within TypicalScensrio.Example.TypicalScene;
model PowerSystem_8760h "典型场景模型"
  // 职责边界：本 FMU 仅负责物理状态演化与真实物理量输出；
  // Modelica 保留设备现金流/累计经济核算；Python 负责约束、训练 reward 和审计汇总。
  // 功率符号约定：发电为负、用电/充电为正；功率单位 W；压力 Pa；温度 K；SOC 为 0～1。
  parameter Real table[:,2] = {{0, 1}, {3600, 1}, {7200, 0}, {10800, 0}, {14400, -1}, {18000, -1}, {21600, 0}, {25200, 0}, {28800, 0}, {32400, 0}, {36000, 0}, {39600, 0}, {43200, 0}, {46800, 0}, {50400, 0}, {54000, 0}, {57600, 0}, {61200, 0}, {64800, 0}, {68400, 0}, {72000, 0}, {75600, 0}, {79200, 0}, {82800, 0}} "正值充电，负值放电";


  Modelica.Blocks.Interfaces.RealInput u_tp(start = 1) "火电负荷率调度指令，无量纲，约 [0,1]" annotation (Placement(transformation(origin = {-150.0, -20.0},
    extent = {{-14.0, -14.0}, {14.0, 14.0}})));
  Modelica.Blocks.Interfaces.RealInput u_battery(start = 0) "电池调度指令，无量纲；正充电、负放电" annotation (Placement(transformation(origin = {-150.0, -64.0},
    extent = {{-14.0, -14.0}, {14.0, 14.0}})));
  Modelica.Blocks.Interfaces.RealInput u_caes(start = 0) "压缩空气储能调度指令，无量纲；正充电、负放电" annotation (Placement(transformation(origin = {-150.0, -106.0},
    extent = {{-14.0, -14.0}, {14.0, 14.0}})));

  // --- 外部边界条件输入（原内嵌 CombiTimeTable 改为由 Python 逐步写入）---
  // 内嵌表 winds / Gstc / environment 及 eLoad.Table 仍保留在模型中，其输出不再驱动物理，
  // 只通过下方 *_ref 输出暴露，用于校验外部注入是否复现原 8760 h 轨迹。
  // 单位必须为 SI：风速 m/s、辐照 W/m2、气温 K、计划负荷 W（正=用电）。
  Modelica.Blocks.Interfaces.RealInput v_wind_in(start = 1.45) "风速，m/s" annotation (Placement(transformation(origin = {-150.0, -148.0},
    extent = {{-14.0, -14.0}, {14.0, 14.0}})));
  Modelica.Blocks.Interfaces.RealInput g_irradiance_in(start = 0) "水平面辐照强度，W/m2" annotation (Placement(transformation(origin = {-150.0, -190.0},
    extent = {{-14.0, -14.0}, {14.0, 14.0}})));
  Modelica.Blocks.Interfaces.RealInput t_air_in(start = 262.4) "环境温度，K" annotation (Placement(transformation(origin = {-150.0, -232.0},
    extent = {{-14.0, -14.0}, {14.0, 14.0}})));
  Modelica.Blocks.Interfaces.RealInput p_load_plan_in(start = 2.14e8) "计划电负荷，W，正=用电" annotation (Placement(transformation(origin = {-150.0, -274.0},
    extent = {{-14.0, -14.0}, {14.0, 14.0}})));

  // --- 内嵌表参考输出：仅用于边界注入回归校验，不参与物理 ---
  Modelica.Blocks.Interfaces.RealOutput v_wind_ref "内嵌表风速，m/s" annotation (Placement(transformation(origin={216,-204},
    extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput g_irradiance_ref "内嵌表辐照，W/m2" annotation (Placement(transformation(origin={216,-234},
    extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput t_air_ref "内嵌表气温，K" annotation (Placement(transformation(origin={216,-264},
    extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput p_load_plan_ref "内嵌表计划负荷，W" annotation (Placement(transformation(origin={216,-294},
    extent={{-14,-14},{14,14}})));

  // --- FMU 导出：物理量输出（供 RL observation / Python 结算）---
  // 功率不平衡：bus.P_res 负=弃电，正=缺供；拆为两个非负量
  Modelica.Blocks.Interfaces.RealOutput p_curtailment "弃电功率，W，>=0；对应 max(-bus.P_res,0)" annotation (Placement(transformation(origin={216,96},
    extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput p_unserved "缺供功率，W，>=0；对应 max(bus.P_res,0)" annotation (Placement(transformation(origin={216,66},
    extent={{-14,-14},{14,14}})));
  // 储能状态
  Modelica.Blocks.Interfaces.RealOutput battery_soc "电池荷电状态 SOC，0～1" annotation (Placement(transformation(origin={216,36},
    extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput caes_gas_soc "CAES 气罐 SOC，0～1（p/p_norm）" annotation (Placement(transformation(origin={216,6},
    extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput caes_hot_soc "CAES 热罐 SOC，0～1（容积比）" annotation (Placement(transformation(origin={216,-24},
    extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput caes_cold_soc "CAES 冷罐 SOC，0～1（容积比）" annotation (Placement(transformation(origin={216,-54},
    extent={{-14,-14},{14,14}})));
  // 设备实际功率（非计划值）
  Modelica.Blocks.Interfaces.RealOutput p_thermal "火电实际功率，W；发电为负" annotation (Placement(transformation(origin={216,-84},
    extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput p_battery "电池实际功率，W；正充电、负放电" annotation (Placement(transformation(origin={216,-114},
    extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput p_caes "CAES 实际功率，W；正充电、负放电" annotation (Placement(transformation(origin={216,-144},
    extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput p_grid "联络线实际功率，W；正购电、负售电" annotation (Placement(transformation(origin={216,-174},
    extent={{-14,-14},{14,14}})));
  // 风光可用与实际功率：P_plan 为资源可用，P_act 为并网实际（弃电后）
  Modelica.Blocks.Interfaces.RealOutput p_wind_available "风电可用功率，W；发电为负" annotation (Placement(transformation(origin={250,96},
    extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput p_wind_actual "风电实际功率，W；发电为负" annotation (Placement(transformation(origin={250,66},
    extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput p_pv_available "光伏可用功率，W；发电为负" annotation (Placement(transformation(origin={250,36},
    extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput p_pv_actual "光伏实际功率，W；发电为负" annotation (Placement(transformation(origin={250,6},
    extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput p_load_actual "负荷实际供给功率，W；用电为正" annotation (Placement(transformation(origin={250,-24},
    extent={{-14,-14},{14,14}})));
  // CAES 热力状态（马尔可夫 observation / 边界诊断）
  Modelica.Blocks.Interfaces.RealOutput caes_gas_pressure "CAES 气罐压力，Pa" annotation (Placement(transformation(origin={250,-54},
    extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput caes_gas_temperature "CAES 气罐温度，K" annotation (Placement(transformation(origin={250,-84},
    extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput caes_hot_temperature "CAES 热罐温度，K" annotation (Placement(transformation(origin={250,-114},
    extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput caes_cold_temperature "CAES 冷罐温度，K" annotation (Placement(transformation(origin={250,-144},
    extent={{-14,-14},{14,14}})));
  // Modelica 经济核算：累计现金流，正值表示收益、负值表示成本；Python 对相邻输出做差分。
  Modelica.Blocks.Interfaces.RealOutput economic_cashflow_total(unit="CNY") "累计总现金流，CNY" annotation (Placement(transformation(origin={284,96}, extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput economic_cashflow_wind(unit="CNY") "风电累计现金流，CNY" annotation (Placement(transformation(origin={284,66}, extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput economic_cashflow_pv(unit="CNY") "光伏累计现金流，CNY" annotation (Placement(transformation(origin={284,36}, extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput economic_cashflow_thermal(unit="CNY") "火电累计现金流，CNY" annotation (Placement(transformation(origin={284,6}, extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput economic_cashflow_battery(unit="CNY") "电池累计现金流，CNY" annotation (Placement(transformation(origin={284,-24}, extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput economic_cashflow_caes(unit="CNY") "CAES累计现金流，CNY" annotation (Placement(transformation(origin={284,-54}, extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput economic_cashflow_load(unit="CNY") "负荷累计现金流，CNY" annotation (Placement(transformation(origin={284,-84}, extent={{-14,-14},{14,14}})));
  Modelica.Blocks.Interfaces.RealOutput economic_cashflow_grid(unit="CNY") "电网累计现金流，CNY" annotation (Placement(transformation(origin={284,-114}, extent={{-14,-14},{14,14}})));

  TypicalScensrio.TypicalScenarios.Wind wind(Pn(displayUnit = "MW") = 3e8,
    c = 0.35,
    vci = 3) 


    annotation (Placement(transformation(origin = {-11.000000000000004, 62.44999999999993},
      extent = {{-10.0, -10.0}, {10.0, 10.0}})));
  TypicalScensrio.TypicalScenarios.PV_e pV_e(Pn(displayUnit = "MW") = 2.6e8,
    c = 0.25) 

    annotation (Placement(transformation(origin = {-11.000000000000004, 20.599999999999994},
      extent = {{-10.0, -10.0}, {10.0, 10.0}})));
  TypicalScensrio.TypicalScenarios.Grid grid(P2(displayUnit = "MW") = -5e8, P1 = 5e8, c_sale = 0.1, c_buy = 0.6) 
    annotation (Placement(transformation(origin = {108.00000000000001, -80.00000000000003},
      extent = {{-9.999999999999986, -10.0}, {10.0, 10.0}})));
  TypicalScensrio.TypicalScenarios.ELoadExt eLoad(table = {{0, 214197861.9}, {3600, 203661340.2}, {7200, 236498877.6}, {10800, 217318755.1}, {14400, 232610263.5}, {18000, 224087872.6}, {21600, 219129681.9}, {25200, 216344292}, {28800, 205151995.9}, {32400, 218520619}, {36000, 218872077}, {39600, 224089916}, {43200, 239780978.1}, {46800, 234569684.8}, {50400, 242489504.9}, {54000, 225614126.3}, {57600, 242751670.4}, {61200, 223272077.3}, {64800, 213242429.9}, {68400, 231474210.7}, {72000, 228136705.9}, {75600, 227057823.4}, {79200, 219665572}, {82800, 221023118.6}, {86400, 206856098.9}, {90000, 214608893.9}, {93600, 200366160.7}, {97200, 246635061.2}, {100800, 230462927.1}, {104400, 244592284.7}, {108000, 221041242}, {111600, 220009067.2}, {115200, 227696705.9}, {118800, 229812971.9}, {122400, 225313941.1}, {126000, 229360481.4}, {129600, 206641084.3}, {133200, 238079899.1}, {136800, 232557174.8}, {140400, 217554493.4}, {144000, 215629818.9}, {147600, 213712526.3}, {151200, 207476536.9}, {154800, 216717283.8}, {158400, 241651702.5}, {162000, 211678788.1}, {165600, 203462048.2}, {169200, 224736358.5}, {172800, 206107567.1}, {176400, 220131063.3}, {180000, 204560710.6}, {183600, 236027404}, {187200, 217117145.4}, {190800, 228315244.3}, {194400, 232725618.6}, {198000, 232625057.7}, {201600, 235042835.5}, {205200, 215055224.3}, {208800, 204273190.7}, {212400, 231671785.3}, {216000, 213321730.8}, {219600, 244712589}, {223200, 215013448.5}, {226800, 235752846.3}, {230400, 216517615.7}, {234000, 218243663}, {237600, 229617405.6}, {241200, 245259273.4}, {244800, 213226441.9}, {248400, 247491294}, {252000, 236936449}, {255600, 200223057.4}, {259200, 242536838}, {262800, 234778609.4}, {266400, 228121606.1}, {270000, 216885805.7}, {273600, 216639967.4}, {277200, 203866139.4}, {280800, 222915046.6}, {284400, 232859503.3}, {288000, 228597692.3}, {291600, 220105432.2}, {295200, 246735058.5}, {298800, 218026711.6}, {302400, 247385700.4}, {306000, 201506178.9}, {309600, 222054833.4},
{313200, 235035457.5
}, {316800, 235149640.8}, {320400, 225508327.7}, {324000, 230612194.3}, {327600, 237318447.2}, {331200, 240071780.5}, {334800, 216836248.9}, {338400, 228204650.3}, {342000, 242763303.5}, {345600, 229457930.2}, {349200, 225412059.8}, {352800, 242671525}, {356400, 234189917.1}, {360000, 205316912.8}, {363600, 225097841.5}, {367200, 200958333.3}, {370800, 222130469.2}, {374400, 245358771.6}, {378000, 202233481.2}, {381600, 247259540.2}, {385200, 209019018}, {388800, 218495407.3}, {392400, 210261954.1}, {396000, 204779292.2}, {399600, 221637046.7}, {403200, 213878047.1}, {406800, 205042910.5}, {410400, 224946022.7}, {414000, 211951703.7}, {417600, 217480066.6}, {421200, 227913114.5}, {424800, 227403345.6}, {428400, 221063696.5}, {432000, 219274983.3}, {435600, 219033189}, {439200, 214036418.1}, {442800, 208995619.2}, {446400, 206364201.2}, {450000, 200784511.2}, {453600, 237654398.5}, {457200, 225247759.4}, {460800, 236105512}, {464400, 238055040.3}, {468000, 213447444}, {471600, 209681099.1}, {475200, 203207439.5}, {478800, 221268715.9}, {482400, 235107349.5}, {486000, 248866032.3}, {489600, 227579136.6}, {493200, 202190338.8}, {496800, 229107438.5}, {500400, 213918786.7}, {504000, 227109712.5}, {507600, 222166044.7}, {511200, 205860271.5}, {514800, 218997061}, {518400, 238241644.3}, {522000, 245918414.6}, {525600, 234634952.8}, {529200, 248531212.2}, {532800, 206308248.3}, {536400, 232320694.3}, {540000, 219342497.8}, {543600, 228117229.5}, {547200, 209917529.2}, {550800, 219696315.8}, {554400, 217012113}, {558000, 217823888.5}, {561600, 218651994.5}, {565200, 205768211.6}, {568800, 225060487.9}, {572400, 240845641}, {576000, 217175349.7}, {579600, 224926809.8}, {583200, 205901199.1}, {586800, 228775833.7}, {590400, 225773212.3}, {594000, 217763834}, {597600, 243167446.6}, {601200, 217200749.1}, {604800, 222844069.1}, {608400, 211904445.6}, {612000, 238558154}, {615600, 213670226.1}, {619200, 226250105.6}, {622800, 226555672.9}, {626400, 243669209.3}, {630000, 246880651.7
}, {633600, 202435874}, {637200, 248942245.7}, {640800, 231616293.2}, {644400, 203631690.6}, {648000, 210591200.6}, {651600, 217994361.2}, {655200, 221334064}, {658800, 237907268.7}, {662400, 245787538.3}, {666000, 231487007.5}, {669600, 247795455.6}, {673200, 237755921.9}, {676800, 226305558.6}, {680400, 242505549.9}, {684000, 240801546.2}, {687600, 206606523.5}, {691200, 238036208.4}, {694800, 230861623.4}, {698400, 219882360.9}, {702000, 242063599.2}, {705600, 201915985.4}, {709200, 204810296.4}, {712800, 247405111.8}, {716400, 219800780.7}, {720000, 226613104.9}, {723600, 245182123.9}, {727200, 217001762.1}, {730800, 233194782.2}, {734400, 236368053.3}, {738000, 211150680}, {741600, 227772701.6}, {745200, 222761633.5}, {748800, 230513226.9}, {752400, 227199501.9}, {756000, 225917816.9}, {759600, 214302387.3}, {763200, 243950808.2}, {766800, 246827151.8}, {770400, 240310464.1}, {774000, 248454246.4}, {777600, 226211746.1}, {781200, 205643446.8}, {784800, 232511721.9}, {788400, 209544298.4}, {792000, 242846791.8}, {795600, 247142653.6}, {799200, 205172345}, {802800, 214821947.4}, {806400, 239951701.5}, {810000, 222085738}, {813600, 224626028.1}, {817200, 201475808.6}, {820800, 228632169.3}, {824400, 228623108.3}, {828000, 237084568.4}, {831600, 203830278.1}, {835200, 239358323.3}, {838800, 209674749.7}, {842400, 226546385.2}, {846000, 246206489.1}, {849600, 249302823.2}, {853200, 248764669.9}, {856800, 215238442.8}, {860400, 237681920.4}, {864000, 210317755.8}, {867600, 243069035.7}, {871200, 232892208.2}, {874800, 205110287.8}, {878400, 229023240.2}, {882000, 248174414}, {885600, 242243632.5}, {889200, 237655344.9}, {892800, 235152490.6}, {896400, 212331182.5}, {900000, 201997074.8}, {903600, 223105659}, {907200, 205868690.6}, {910800, 208080998.7}, {914400, 220987792}, {918000, 233305767.7}, {921600, 248657719.7}, {925200, 213982521.8}, {928800, 226569648.3}, {932400, 246534632.9}, {936000, 208333120.3}, {939600, 239462486.7}, {943200, 205148267.4}, {946800, 244181134.8
}, {950400, 226111880.7}, {954000, 248706320.8}, {957600, 237805209.7}, {961200, 236128503.7}, {964800, 200130059.4}, {968400, 210280686.4}, {972000, 213018459.4}, {975600, 203997735.2}, {979200, 236766386.7}, {982800, 241132533.8}, {986400, 217169531.8}, {990000, 206806905}, {993600, 233294471.3}, {997200, 241522057}, {1000800, 233681043.5}, {1004400, 206972954.9}, {1008000, 218941344.2}, {1011600, 233918147.1}, {1015200, 225796254.6}, {1018800, 248902768.7}, {1022400, 213386234.9}, {1026000, 243345525}, {1029600, 218687743.4}, {1033200, 206831517.1}, {1036800, 204134577.3}, {1040400, 236941184.3}, {1044000, 218603390.2}, {1047600, 219025815}, {1051200, 215108688.2}, {1054800, 214726270.3}, {1058400, 212990678.3}, {1062000, 223173750.8}, {1065600, 249392613.7}, {1069200, 219253793.9}, {1072800, 247161710.3}, {1076400, 208350059.9}, {1080000, 246250203}, {1083600, 237716868.4}, {1087200, 242829971.8}, {1090800, 230119325.8}, {1094400, 205368341.1}, {1098000, 222773612.9}, {1101600, 232729485.5}, {1105200, 202876656}, {1108800, 201063143.8}, {1112400, 214490087}, {1116000, 246573941.6}, {1119600, 225700967.9}, {1123200, 243764921.5}, {1126800, 218904975.6}, {1130400, 244225576}, {1134000, 226738693.5}, {1137600, 244630136.8}, {1141200, 205138171.3}, {1144800, 210602291.6}, {1148400, 235080287}, {1152000, 218067541.5}, {1155600, 200069785.7}, {1159200, 219215417}, {1162800, 216007145.6}, {1166400, 219667269.1}, {1170000, 209062561.2}, {1173600, 210468836.1}, {1177200, 229686231.6}, {1180800, 229723317.8}, {1184400, 208623514.1}, {1188000, 246650078.3}, {1191600, 202810838.5}, {1195200, 210086207.1}, {1198800, 225412603.2}, {1202400, 237960743}, {1206000, 207302604.6}, {1209600, 246553649.3}, {1213200, 221097403.3}, {1216800, 202824936.9}, {1220400, 233710021.9}, {1224000, 213990436.6}, {1227600, 239004352.2}, {1231200, 248142060.8}, {1234800, 234412241.8}, {1238400, 224921128}, {1242000, 204951623}, {1245600, 214387562.4}, {1249200, 226905614.1}, {1252800, 200566502.6
}, {1256400, 214142174.2}, {1260000, 229478564.5}, {1263600, 208602405.6}, {1267200, 208504908.3}, {1270800, 233817139.7}, {1274400, 228479721.5}, {1278000, 227583525.1}, {1281600, 248372049.2}, {1285200, 231421095.1}, {1288800, 216227485.9}, {1292400, 226050784.5}, {1296000, 243246833.8}, {1299600, 249705411.7}, {1303200, 241924411.5}, {1306800, 217369857.4}, {1310400, 237470494}, {1314000, 246970641.6}, {1317600, 233404091.9}, {1321200, 224060135.9}, {1324800, 214308153.9}, {1328400, 229757790.3}, {1332000, 216820357.2}, {1335600, 247977528.4}, {1339200, 222103751.1}, {1342800, 248099810.4}, {1346400, 233819181}, {1350000, 235303891.8}, {1353600, 247884637.7}, {1357200, 246993846.9}, {1360800, 241687876.7}, {1364400, 207762066}, {1368000, 241521608.7}, {1371600, 223207016.1}, {1375200, 214934421.4}, {1378800, 226165266}, {1382400, 241581521.8}, {1386000, 226956617.6}, {1389600, 212991593}, {1393200, 217701921.3}, {1396800, 209336906.8}, {1400400, 217532836.7}, {1404000, 209485926.8}, {1407600, 241784546.9}, {1411200, 219207547.8}, {1414800, 200474986.1}, {1418400, 215451234.8}, {1422000, 241837361.7}, {1425600, 214066841.1}, {1429200, 239067165.6}, {1432800, 226575712.5}, {1436400, 207695725.8}, {1440000, 226262684.2}, {1443600, 214161989.4}, {1447200, 235743305.7}, {1450800, 236719464.2}, {1454400, 222481792.2}, {1458000, 209103871.7}, {1461600, 206777021.3}, {1465200, 213638580.7}, {1468800, 231782175.4}, {1472400, 240309395.9}, {1476000, 233393866.1}, {1479600, 214329457.4}, {1483200, 207122078.1}, {1486800, 212293761.8}, {1490400, 234594850.7}, {1494000, 203587342.2}, {1497600, 224933043.8}, {1501200, 249299888.9}, {1504800, 245245032.3}, {1508400, 228760384.9}, {1512000, 238325863.7}, {1515600, 237338372.4}, {1519200, 234766570.3}, {1522800, 233865862.5}, {1526400, 214119991.4}, {1530000, 229093399}, {1533600, 230943614.5}, {1537200, 240711995.8}, {1540800, 200799353}, {1544400, 210717630.2}, {1548000, 249393367.9}, {1551600, 240866862.7}, {1555200, 231604085.5
}, {1558800, 234107372.3}, {1562400, 240410841.1}, {1566000, 213983106.9}, {1569600, 233248463.4}, {1573200, 201466205.6}, {1576800, 227219007.7}, {1580400, 226448512.3}, {1584000, 243658213.9}, {1587600, 209380415.2}, {1591200, 246573028.7}, {1594800, 248817613.8}, {1598400, 216560221.4}, {1602000, 231185461.7}, {1605600, 226353035.9}, {1609200, 222954076.1}, {1612800, 217928281.3}, {1616400, 216713477.6}, {1620000, 204159762.5}, {1623600, 219520093.4}, {1627200, 211967197.3}, {1630800, 224313599.5}, {1634400, 235004680.2}, {1638000, 206863516.6}, {1641600, 241323366.9}, {1645200, 246502661}, {1648800, 241436525.3}, {1652400, 224247638.1}, {1656000, 232988463.2}, {1659600, 222820054.1}, {1663200, 220923102.7}, {1666800, 201714813.1}, {1670400, 246342377.3}, {1674000, 202169002.8}, {1677600, 223803005}, {1681200, 219287386.7}, {1684800, 226702916.7}, {1688400, 249908413.6}, {1692000, 245123709.4}, {1695600, 200737774.9}, {1699200, 239025746.4}, {1702800, 224264472.5}, {1706400, 219510988.2}, {1710000, 241154505.2}, {1713600, 243720877.2}, {1717200, 249917801.3}, {1720800, 209783029.5}, {1724400, 243498445.9}, {1728000, 215374580.9}, {1731600, 220561822.7}, {1735200, 240817009.9}, {1738800, 218412737.4}, {1742400, 221310771.3}, {1746000, 204560840.5}, {1749600, 233374909.1}, {1753200, 236565408.1}, {1756800, 215040920.5}, {1760400, 216899860.5}, {1764000, 236716118}, {1767600, 249272831}, {1771200, 234938550.7}, {1774800, 204496590.6}, {1778400, 223536876.3}, {1782000, 231768144.4}, {1785600, 226263467.8}, {1789200, 207066971.8}, {1792800, 213775774.1}, {1796400, 249355136.7}, {1800000, 239749915.4}, {1803600, 246666745.5}, {1807200, 217418627.9}, {1810800, 210456674.1}, {1814400, 234018275.7}, {1818000, 217771189.6}, {1821600, 221918657.3}, {1825200, 245438909}, {1828800, 241679498}, {1832400, 219569190.8}, {1836000, 236698955}, {1839600, 214533001.8}, {1843200, 214606832.2}, {1846800, 214839813.9}, {1850400, 201242121.1}, {1854000, 245892090.7}, {1857600, 234301506.1
}, {1861200, 211713892.8}, {1864800, 224867632}, {1868400, 239529077.5}, {1872000, 219011630.9}, {1875600, 210929170.6}, {1879200, 236133263.9}, {1882800, 238641627.9}, {1886400, 234664132.8}, {1890000, 230983739.7}, {1893600, 238115152}, {1897200, 225574014.8}, {1900800, 216470273.3}, {1904400, 200067203.1}, {1908000, 229032202.5}, {1911600, 208591903.4}, {1915200, 209745361}, {1918800, 207516075.4}, {1922400, 225270986.3}, {1926000, 200869346.2}, {1929600, 223560397.6}, {1933200, 202303874.7}, {1936800, 222113262.4}, {1940400, 208177959.7}, {1944000, 228604997.8}, {1947600, 240916016.1}, {1951200, 204267099}, {1954800, 211641804.7}, {1958400, 212302301.6}, {1962000, 217596710.7}, {1965600, 220454204.5}, {1969200, 205712155.7}, {1972800, 220360738.6}, {1976400, 233796535.4}, {1980000, 227151197}, {1983600, 217856480.8}, {1987200, 233079636.5}, {1990800, 233935139.5}, {1994400, 206578009.2}, {1998000, 221980980.6}, {2001600, 246859778.8}, {2005200, 228511193}, {2008800, 228881964.6}, {2012400, 238230118.5}, {2016000, 212347583.4}, {2019600, 234692771.3}, {2023200, 214743145.6}, {2026800, 228535026.5}, {2030400, 231740208.3}, {2034000, 219944559.9}, {2037600, 212444184.5}, {2041200, 246766619}, {2044800, 222445095.1}, {2048400, 226589200.9}, {2052000, 231741927.5}, {2055600, 233406018.1}, {2059200, 221950659.4}, {2062800, 208649468.2}, {2066400, 234719212.1}, {2070000, 246246310.5}, {2073600, 218530297.2}, {2077200, 231939394.3}, {2080800, 244483954.3}, {2084400, 224147116.7}, {2088000, 231490893.4}, {2091600, 223250874.7}, {2095200, 205458643}, {2098800, 205655818.9}, {2102400, 205394615.4}, {2106000, 222286547.9}, {2109600, 246942251.8}, {2113200, 231690698.9}, {2116800, 246483467.4}, {2120400, 203143812.8}, {2124000, 215346945.6}, {2127600, 247488224.8}, {2131200, 200518219}, {2134800, 208391385.4}, {2138400, 237763622.4}, {2142000, 241691086.6}, {2145600, 230293021.8}, {2149200, 225895858.4}, {2152800, 247142880.2}, {2156400, 237060319.8}, {2160000, 235053943.4}
, {2163600, 237235907.5}, {2167200, 243691288.7}, {2170800, 248206029.8}, {2174400, 249095845.4}, {2178000, 245931641.4}, {2181600, 214174018.3}, {2185200, 202931278.8}, {2188800, 241049727.3}, {2192400, 208976111.8}, {2196000, 201746563.6}, {2199600, 238566335.7}, {2203200, 227026306}, {2206800, 216576997.8}, {2210400, 228910830.3}, {2214000, 242725371.1}, {2217600, 232118754.2}, {2221200, 221005176.6}, {2224800, 227295644.3}, {2228400, 209114886.4}, {2232000, 211813711.4}, {2235600, 210270683.3}, {2239200, 212984315.6}, {2242800, 247131620.3}, {2246400, 232078517.9}, {2250000, 241453168.3}, {2253600, 219438109.7}, {2257200, 208420610.9}, {2260800, 237005887}, {2264400, 243639792.5}, {2268000, 217776248.8}, {2271600, 208941433.6}, {2275200, 249821180.4}, {2278800, 247956377.9}, {2282400, 207799811.9}, {2286000, 246446783.3}, {2289600, 221228709.3}, {2293200, 211154197.3}, {2296800, 206819754.6}, {2300400, 213008782.7}, {2304000, 227223269.1}, {2307600, 204110419.6}, {2311200, 229906365.7}, {2314800, 201459308.9}, {2318400, 222745444.9}, {2322000, 216624934.2}, {2325600, 247183641.6}, {2329200, 215155091}, {2332800, 221411216.8}, {2336400, 233051688}, {2340000, 219054400.6}, {2343600, 206808530.6}, {2347200, 204831331.2}, {2350800, 215258082.1}, {2354400, 241194182.5}, {2358000, 231362643.3}, {2361600, 210296638.2}, {2365200, 249009272.9}, {2368800, 221888714}, {2372400, 241759788.7}, {2376000, 226959022.4}, {2379600, 201256346.7}, {2383200, 200341214}, {2386800, 239304311.9}, {2390400, 222369642.8}, {2394000, 214436872.5}, {2397600, 243159013.2}, {2401200, 232811424.8}, {2404800, 214234681.6}, {2408400, 232228311.2}, {2412000, 213179058.9}, {2415600, 208738933.2}, {2419200, 218430975}, {2422800, 226877111.2}, {2426400, 246320357.9}, {2430000, 237456036.5}, {2433600, 207386774.3}, {2437200, 200144387.3}, {2440800, 206350694.7}, {2444400, 245846067.6}, {2448000, 233606085.4}, {2451600, 205689490.4}, {2455200, 248011374.6}, {2458800, 205969156}, {2462400, 224620784.8
}, {2466000, 218065670.1}, {2469600, 223500024.5}, {2473200, 202938988.4}, {2476800, 216500585.1}, {2480400, 213226023.9}, {2484000, 212295883.3}, {2487600, 247383818}, {2491200, 201622099.7}, {2494800, 245307531.7}, {2498400, 218424885.2}, {2502000, 233127018.7}, {2505600, 247681231.5}, {2509200, 204706422.9}, {2512800, 234265781.1}, {2516400, 220622024.1}, {2520000, 205589436.1}, {2523600, 224591753.2}, {2527200, 223077619.2}, {2530800, 243852907.1}, {2534400, 233011958.9}, {2538000, 213898241.9}, {2541600, 232858410.8}, {2545200, 232270747.5}, {2548800, 244861187.2}, {2552400, 244116828.1}, {2556000, 216758621.3}, {2559600, 221350096.4}, {2563200, 240188249.4}, {2566800, 246154710.2}, {2570400, 243336192}, {2574000, 224982513.6}, {2577600, 229224152.2}, {2581200, 246237850.1}, {2584800, 208305844.9}, {2588400, 218718006.9}, {2592000, 212970401.6}, {2595600, 241524045.8}, {2599200, 203508834.3}, {2602800, 214051513.9}, {2606400, 227752241.9}, {2610000, 230948344}, {2613600, 220489354.4}, {2617200, 212921422.3}, {2620800, 220837308}, {2624400, 219102776.9}, {2628000, 204816706.6}, {2631600, 206564211}, {2635200, 230494913.5}, {2638800, 232809686.6}, {2642400, 242049765.6}, {2646000, 224990893.9}, {2649600, 215359904.1}, {2653200, 208488196.1}, {2656800, 202438269.7}, {2660400, 211290856.6}, {2664000, 218348554.2}, {2667600, 228392319.2}, {2671200, 228485770.3}, {2674800, 238938823.9}, {2678400, 229512077.5}, {2682000, 205533173.2}, {2685600, 232033897.2}, {2689200, 203600966.3}, {2692800, 218292289.8}, {2696400, 214365153.2}, {2700000, 237071905}, {2703600, 203349371.5}, {2707200, 237858297.8}, {2710800, 212035651.7}, {2714400, 211545491.8}, {2718000, 200599419.1}, {2721600, 206623731.3}, {2725200, 210469327.4}, {2728800, 210709135.8}, {2732400, 245289718.5}, {2736000, 213888625.1}, {2739600, 204855099.5}, {2743200, 239141076.3}, {2746800, 233376047.2}, {2750400, 230633627.4}, {2754000, 217189621.1}, {2757600, 234516944.6}, {2761200, 211677948.5}, {2764800, 215401471.3
}, {2768400, 217865035.3}, {2772000, 210834896.6}, {2775600, 233864000.2}, {2779200, 236800735.7}, {2782800, 200500928.5}, {2786400, 217795715.7}, {2790000, 211997729.2}, {2793600, 246380436.6}, {2797200, 238149340.8}, {2800800, 218969355.1}, {2804400, 234297813.8}, {2808000, 234943633.7}, {2811600, 229519911.8}, {2815200, 248102776.8}, {2818800, 239067282.7}, {2822400, 226921374}, {2826000, 204706912.6}, {2829600, 244300434.3}, {2833200, 212874756.7}, {2836800, 223175343.3}, {2840400, 216539913.5}, {2844000, 237838669.4}, {2847600, 240142466.8}, {2851200, 240155884.5}, {2854800, 243831843}, {2858400, 204373703.4}, {2862000, 233395681.2}, {2865600, 225121098.6}, {2869200, 216778102}, {2872800, 229428073.5}, {2876400, 217596629.3}, {2880000, 210335882.7}, {2883600, 213107727.3}, {2887200, 204932465.1}, {2890800, 207503159.5}, {2894400, 216050967.2}, {2898000, 229719472.8}, {2901600, 207686903.1}, {2905200, 203131280}, {2908800, 200389111.5}, {2912400, 238713006.4}, {2916000, 234102251}, {2919600, 206025157.7}, {2923200, 235962670}, {2926800, 208092705.2}, {2930400, 206008007.5}, {2934000, 234057605.3}, {2937600, 207241332.8}, {2941200, 202891387.6}, {2944800, 206747100.1}, {2948400, 200739021.9}, {2952000, 209455857.6}, {2955600, 203543105.9}, {2959200, 201892987.5}, {2962800, 215393510.4}, {2966400, 225786777.3}, {2970000, 219675537}, {2973600, 249759775.7}, {2977200, 221979999}, {2980800, 207571982.4}, {2984400, 238902526.5}, {2988000, 237058673.2}, {2991600, 204382186.1}, {2995200, 223521285.4}, {2998800, 214641480.5}, {3002400, 220342529.1}, {3006000, 221511862.4}, {3009600, 243563107}, {3013200, 235362506.9}, {3016800, 200714866.6}, {3020400, 201229185.4}, {3024000, 211849712.4}, {3027600, 229913271.8}, {3031200, 246309907.7}, {3034800, 216720674.4}, {3038400, 222151647}, {3042000, 204956902.8}, {3045600, 235757560.3}, {3049200, 236081920.3}, {3052800, 239123547.6}, {3056400, 247102255}, {3060000, 202378423.8}, {3063600, 240017519.4}, {3067200, 223339420.3}, {3070800
, 213956992.5}, {3074400, 202236054.1}, {3078000, 239377548.4}, {3081600, 244956193.1}, {3085200, 238784195}, {3088800, 241872511.8}, {3092400, 217221035.3}, {3096000, 209559630.2}, {3099600, 218921946.2}, {3103200, 212816692.1}, {3106800, 201073162}, {3110400, 214663939.2}, {3114000, 212021138.9}, {3117600, 210129450.4}, {3121200, 217411039}, {3124800, 226857479.8}, {3128400, 206215713.6}, {3132000, 209636915.5}, {3135600, 224430977}, {3139200, 220350520.2}, {3142800, 236745942.2}, {3146400, 214995245.9}, {3150000, 240356807.1}, {3153600, 245683225.9}, {3157200, 238255402.1}, {3160800, 216710584.8}, {3164400, 235966896.7}, {3168000, 201679658.2}, {3171600, 230781194.8}, {3175200, 205609243.3}, {3178800, 202530107.9}, {3182400, 202760512.5}, {3186000, 201310979.8}, {3189600, 247771779.1}, {3193200, 226260690.2}, {3196800, 237812700.8}, {3200400, 229490915.9}, {3204000, 236945281.7}, {3207600, 215970850}, {3211200, 242406491.7}, {3214800, 224682341.1}, {3218400, 205741763.9}, {3222000, 240613619.1}, {3225600, 233341458}, {3229200, 219089154.2}, {3232800, 235940448.2}, {3236400, 220931394.7}, {3240000, 202796635.5}, {3243600, 229249983}, {3247200, 214941386.2}, {3250800, 220478128.9}, {3254400, 229304485.3}, {3258000, 215781078.2}, {3261600, 207367922.4}, {3265200, 249576463.8}, {3268800, 205374662.2}, {3272400, 216712841.7}, {3276000, 201897948}, {3279600, 246120329.9}, {3283200, 218657088.4}, {3286800, 249458036}, {3290400, 227172801.6}, {3294000, 228165825.8}, {3297600, 209394930.9}, {3301200, 210774781.4}, {3304800, 224265344.8}, {3308400, 210975036.9}, {3312000, 246843627.4}, {3315600, 213881231.8}, {3319200, 247655176.9}, {3322800, 240746625.5}, {3326400, 217479940.2}, {3330000, 201080302.2}, {3333600, 217050652.2}, {3337200, 219219890.6}, {3340800, 204664481.3}, {3344400, 248462638.8}, {3348000, 209502247.9}, {3351600, 208231023.2}, {3355200, 225351572.2}, {3358800, 225411913.7}, {3362400, 202573907.6}, {3366000, 218350585}, {3369600, 229239861.8}, {3373200, 249737529.6
}, {3376800, 221756588.6}, {3380400, 234799889.4}, {3384000, 200823774.8}, {3387600, 207627004.8}, {3391200, 244976942.6}, {3394800, 202318815.1}, {3398400, 201466349.5}, {3402000, 228722224.6}, {3405600, 217020208.3}, {3409200, 210965038.4}, {3412800, 245199552.7}, {3416400, 234154392.1}, {3420000, 218582407.4}, {3423600, 220055891.8}, {3427200, 210248513.5}, {3430800, 211884959.7}, {3434400, 244218032.3}, {3438000, 246062152.8}, {3441600, 239082443.1}, {3445200, 212095789.4}, {3448800, 229179815.1}, {3452400, 210092784.5}, {3456000, 206353388.4}, {3459600, 234383466.1}, {3463200, 245536950.6}, {3466800, 237547003.5}, {3470400, 241145445.2}, {3474000, 211256042.6}, {3477600, 219337315.2}, {3481200, 220934422.6}, {3484800, 246789283.1}, {3488400, 205277742.5}, {3492000, 226564463.6}, {3495600, 231059582.9}, {3499200, 214017087.7}, {3502800, 209888131.7}, {3506400, 220419345.5}, {3510000, 218130228.6}, {3513600, 208095069.6}, {3517200, 244676274.2}, {3520800, 222023818.3}, {3524400, 233515501}, {3528000, 210521337}, {3531600, 223557311.5}, {3535200, 202495692.1}, {3538800, 224796575.9}, {3542400, 213486059.7}, {3546000, 234208715.4}, {3549600, 237399781}, {3553200, 219582068.4}, {3556800, 227941352.3}, {3560400, 236612280.7}, {3564000, 230581087.2}, {3567600, 229061483.2}, {3571200, 203530196.4}, {3574800, 218712315.6}, {3578400, 201679481.1}, {3582000, 220307154.5}, {3585600, 232897905.6}, {3589200, 228762027.2}, {3592800, 248797811.9}, {3596400, 222081966.9}, {3600000, 238891848.7}, {3603600, 228472921.3}, {3607200, 201054989.2}, {3610800, 225613677.6}, {3614400, 220377607.3}, {3618000, 210991853.7}, {3621600, 211523033.4}, {3625200, 221927489.2}, {3628800, 245994691.5}, {3632400, 215951878.4}, {3636000, 214216726.8}, {3639600, 218188950.4}, {3643200, 224965877.2}, {3646800, 240676214}, {3650400, 211740912.4}, {3654000, 201113196.8}, {3657600, 215056070.7}, {3661200, 214903111.8}, {3664800, 241296398.8}, {3668400, 206819772}, {3672000, 240729020.3}, {3675600, 243054417.7
}, {3679200, 227647091.3}, {3682800, 200926493.4}, {3686400, 225391074}, {3690000, 235682256.7}, {3693600, 234887398.7}, {3697200, 244672779.8}, {3700800, 235059248.5}, {3704400, 246864519}, {3708000, 200544638.7}, {3711600, 240987020.2}, {3715200, 201713382.7}, {3718800, 225808016}, {3722400, 232666516}, {3726000, 237706363.1}, {3729600, 213999848.7}, {3733200, 230152553}, {3736800, 244439036.6}, {3740400, 232161705.3}, {3744000, 239303167.7}, {3747600, 224557062.1}, {3751200, 220173020.3}, {3754800, 243872004.9}, {3758400, 235409146.3}, {3762000, 241324580.3}, {3765600, 200533520.8}, {3769200, 204777857.1}, {3772800, 227164212.6}, {3776400, 242810872.4}, {3780000, 213217796.7}, {3783600, 238777363}, {3787200, 231896037.5}, {3790800, 236252987.8}, {3794400, 244732380.6}, {3798000, 238399350.2}, {3801600, 210342341.9}, {3805200, 202165207.9}, {3808800, 207678177.8}, {3812400, 235915678.2}, {3816000, 206432175.3}, {3819600, 211039446.2}, {3823200, 222677972.1}, {3826800, 223263042.6}, {3830400, 204489312.9}, {3834000, 225336482.3}, {3837600, 203825454.9}, {3841200, 208326234.8}, {3844800, 237385502}, {3848400, 216728363}, {3852000, 215252701.1}, {3855600, 240943927.6}, {3859200, 249102447.3}, {3862800, 248448500.4}, {3866400, 228831116.8}, {3870000, 211674149.6}, {3873600, 214604922.6}, {3877200, 233688216.6}, {3880800, 228686935.1}, {3884400, 209985112.5}, {3888000, 247909919.9}, {3891600, 216807744.5}, {3895200, 207483205.3}, {3898800, 216419160.9}, {3902400, 205654833.8}, {3906000, 238595723.8}, {3909600, 239628126}, {3913200, 229353439.1}, {3916800, 203959581}, {3920400, 209645099.5}, {3924000, 238770256.8}, {3927600, 217669571.9}, {3931200, 241947389.2}, {3934800, 206694362.9}, {3938400, 234907397}, {3942000, 209517231.4}, {3945600, 219840344.8}, {3949200, 216947366.2}, {3952800, 246134637.8}, {3956400, 241920130.4}, {3960000, 231476202.6}, {3963600, 243274532.5}, {3967200, 210814479.6}, {3970800, 203244954.2}, {3974400, 233900026.7}, {3978000, 226756009.5}, {3981600
, 225867461.7}, {3985200, 212785933.4}, {3988800, 242641379.4}, {3992400, 241160053.1}, {3996000, 200828610.5}, {3999600, 223735500.2}, {4003200, 247205928.5}, {4006800, 222931027.1}, {4010400, 242498615}, {4014000, 226777619.6}, {4017600, 221705064.1}, {4021200, 201221685.3}, {4024800, 225217989}, {4028400, 243824197.8}, {4032000, 245412440.9}, {4035600, 214260174.2}, {4039200, 206635183.1}, {4042800, 200006627.2}, {4046400, 215898035.5}, {4050000, 226505400}, {4053600, 241458806}, {4057200, 233679176.6}, {4060800, 245650724.9}, {4064400, 237807096.3}, {4068000, 208425621.4}, {4071600, 248200796.9}, {4075200, 217413297.5}, {4078800, 229924378.1}, {4082400, 236569585.3}, {4086000, 243540818.2}, {4089600, 216669971.9}, {4093200, 223152135.6}, {4096800, 208344335.6}, {4100400, 223319464.8}, {4104000, 222818522.8}, {4107600, 206391115}, {4111200, 231996518.5}, {4114800, 244824411.4}, {4118400, 221371397.9}, {4122000, 208792301.7}, {4125600, 214744917.3}, {4129200, 202936915.6}, {4132800, 203008644.1}, {4136400, 201332994.6}, {4140000, 227523370.3}, {4143600, 228152535.7}, {4147200, 215229780.7}, {4150800, 237725539.2}, {4154400, 233555159.4}, {4158000, 246991912.7}, {4161600, 224257734.6}, {4165200, 225904392}, {4168800, 239460160.7}, {4172400, 228558412.2}, {4176000, 238324742.2}, {4179600, 246008305}, {4183200, 210515316.7}, {4186800, 230405709.1}, {4190400, 223286260.2}, {4194000, 230834994.7}, {4197600, 210154606.2}, {4201200, 233880026.2}, {4204800, 200865777.9}, {4208400, 211330375.6}, {4212000, 245723301.9}, {4215600, 238421701.6}, {4219200, 226665632.1}, {4222800, 203419010.8}, {4226400, 209979211.6}, {4230000, 200600881.5}, {4233600, 248328595.6}, {4237200, 241610034.5}, {4240800, 222265453}, {4244400, 249524773.3}, {4248000, 239714219.2}, {4251600, 224430558.4}, {4255200, 206529462.7}, {4258800, 210612126}, {4262400, 241555507.7}, {4266000, 216189368.5}, {4269600, 236938385.7}, {4273200, 207993637.9}, {4276800, 236573535.8}, {4280400, 202684705.9}, {4284000,
235719476.4}, {4287600, 206086782.1}, {4291200, 249202236.9}, {4294800, 229654909.8}, {4298400, 213477160.3}, {4302000, 221600179.5}, {4305600, 246525617.1}, {4309200, 225394265.4}, {4312800, 203204900.3}, {4316400, 232955565.6}, {4320000, 222458600.9}, {4323600, 207358424.9}, {4327200, 238761404.5}, {4330800, 226563087.8}, {4334400, 204394709.8}, {4338000, 245023034.8}, {4341600, 243407559.2}, {4345200, 202814993.1}, {4348800, 232002812.7}, {4352400, 244463231.5}, {4356000, 217386159.6}, {4359600, 233335975.3}, {4363200, 222723037.1}, {4366800, 222343946.9}, {4370400, 200851551.2}, {4374000, 243070882.8}, {4377600, 246891105.9}, {4381200, 223938704.3}, {4384800, 228491574.7}, {4388400, 249639779.1}, {4392000, 220206731.3}, {4395600, 210992065.9}, {4399200, 243324829.3}, {4402800, 234451153.5}, {4406400, 208573469.2}, {4410000, 200451186.4}, {4413600, 208453856.4}, {4417200, 210319388.5}, {4420800, 245081109.4}, {4424400, 235456994.9}, {4428000, 206596502.5}, {4431600, 221260234.5}, {4435200, 233072335.7}, {4438800, 216119154}, {4442400, 229871839.5}, {4446000, 210532357.7}, {4449600, 209480911.4}, {4453200, 210415777.8}, {4456800, 235667269.1}, {4460400, 212634820.5}, {4464000, 213500750.5}, {4467600, 224087868}, {4471200, 211033686.5}, {4474800, 217733209.5}, {4478400, 231886700.9}, {4482000, 237487715.4}, {4485600, 224621070.1}, {4489200, 230869438.2}, {4492800, 215972655.6}, {4496400, 215124954.4}, {4500000, 207089474.8}, {4503600, 242217119.1}, {4507200, 214407716}, {4510800, 245441616.5}, {4514400, 205660458.8}, {4518000, 230693029.8}, {4521600, 214195205.4}, {4525200, 225406600.4}, {4528800, 226943755.7}, {4532400, 202607525.5}, {4536000, 221854124.1}, {4539600, 210936482}, {4543200, 245916949.5}, {4546800, 234572654.9}, {4550400, 205796263}, {4554000, 217981139.6}, {4557600, 215302786}, {4561200, 215112403.8}, {4564800, 228072274.4}, {4568400, 239804948.7}, {4572000, 223497435.3}, {4575600, 239558526.3}, {4579200, 220938447.7}, {4582800, 236976487.5}, {4586400
, 217876157.7}, {4590000, 247491104.2}, {4593600, 237507328.6}, {4597200, 200978874.9}, {4600800, 237758357}, {4604400, 245590056.6}, {4608000, 217387693.6}, {4611600, 203564260.6}, {4615200, 242754431}, {4618800, 204717667.4}, {4622400, 227478393.8}, {4626000, 245776256.3}, {4629600, 226100578.9}, {4633200, 202598274.2}, {4636800, 222045448}, {4640400, 234559461.5}, {4644000, 213068877}, {4647600, 244795377}, {4651200, 222985621.4}, {4654800, 211600952.1}, {4658400, 209797144.5}, {4662000, 242484692.2}, {4665600, 237080428}, {4669200, 233110768}, {4672800, 205354420}, {4676400, 241808646}, {4680000, 222745769.3}, {4683600, 232531497.4}, {4687200, 245221129.3}, {4690800, 205535281.3}, {4694400, 230191475.4}, {4698000, 200819123.3}, {4701600, 204560520.1}, {4705200, 245283582.6}, {4708800, 227380948.9}, {4712400, 232210315.6}, {4716000, 211793845}, {4719600, 231028681.8}, {4723200, 203949113.6}, {4726800, 232287555}, {4730400, 208814990.3}, {4734000, 230946238.9}, {4737600, 248516207.9}, {4741200, 233459673.4}, {4744800, 216590566.3}, {4748400, 222894350.8}, {4752000, 201247467.3}, {4755600, 226155231.8}, {4759200, 249459597.9}, {4762800, 236168184.8}, {4766400, 219847236.6}, {4770000, 229536490.8}, {4773600, 228658994.6}, {4777200, 225383714.6}, {4780800, 207277319.3}, {4784400, 214547436.5}, {4788000, 225057203.6}, {4791600, 207093492.5}, {4795200, 220319170.1}, {4798800, 229655159.2}, {4802400, 240468997.2}, {4806000, 223529948}, {4809600, 233706084}, {4813200, 237858977.9}, {4816800, 209104989.5}, {4820400, 230981958.8}, {4824000, 238496353.9}, {4827600, 221054313.1}, {4831200, 221949438.3}, {4834800, 224439010.1}, {4838400, 210841648}, {4842000, 241645619.2}, {4845600, 225077193.8}, {4849200, 205136583.8}, {4852800, 218217995.5}, {4856400, 241040101.2}, {4860000, 206142176.3}, {4863600, 232467937.3}, {4867200, 236831235.8}, {4870800, 235533247}, {4874400, 205266746.7}, {4878000, 247930223.4}, {4881600, 221184644}, {4885200, 228005672.2}, {4888800, 204939138.6},
{4892400, 224155882.9}, {4896000, 207681238.2}, {4899600, 215423491.7}, {4903200, 206545818.3}, {4906800, 217175930}, {4910400, 233153018.8}, {4914000, 225810133.2}, {4917600, 239833344.3}, {4921200, 228829778.4}, {4924800, 203343698}, {4928400, 212424121.1}, {4932000, 245433971.8}, {4935600, 244475423.7}, {4939200, 249490307.9}, {4942800, 216182772.7}, {4946400, 249371023.3}, {4950000, 230693238.3}, {4953600, 232604076.3}, {4957200, 230067304.7}, {4960800, 239889716.4}, {4964400, 230522328.3}, {4968000, 218861934}, {4971600, 208732330.4}, {4975200, 202995710.2}, {4978800, 207617632.2}, {4982400, 219170929.4}, {4986000, 200654193.4}, {4989600, 248268676.6}, {4993200, 215909344.2}, {4996800, 247780182.7}, {5000400, 201447985.9}, {5004000, 219858940.3}, {5007600, 213890500.8}, {5011200, 218092654.9}, {5014800, 239022665.3}, {5018400, 222283200.8}, {5022000, 202865612.9}, {5025600, 202399717}, {5029200, 226540743.8}, {5032800, 238338403}, {5036400, 230731459.7}, {5040000, 246621644.1}, {5043600, 239078837.4}, {5047200, 237745137}, {5050800, 216310857.8}, {5054400, 226099063}, {5058000, 232278965.2}, {5061600, 225561922.7}, {5065200, 233105004.7}, {5068800, 211565491.1}, {5072400, 249128464.6}, {5076000, 204295974.2}, {5079600, 220633920.7}, {5083200, 249264211.5}, {5086800, 224262940.5}, {5090400, 230593608.8}, {5094000, 200561022.7}, {5097600, 238427575.9}, {5101200, 237077977.1}, {5104800, 210867337.4}, {5108400, 219866069.9}, {5112000, 213128193.7}, {5115600, 203931931}, {5119200, 211005987.2}, {5122800, 224249250.6}, {5126400, 225764811.8}, {5130000, 241950458.4}, {5133600, 220657603.3}, {5137200, 220108778.6}, {5140800, 247634346.3}, {5144400, 216754908.8}, {5148000, 206687510.1}, {5151600, 234771822.2}, {5155200, 246138671.1}, {5158800, 224376232}, {5162400, 225284622.4}, {5166000, 200231288}, {5169600, 209423437.4}, {5173200, 238981972.2}, {5176800, 230541297.5}, {5180400, 239622843}, {5184000, 241895022.5}, {5187600, 234367920}, {5191200, 204071705}, {5194800,
240307028.5}, {5198400, 206738849.8}, {5202000, 228495717.5}, {5205600, 228734575.3}, {5209200, 200805137.5}, {5212800, 246741415.8}, {5216400, 230739001.3}, {5220000, 233428744.5}, {5223600, 221088640.4}, {5227200, 235138358.7}, {5230800, 223534831.8}, {5234400, 220444646.7}, {5238000, 249431800.9}, {5241600, 224262537}, {5245200, 205863137}, {5248800, 242904295.8}, {5252400, 217098789.6}, {5256000, 215818956.7}, {5259600, 218876357.3}, {5263200, 243494083.2}, {5266800, 226571663.4}, {5270400, 201257775.5}, {5274000, 212417762.4}, {5277600, 236184024.2}, {5281200, 221619058.9}, {5284800, 213072529.1}, {5288400, 209470453.1}, {5292000, 210723900.7}, {5295600, 224744729.1}, {5299200, 201650041.6}, {5302800, 218631213}, {5306400, 217833833.6}, {5310000, 213735326.9}, {5313600, 213219946.2}, {5317200, 237225768.9}, {5320800, 206584187.5}, {5324400, 240154200.2}, {5328000, 215220153}, {5331600, 217142310.4}, {5335200, 232967059.2}, {5338800, 201948224.4}, {5342400, 238607141.9}, {5346000, 234504229}, {5349600, 246362272.3}, {5353200, 203100929.2}, {5356800, 234373331}, {5360400, 236284744.3}, {5364000, 242326470.2}, {5367600, 227690003.7}, {5371200, 242119837.2}, {5374800, 202445944.4}, {5378400, 237940222.2}, {5382000, 233799993.7}, {5385600, 243721454.7}, {5389200, 216547161.8}, {5392800, 225924983.5}, {5396400, 222697260.3}, {5400000, 208975153.4}, {5403600, 242369972.9}, {5407200, 202321298.7}, {5410800, 226179803.6}, {5414400, 211635181.5}, {5418000, 245163695.2}, {5421600, 227062848.3}, {5425200, 204934248.7}, {5428800, 242854181.6}, {5432400, 202136898.5}, {5436000, 207102087.4}, {5439600, 210874882.5}, {5443200, 238873103.7}, {5446800, 217880297.6}, {5450400, 201266188.9}, {5454000, 241688980.5}, {5457600, 218159890.7}, {5461200, 239428090.2}, {5464800, 243982983.2}, {5468400, 233825392}, {5472000, 227262203.1}, {5475600, 244944442.7}, {5479200, 204974673.6}, {5482800, 204546964.6}, {5486400, 201711966.6}, {5490000, 216208711.4}, {5493600, 208303287.9}, {5497200
, 249903929.7}, {5500800, 220774260.1}, {5504400, 237716669.2}, {5508000, 234665674.9}, {5511600, 238532200.6}, {5515200, 245613004.2}, {5518800, 215533988.4}, {5522400, 210235853.4}, {5526000, 203643940.9}, {5529600, 229360034.3}, {5533200, 227124331.1}, {5536800, 232204290.9}, {5540400, 229900263}, {5544000, 222500986.6}, {5547600, 208127509}, {5551200, 238246036.7}, {5554800, 249165016.6}, {5558400, 207157322.2}, {5562000, 241385168.8}, {5565600, 244056640.1}, {5569200, 203522513.9}, {5572800, 223893267.3}, {5576400, 236937739.7}, {5580000, 236686845.4}, {5583600, 240812263.9}, {5587200, 226674003}, {5590800, 228041669.8}, {5594400, 217326304.5}, {5598000, 227537782.4}, {5601600, 201055135.5}, {5605200, 236838560.6}, {5608800, 241698586.9}, {5612400, 241815983}, {5616000, 201656018.4}, {5619600, 245608617.2}, {5623200, 204746258.9}, {5626800, 242545400.4}, {5630400, 226109991}, {5634000, 200818322.8}, {5637600, 206458857.8}, {5641200, 229658735.3}, {5644800, 236089368.5}, {5648400, 201851261.1}, {5652000, 208808467}, {5655600, 211621831.9}, {5659200, 235750639.7}, {5662800, 238529302.8}, {5666400, 229468974.1}, {5670000, 243646939.4}, {5673600, 222699569.7}, {5677200, 249196452.3}, {5680800, 212998070.8}, {5684400, 234533457.1}, {5688000, 229837190.1}, {5691600, 213966445}, {5695200, 213960495.6}, {5698800, 234188385.5}, {5702400, 240564053.7}, {5706000, 203812061}, {5709600, 218468634.7}, {5713200, 240311854.3}, {5716800, 247916549.5}, {5720400, 249686742.1}, {5724000, 221278613.4}, {5727600, 221657649.6}, {5731200, 216922278.4}, {5734800, 222733392.1}, {5738400, 238498763.7}, {5742000, 237785014}, {5745600, 249619696.7}, {5749200, 210153670.3}, {5752800, 218770848.6}, {5756400, 235433508.8}, {5760000, 208174897.3}, {5763600, 216198102.6}, {5767200, 240450612.5}, {5770800, 210947844.9}, {5774400, 216419404.4}, {5778000, 223099910.2}, {5781600, 217616508.3}, {5785200, 203676978}, {5788800, 225259653.4}, {5792400, 213709998.4}, {5796000, 228381771.9}, {5799600, 201375555.6
}, {5803200, 230685862.9}, {5806800, 221180598.2}, {5810400, 232264786}, {5814000, 215305903.3}, {5817600, 214539229.1}, {5821200, 221525772}, {5824800, 227513711.8}, {5828400, 206123052.3}, {5832000, 206521252.3}, {5835600, 211439409.9}, {5839200, 205346170}, {5842800, 204651859}, {5846400, 209428645.3}, {5850000, 234174775.4}, {5853600, 227074129.4}, {5857200, 226070346.1}, {5860800, 247090828.8}, {5864400, 231875061.8}, {5868000, 235927877.7}, {5871600, 221222079.3}, {5875200, 212417879.3}, {5878800, 246799364.1}, {5882400, 240106420.1}, {5886000, 238081691.1}, {5889600, 203087642}, {5893200, 245332690}, {5896800, 232781406.2}, {5900400, 247397484.2}, {5904000, 227262096.5}, {5907600, 215265939.2}, {5911200, 204425799.2}, {5914800, 221076725.7}, {5918400, 218376668.4}, {5922000, 242626429.5}, {5925600, 249196198.9}, {5929200, 202692656}, {5932800, 217856758.5}, {5936400, 249953352.1}, {5940000, 220750868}, {5943600, 219032399}, {5947200, 205228978}, {5950800, 229480611.2}, {5954400, 207316031.7}, {5958000, 218828785.8}, {5961600, 246817623.6}, {5965200, 235018477.1}, {5968800, 212146707}, {5972400, 237105970}, {5976000, 216331887.7}, {5979600, 218497969.2}, {5983200, 224639702.3}, {5986800, 210030920.7}, {5990400, 214378365.9}, {5994000, 214629653.6}, {5997600, 221492180.5}, {6001200, 223905640.4}, {6004800, 246596000.7}, {6008400, 241811486.8}, {6012000, 214498784.1}, {6015600, 247903750.2}, {6019200, 236152416.7}, {6022800, 243240393.1}, {6026400, 226162492.2}, {6030000, 202638435.2}, {6033600, 248000767.9}, {6037200, 233610401.8}, {6040800, 203273337.8}, {6044400, 248956807.2}, {6048000, 214742251.5}, {6051600, 247495442.3}, {6055200, 208670993.3}, {6058800, 200045229.9}, {6062400, 243922771.9}, {6066000, 242526837.7}, {6069600, 216820449.8}, {6073200, 204916505.2}, {6076800, 231405955.2}, {6080400, 220020834.8}, {6084000, 246402621.5}, {6087600, 244030283}, {6091200, 230954042.8}, {6094800, 244697038.1}, {6098400, 210452665.1}, {6102000, 212914887.7}, {6105600
, 200206243.8}, {6109200, 204522634.5}, {6112800, 229791001.2}, {6116400, 214965636.4}, {6120000, 238771689.8}, {6123600, 232119496.3}, {6127200, 208977326.8}, {6130800, 214167006.8}, {6134400, 206792741.8}, {6138000, 228174775.3}, {6141600, 207212810.6}, {6145200, 242802671.1}, {6148800, 201520421.7}, {6152400, 242516193.1}, {6156000, 211640024.5}, {6159600, 237746823.4}, {6163200, 202819521.6}, {6166800, 235382320.2}, {6170400, 209206057.6}, {6174000, 249730128}, {6177600, 225834985.2}, {6181200, 226907550.7}, {6184800, 213575699.8}, {6188400, 218912849}, {6192000, 225607328.6}, {6195600, 225770927.3}, {6199200, 223446683.9}, {6202800, 207708357.9}, {6206400, 210756304}, {6210000, 232258641.1}, {6213600, 230306958.3}, {6217200, 209117256.2}, {6220800, 243384572.8}, {6224400, 226385905.2}, {6228000, 248726881.5}, {6231600, 214274240.9}, {6235200, 247454050}, {6238800, 230380265.5}, {6242400, 238824390.4}, {6246000, 203174098}, {6249600, 229557851}, {6253200, 244987876.7}, {6256800, 225489399.7}, {6260400, 226641739.3}, {6264000, 239928781.8}, {6267600, 232754798.9}, {6271200, 223152891.3}, {6274800, 227865852.4}, {6278400, 237151682.2}, {6282000, 225716083.9}, {6285600, 206039117.9}, {6289200, 213404333.5}, {6292800, 246242950.6}, {6296400, 229469865.3}, {6300000, 226961170.9}, {6303600, 246863263.2}, {6307200, 212781447.9}, {6310800, 245595004.6}, {6314400, 227855807}, {6318000, 236934244.3}, {6321600, 234216042.2}, {6325200, 206985294.8}, {6328800, 248674429.1}, {6332400, 221226988.4}, {6336000, 203810582.3}, {6339600, 205396309.4}, {6343200, 248612065.8}, {6346800, 228517667}, {6350400, 224191244.2}, {6354000, 232249487.7}, {6357600, 210910218.8}, {6361200, 234745146}, {6364800, 212287842.9}, {6368400, 231680953.2}, {6372000, 248006857}, {6375600, 236321099.3}, {6379200, 248482914.8}, {6382800, 238107044.9}, {6386400, 226254792}, {6390000, 222339512.2}, {6393600, 231918098.7}, {6397200, 215356889.4}, {6400800, 222170296.4}, {6404400, 233263497.3}, {6408000, 241113858.7
}, {6411600, 215951065.6}, {6415200, 232852251.9}, {6418800, 225270170.4}, {6422400, 207872301.6}, {6426000, 215253827.7}, {6429600, 205255064.4}, {6433200, 243531090.9}, {6436800, 233947533.3}, {6440400, 241343761.1}, {6444000, 247303466.2}, {6447600, 231530195.6}, {6451200, 225670110.9}, {6454800, 227799748.5}, {6458400, 249371548.5}, {6462000, 231345075.5}, {6465600, 242600848.7}, {6469200, 224512531.1}, {6472800, 200997937.8}, {6476400, 212191569.8}, {6480000, 227503753.2}, {6483600, 205078350.8}, {6487200, 223715604.2}, {6490800, 208726558.4}, {6494400, 216269156.6}, {6498000, 205519315.7}, {6501600, 221411825.5}, {6505200, 235949530.2}, {6508800, 238380829.3}, {6512400, 246359260.1}, {6516000, 237847702.5}, {6519600, 216624910.5}, {6523200, 244027975.5}, {6526800, 226280486.8}, {6530400, 213367014.3}, {6534000, 208410841}, {6537600, 202250559.3}, {6541200, 208538746.7}, {6544800, 246288770.6}, {6548400, 205431179.3}, {6552000, 241707467.1}, {6555600, 207590750.6}, {6559200, 242793805.8}, {6562800, 229928376.4}, {6566400, 209888413}, {6570000, 239876526}, {6573600, 239369282.6}, {6577200, 204779254.2}, {6580800, 208572389.1}, {6584400, 230140604.9}, {6588000, 216254924.1}, {6591600, 213364243.6}, {6595200, 239464987.6}, {6598800, 230830672.1}, {6602400, 234323210.3}, {6606000, 234871665.1}, {6609600, 246601029.7}, {6613200, 206009404.4}, {6616800, 230344310.8}, {6620400, 224493382.5}, {6624000, 226485069}, {6627600, 211093456.6}, {6631200, 237409045}, {6634800, 212907695.2}, {6638400, 209955698.8}, {6642000, 243576168.6}, {6645600, 201359275.1}, {6649200, 201817010.7}, {6652800, 221899683.3}, {6656400, 203284381.4}, {6660000, 248969321.2}, {6663600, 231445003.2}, {6667200, 232816404.2}, {6670800, 216395302.6}, {6674400, 223774993.2}, {6678000, 200812091.2}, {6681600, 210001407.3}, {6685200, 242924736.6}, {6688800, 203377005.2}, {6692400, 215537428}, {6696000, 241331136.6}, {6699600, 230593420.7}, {6703200, 245730018.7}, {6706800, 244205521.9}, {6710400, 212265651.7
}, {6714000, 247910095.3}, {6717600, 222614835}, {6721200, 244427907.2}, {6724800, 223242519.7}, {6728400, 229261068.1}, {6732000, 200583950.6}, {6735600, 236421769.5}, {6739200, 220765017.6}, {6742800, 205931874.3}, {6746400, 229812820.8}, {6750000, 200234393}, {6753600, 246972739}, {6757200, 234570601.9}, {6760800, 213589903.9}, {6764400, 237686866.6}, {6768000, 232916596.2}, {6771600, 214185506.3}, {6775200, 226780725.4}, {6778800, 203010803.6}, {6782400, 233871363.7}, {6786000, 246144155.1}, {6789600, 223331933.8}, {6793200, 218440508.4}, {6796800, 245869696.5}, {6800400, 200578651.8}, {6804000, 246461760.1}, {6807600, 234670877}, {6811200, 241061851.2}, {6814800, 242886844.5}, {6818400, 205528844.5}, {6822000, 235249970.2}, {6825600, 227583321.6}, {6829200, 226031389.5}, {6832800, 215686587.5}, {6836400, 208070746}, {6840000, 215986388.9}, {6843600, 233553329.9}, {6847200, 226197539.8}, {6850800, 230390023}, {6854400, 238015746.9}, {6858000, 208193126.5}, {6861600, 224718084.7}, {6865200, 238234401.6}, {6868800, 215040573.8}, {6872400, 241943280.7}, {6876000, 233990380.9}, {6879600, 216423059}, {6883200, 226913183.3}, {6886800, 241890846.3}, {6890400, 212148844.2}, {6894000, 200974202.8}, {6897600, 230373932.7}, {6901200, 226939651.8}, {6904800, 211317474}, {6908400, 245997050.6}, {6912000, 246799761.1}, {6915600, 224431476.7}, {6919200, 234881391.9}, {6922800, 225829282.4}, {6926400, 214261677.3}, {6930000, 200472524.2}, {6933600, 214647485.8}, {6937200, 233324225.3}, {6940800, 207754618.5}, {6944400, 211278880.3}, {6948000, 243881101.4}, {6951600, 230286378}, {6955200, 232340690.5}, {6958800, 203459144}, {6962400, 210927282.3}, {6966000, 238999713.9}, {6969600, 231453872.2}, {6973200, 203530821.2}, {6976800, 232860928.8}, {6980400, 225982971.8}, {6984000, 247376481.9}, {6987600, 201042533.5}, {6991200, 236435892}, {6994800, 219925893}, {6998400, 234362314.8}, {7002000, 203654353.3}, {7005600, 237902278.2}, {7009200, 202536129.6}, {7012800, 232120504}, {7016400
, 225038745.3}, {7020000, 226504488.7}, {7023600, 236912576.4}, {7027200, 213728422.7}, {7030800, 211901782.5}, {7034400, 237997155.6}, {7038000, 248004722}, {7041600, 208310318}, {7045200, 218929694.6}, {7048800, 204840119}, {7052400, 246728119.5}, {7056000, 240145793.3}, {7059600, 236510266.4}, {7063200, 239735670.3}, {7066800, 228678481.1}, {7070400, 218084507.4}, {7074000, 208066682.9}, {7077600, 244318529.3}, {7081200, 245099934.5}, {7084800, 237929107}, {7088400, 218089606.3}, {7092000, 224811244.1}, {7095600, 232934274.3}, {7099200, 214448339.1}, {7102800, 207152857.6}, {7106400, 215406656.2}, {7110000, 217372065}, {7113600, 206976923.2}, {7117200, 210811926.5}, {7120800, 227791084.4}, {7124400, 202559187}, {7128000, 220867631.5}, {7131600, 235579008.1}, {7135200, 243963651.8}, {7138800, 230073972}, {7142400, 223248602.4}, {7146000, 240771032.2}, {7149600, 216106245.6}, {7153200, 218819471.8}, {7156800, 206900785.9}, {7160400, 232679619.3}, {7164000, 201274598.7}, {7167600, 211684317.3}, {7171200, 248939106}, {7174800, 247151072.2}, {7178400, 249053192.7}, {7182000, 203348198.3}, {7185600, 209762873.3}, {7189200, 221170298.1}, {7192800, 226853821.4}, {7196400, 223163857.5}, {7200000, 231295469.8}, {7203600, 225127970}, {7207200, 239588852.5}, {7210800, 235517596.1}, {7214400, 228470243.8}, {7218000, 207854938.9}, {7221600, 231280168}, {7225200, 246291666.2}, {7228800, 249159856.3}, {7232400, 236158678.8}, {7236000, 209377921.7}, {7239600, 243006586.3}, {7243200, 206452994.8}, {7246800, 237173580.5}, {7250400, 202393922.2}, {7254000, 232484972}, {7257600, 202976856}, {7261200, 245988122.4}, {7264800, 208586226.3}, {7268400, 204402320.9}, {7272000, 215227139.8}, {7275600, 233579757.5}, {7279200, 210222165.2}, {7282800, 248740483.5}, {7286400, 201977983.4}, {7290000, 224589553.3}, {7293600, 232046648.1}, {7297200, 220250806.8}, {7300800, 202854097.9}, {7304400, 231516849.7}, {7308000, 210729061.3}, {7311600, 231485470.7}, {7315200, 219728046.8}, {7318800, 239805384.9
}, {7322400, 243951847.1}, {7326000, 239003856.1}, {7329600, 235124129.8}, {7333200, 221033611.3}, {7336800, 232192791.6}, {7340400, 203915449.7}, {7344000, 219037498.6}, {7347600, 221884461.2}, {7351200, 220347572.1}, {7354800, 213689309.4}, {7358400, 211567551.4}, {7362000, 236894897.5}, {7365600, 243970001.8}, {7369200, 238624400.9}, {7372800, 201791644.6}, {7376400, 227715816.5}, {7380000, 229408724.5}, {7383600, 212309425.5}, {7387200, 219919313.2}, {7390800, 240338990.2}, {7394400, 215091780.2}, {7398000, 224481719.5}, {7401600, 239064357.3}, {7405200, 222498848.7}, {7408800, 241662020.4}, {7412400, 233833729.2}, {7416000, 204331453.2}, {7419600, 249035923.7}, {7423200, 228321420.9}, {7426800, 210383969.5}, {7430400, 204780433.4}, {7434000, 203126073.4}, {7437600, 201289100.9}, {7441200, 216706347.1}, {7444800, 227840330}, {7448400, 242296971}, {7452000, 231337711.1}, {7455600, 229993180.5}, {7459200, 210531807.5}, {7462800, 212695741.6}, {7466400, 232598685.6}, {7470000, 216445838.5}, {7473600, 226158697.5}, {7477200, 206235827.9}, {7480800, 222634814.3}, {7484400, 249629793}, {7488000, 219961441.3}, {7491600, 203095585.8}, {7495200, 214648062.8}, {7498800, 227613591.3}, {7502400, 237006364}, {7506000, 215920224.8}, {7509600, 224692908.8}, {7513200, 231433432.1}, {7516800, 237657315}, {7520400, 234694366.5}, {7524000, 206844026.7}, {7527600, 245348105.2}, {7531200, 218943829.4}, {7534800, 226481110.5}, {7538400, 249430750.1}, {7542000, 247910465.7}, {7545600, 240882303.8}, {7549200, 221194773.5}, {7552800, 240898826.7}, {7556400, 222224794.3}, {7560000, 219013017.4}, {7563600, 235361758.5}, {7567200, 211945806}, {7570800, 208788255.6}, {7574400, 211907338.4}, {7578000, 214179580.9}, {7581600, 202032435.7}, {7585200, 227570834.2}, {7588800, 247124949.1}, {7592400, 239391830.4}, {7596000, 212071611.1}, {7599600, 234798777.4}, {7603200, 200762875.5}, {7606800, 238427375.3}, {7610400, 216594634.5}, {7614000, 216116504.7}, {7617600, 238271864.8}, {7621200, 219208248.6
}, {7624800, 210931336}, {7628400, 228166104.1}, {7632000, 211031666.3}, {7635600, 208131852.7}, {7639200, 219982002.5}, {7642800, 201019747.1}, {7646400, 221163506.5}, {7650000, 200163665}, {7653600, 202243001.4}, {7657200, 209456205.8}, {7660800, 210066816.6}, {7664400, 230017481}, {7668000, 211586122.9}, {7671600, 228327394}, {7675200, 227537483.6}, {7678800, 216900314.7}, {7682400, 249496175.3}, {7686000, 207417962.5}, {7689600, 242564383.4}, {7693200, 239359000.5}, {7696800, 226215048.9}, {7700400, 200941948.1}, {7704000, 213172585.8}, {7707600, 249929486.2}, {7711200, 235527030.9}, {7714800, 210904516.7}, {7718400, 232080634.4}, {7722000, 206053412.4}, {7725600, 227834067}, {7729200, 239398410.3}, {7732800, 220725096.3}, {7736400, 204183220.3}, {7740000, 229355336}, {7743600, 231963323.2}, {7747200, 206257736.6}, {7750800, 243263083.9}, {7754400, 224389214.3}, {7758000, 213800890.9}, {7761600, 215573581.8}, {7765200, 233328335.3}, {7768800, 225004903.9}, {7772400, 222206926.1}, {7776000, 243064256.4}, {7779600, 253956272.8}, {7783200, 259857744}, {7786800, 231778740.5}, {7790400, 257611485.9}, {7794000, 266003108.4}, {7797600, 269731920}, {7801200, 264148153.6}, {7804800, 245170095.3}, {7808400, 220294010.4}, {7812000, 220754319.3}, {7815600, 224796841.8}, {7819200, 259348009.6}, {7822800, 247679629.7}, {7826400, 255975956.8}, {7830000, 231423924.1}, {7833600, 220634594.9}, {7837200, 226011192.5}, {7840800, 251648912.4}, {7844400, 220760539.9}, {7848000, 267013290.1}, {7851600, 269978290.1}, {7855200, 238910928.9}, {7858800, 264760291.5}, {7862400, 249502502.3}, {7866000, 261752783.4}, {7869600, 244117294.7}, {7873200, 222972052.2}, {7876800, 243016813.6}, {7880400, 235935526.3}, {7884000, 265508022.4}, {7887600, 264893056.9}, {7891200, 252558404.4}, {7894800, 232302656.1}, {7898400, 231701227.2}, {7902000, 247421749.7}, {7905600, 239641168}, {7909200, 257739739.2}, {7912800, 239628637.5}, {7916400, 233271026.9}, {7920000, 237344561.3}, {7923600, 266713132.2}
, {7927200, 238692661}, {7930800, 244126322.9}, {7934400, 231910730.2}, {7938000, 246562453}, {7941600, 230506087.2}, {7945200, 234760353.1}, {7948800, 246599297.6}, {7952400, 245379215}, {7956000, 244956025.3}, {7959600, 265574875.9}, {7963200, 256517170.4}, {7966800, 264985609}, {7970400, 260246241.5}, {7974000, 242396710.1}, {7977600, 231750286.9}, {7981200, 223356186.2}, {7984800, 234209938}, {7988400, 241586896.4}, {7992000, 242756217.1}, {7995600, 268967593.9}, {7999200, 266345282.3}, {8002800, 249878687}, {8006400, 249183992.8}, {8010000, 225653602.8}, {8013600, 239959985.3}, {8017200, 267143962.9}, {8020800, 230716233}, {8024400, 228522619.1}, {8028000, 237344231.2}, {8031600, 251009463}, {8035200, 241786764.3}, {8038800, 240791403.5}, {8042400, 234259813.4}, {8046000, 265254474.7}, {8049600, 254138892.2}, {8053200, 225213153.1}, {8056800, 224173924.8}, {8060400, 220669699.4}, {8064000, 265938078.8}, {8067600, 238378646.3}, {8071200, 241101249.2}, {8074800, 248785478.8}, {8078400, 229301152.7}, {8082000, 221111317.9}, {8085600, 252900027.9}, {8089200, 242932468}, {8092800, 229999440.6}, {8096400, 229825976.3}, {8100000, 254678706.2}, {8103600, 257370857.5}, {8107200, 247166714.2}, {8110800, 246292814.3}, {8114400, 240335720.8}, {8118000, 247848615.7}, {8121600, 256531545}, {8125200, 234675592.2}, {8128800, 259227756}, {8132400, 223790944}, {8136000, 243584023.2}, {8139600, 239957805.5}, {8143200, 265555585.9}, {8146800, 241401112.5}, {8150400, 267254207}, {8154000, 240226464.2}, {8157600, 232124833.2}, {8161200, 263630960.6}, {8164800, 244699414.7}, {8168400, 241178692.4}, {8172000, 247618323.1}, {8175600, 232428449.4}, {8179200, 232857944.9}, {8182800, 230486771.3}, {8186400, 249031166.4}, {8190000, 261757543.6}, {8193600, 262632999.9}, {8197200, 252194854.2}, {8200800, 269250388.3}, {8204400, 268949096.7}, {8208000, 254131307.8}, {8211600, 259273887.3}, {8215200, 237439895.2}, {8218800, 259025734.7}, {8222400, 222319866.9}, {8226000, 237641632}, {8229600,
237849891.2}, {8233200, 226486751.9}, {8236800, 269112313.9}, {8240400, 240787692.2}, {8244000, 240324263.3}, {8247600, 259134536.6}, {8251200, 241660203.8}, {8254800, 248813906.7}, {8258400, 252523416.6}, {8262000, 221650539.5}, {8265600, 240200584.3}, {8269200, 267947211.9}, {8272800, 249775989.5}, {8276400, 266653922.4}, {8280000, 266852040.1}, {8283600, 257786956.6}, {8287200, 246945709.3}, {8290800, 261214566.6}, {8294400, 220537342.3}, {8298000, 257325948.1}, {8301600, 225151738.6}, {8305200, 222420539.2}, {8308800, 229284555.9}, {8312400, 243641985.5}, {8316000, 220481781.2}, {8319600, 262909024.4}, {8323200, 243674476.3}, {8326800, 227496737.5}, {8330400, 232272732.3}, {8334000, 222839557.2}, {8337600, 230262239.9}, {8341200, 243274457}, {8344800, 243048758.9}, {8348400, 237552803.7}, {8352000, 242050138.6}, {8355600, 236470351.7}, {8359200, 248604863.3}, {8362800, 269617664.7}, {8366400, 255892541.2}, {8370000, 238049777.5}, {8373600, 248636426.6}, {8377200, 239016730.8}, {8380800, 238604163.3}, {8384400, 241213732.2}, {8388000, 257156344.5}, {8391600, 238004024.3}, {8395200, 251324462.6}, {8398800, 262643484.9}, {8402400, 226001237.6}, {8406000, 228717133.1}, {8409600, 267531389.9}, {8413200, 268875073.7}, {8416800, 232600243.8}, {8420400, 234231023.3}, {8424000, 261914316.1}, {8427600, 260105037}, {8431200, 238498066.3}, {8434800, 238140549}, {8438400, 233587064}, {8442000, 232973465.3}, {8445600, 269719718.8}, {8449200, 222313166.1}, {8452800, 253816656.1}, {8456400, 245084232.4}, {8460000, 225664400.2}, {8463600, 243065733.1}, {8467200, 255931525.4}, {8470800, 268030140.3}, {8474400, 246445005.4}, {8478000, 266770835}, {8481600, 269479347.3}, {8485200, 243285793.7}, {8488800, 238189823.2}, {8492400, 224516792.9}, {8496000, 262210187.9}, {8499600, 240685303.2}, {8503200, 257867922.3}, {8506800, 247701669.6}, {8510400, 243812013.5}, {8514000, 233329523.2}, {8517600, 226763873.7}, {8521200, 223885039.1}, {8524800, 262329672.4}, {8528400, 236852148.4}, {8532000
, 253699690.4}, {8535600, 225221637.6}, {8539200, 249368293.6}, {8542800, 225740146.1}, {8546400, 232467267.4}, {8550000, 240708636}, {8553600, 255773337.1}, {8557200, 263483529}, {8560800, 260771395.2}, {8564400, 231622461.3}, {8568000, 237316761.6}, {8571600, 268030618.2}, {8575200, 235065640}, {8578800, 227709813.6}, {8582400, 257221824.4}, {8586000, 234144741}, {8589600, 236441971.7}, {8593200, 220066595}, {8596800, 248195675.1}, {8600400, 242206683.3}, {8604000, 228068148.6}, {8607600, 255173103.7}, {8611200, 247201554.1}, {8614800, 232730986.1}, {8618400, 239655542.3}, {8622000, 232230954.4}, {8625600, 249134449.4}, {8629200, 222637173.6}, {8632800, 250114633.7}, {8636400, 221998540.4}, {8640000, 263120509.1}, {8643600, 237155493.1}, {8647200, 225611673.3}, {8650800, 249671329}, {8654400, 251503837.2}, {8658000, 259069021.4}, {8661600, 256825706.4}, {8665200, 259579857.5}, {8668800, 252435566.9}, {8672400, 265595416}, {8676000, 250303804.7}, {8679600, 256822279.6}, {8683200, 255662576.3}, {8686800, 254499359.7}, {8690400, 265993493.6}, {8694000, 268477296.6}, {8697600, 236446303.6}, {8701200, 224740786.8}, {8704800, 260326636.2}, {8708400, 254136740.1}, {8712000, 228662348.7}, {8715600, 244050497.4}, {8719200, 266966924.8}, {8722800, 226903617.7}, {8726400, 252982698.5}, {8730000, 229701962.7}, {8733600, 251324198.9}, {8737200, 251036753.3}, {8740800, 242048859.1}, {8744400, 252947366.7}, {8748000, 242357610.7}, {8751600, 262580220}, {8755200, 255366258.4}, {8758800, 241427304.6}, {8762400, 251009850.4}, {8766000, 252059615.5}, {8769600, 264387505.7}, {8773200, 269680223.4}, {8776800, 256417690.1}, {8780400, 245291138.8}, {8784000, 222446448.9}, {8787600, 225410931.8}, {8791200, 262914815.8}, {8794800, 265797224.3}, {8798400, 253582992.1}, {8802000, 243116778.6}, {8805600, 268069486.5}, {8809200, 223995862.1}, {8812800, 239295673.9}, {8816400, 220821810.5}, {8820000, 249595357.5}, {8823600, 248411815.3}, {8827200, 220613534.5}, {8830800, 249490265.5}, {8834400
, 238010826.6}, {8838000, 221271733.5}, {8841600, 268928988.1}, {8845200, 226609704}, {8848800, 247528828.2}, {8852400, 263171904.4}, {8856000, 254127034.4}, {8859600, 221748459.8}, {8863200, 242009893.8}, {8866800, 241991356.3}, {8870400, 258305586.1}, {8874000, 269991964.3}, {8877600, 232873299.4}, {8881200, 264290716}, {8884800, 222486078.6}, {8888400, 236582788.5}, {8892000, 256477684.2}, {8895600, 244935088.7}, {8899200, 247332979.7}, {8902800, 231231968.1}, {8906400, 226149033.3}, {8910000, 244260599.5}, {8913600, 263702114.6}, {8917200, 252071262.5}, {8920800, 242411863.2}, {8924400, 226857187.7}, {8928000, 227057963.1}, {8931600, 269129789.4}, {8935200, 268594213}, {8938800, 241444627.4}, {8942400, 257801925.5}, {8946000, 247929532.5}, {8949600, 257832719.7}, {8953200, 268796004.7}, {8956800, 222093702.4}, {8960400, 237550175}, {8964000, 243832398.1}, {8967600, 228746766.6}, {8971200, 237795227.2}, {8974800, 264423473.3}, {8978400, 223457652.5}, {8982000, 224637371.7}, {8985600, 230290209.1}, {8989200, 250759949}, {8992800, 233671602.5}, {8996400, 257389268.6}, {9000000, 235286316.5}, {9003600, 258272218}, {9007200, 232644286.6}, {9010800, 253550798.8}, {9014400, 226595705.4}, {9018000, 267122419.9}, {9021600, 242229159.2}, {9025200, 237899766.9}, {9028800, 228490047.9}, {9032400, 244953703.3}, {9036000, 242608310}, {9039600, 223310799}, {9043200, 264394083.7}, {9046800, 265389206.3}, {9050400, 259132716.4}, {9054000, 243597178}, {9057600, 259807115.2}, {9061200, 263782369.4}, {9064800, 253612578.1}, {9068400, 223519136.8}, {9072000, 226223595.3}, {9075600, 241268309.2}, {9079200, 259133288.4}, {9082800, 249457327.3}, {9086400, 243606795.3}, {9090000, 221689423.6}, {9093600, 229003676.8}, {9097200, 266590982.9}, {9100800, 249538200.5}, {9104400, 245316775.4}, {9108000, 230921942.8}, {9111600, 267602551.8}, {9115200, 238112975.7}, {9118800, 242927337.7}, {9122400, 261540506.9}, {9126000, 259533251.5}, {9129600, 242051136.7}, {9133200, 251201689.7}, {9136800,
267775412.8}, {9140400, 253173932.9}, {9144000, 233324547.2}, {9147600, 256157742}, {9151200, 248053894.3}, {9154800, 268649033.4}, {9158400, 235043632.2}, {9162000, 244851024.9}, {9165600, 234197705.4}, {9169200, 223710400.2}, {9172800, 225569859.4}, {9176400, 223765346.8}, {9180000, 269809601.4}, {9183600, 249979884}, {9187200, 259448400.7}, {9190800, 263063432}, {9194400, 261353413.3}, {9198000, 266846186.6}, {9201600, 221792673}, {9205200, 226985539.3}, {9208800, 256272104}, {9212400, 263604708.5}, {9216000, 238705163.6}, {9219600, 230809375.9}, {9223200, 248800505}, {9226800, 221282337.8}, {9230400, 222175246.2}, {9234000, 266672464.2}, {9237600, 240082596.4}, {9241200, 259246038.4}, {9244800, 232131428.4}, {9248400, 250427136.2}, {9252000, 264659195.5}, {9255600, 251470993.1}, {9259200, 266207343.6}, {9262800, 269790228.6}, {9266400, 227504493.6}, {9270000, 221239845}, {9273600, 265563204.9}, {9277200, 227399872.9}, {9280800, 224497152.9}, {9284400, 255784680}, {9288000, 228750720.4}, {9291600, 227986079.5}, {9295200, 243946607.2}, {9298800, 267436582.6}, {9302400, 257053507.1}, {9306000, 253616673.1}, {9309600, 223517262.4}, {9313200, 235305274.3}, {9316800, 266841652.8}, {9320400, 262846850.2}, {9324000, 264542369}, {9327600, 249429345.9}, {9331200, 228129316.4}, {9334800, 228802256}, {9338400, 257378180.7}, {9342000, 267264290.8}, {9345600, 252898989.5}, {9349200, 247191598.8}, {9352800, 249882654.4}, {9356400, 231730144.6}, {9360000, 260988386.6}, {9363600, 259424776.7}, {9367200, 249452980.7}, {9370800, 241812988.9}, {9374400, 247486971.4}, {9378000, 237648435.3}, {9381600, 269789559.7}, {9385200, 238248180}, {9388800, 268308724.6}, {9392400, 221237043.6}, {9396000, 258891955.7}, {9399600, 242009106}, {9403200, 251524996.4}, {9406800, 235701234.8}, {9410400, 266090764.2}, {9414000, 231166231}, {9417600, 238724313.6}, {9421200, 235407219.1}, {9424800, 221891123.7}, {9428400, 250258483.7}, {9432000, 261793218.5}, {9435600, 249412611.6}, {9439200, 238172739.8
}, {9442800, 226994259.2}, {9446400, 225826686.1}, {9450000, 269060871.7}, {9453600, 247084617.5}, {9457200, 224325495.4}, {9460800, 232804811.4}, {9464400, 230488750.5}, {9468000, 235730490.2}, {9471600, 265187579.8}, {9475200, 246034815.4}, {9478800, 228111800.5}, {9482400, 227180610.4}, {9486000, 223202653.8}, {9489600, 262732272.9}, {9493200, 268722839.3}, {9496800, 266451255.2}, {9500400, 240476011.1}, {9504000, 265080561}, {9507600, 244224861.4}, {9511200, 243483692}, {9514800, 228391409.9}, {9518400, 224142923.7}, {9522000, 251658062.8}, {9525600, 235548945.9}, {9529200, 243317701.7}, {9532800, 230553471.1}, {9536400, 220072286}, {9540000, 259880563.3}, {9543600, 238402371.3}, {9547200, 220756878.6}, {9550800, 255748923.3}, {9554400, 230928938.1}, {9558000, 254435863.5}, {9561600, 232300361.1}, {9565200, 233304242.7}, {9568800, 226603541.2}, {9572400, 237210516.8}, {9576000, 257719499.2}, {9579600, 264461932.3}, {9583200, 255521818.8}, {9586800, 232323751.3}, {9590400, 242569467.4}, {9594000, 266561213.7}, {9597600, 250783379}, {9601200, 232914499}, {9604800, 251555158.7}, {9608400, 254776609.7}, {9612000, 240182993.9}, {9615600, 229674092.9}, {9619200, 235353711.2}, {9622800, 254647725.7}, {9626400, 251517978.3}, {9630000, 232491199.4}, {9633600, 222171100.9}, {9637200, 246572572.7}, {9640800, 228810072.4}, {9644400, 246095101.9}, {9648000, 263564106.8}, {9651600, 250680641.3}, {9655200, 233571606.1}, {9658800, 262726980.5}, {9662400, 227873007}, {9666000, 232970931.9}, {9669600, 253529024}, {9673200, 231297869.6}, {9676800, 261298326.5}, {9680400, 236204814.1}, {9684000, 244419328.8}, {9687600, 258186187.7}, {9691200, 256883775.1}, {9694800, 251801297.3}, {9698400, 232457047}, {9702000, 256715841.4}, {9705600, 236975256.9}, {9709200, 235138391.9}, {9712800, 226357099.4}, {9716400, 220507014.9}, {9720000, 266246438.9}, {9723600, 265500309.8}, {9727200, 239107395.6}, {9730800, 255069603.3}, {9734400, 253617096.5}, {9738000, 226383706.5}, {9741600, 230048451.9
}, {9745200, 265141327.2}, {9748800, 264591815.4}, {9752400, 238884086.7}, {9756000, 232509645.1}, {9759600, 250135074}, {9763200, 251272527.3}, {9766800, 220984144.5}, {9770400, 260986630.1}, {9774000, 245897228.6}, {9777600, 265471712.2}, {9781200, 225931248.4}, {9784800, 267307452.1}, {9788400, 266352240.9}, {9792000, 224740250.6}, {9795600, 240762869.5}, {9799200, 236143115.8}, {9802800, 262312678}, {9806400, 267397516}, {9810000, 256461028.9}, {9813600, 254192486.2}, {9817200, 252070595.3}, {9820800, 235794130}, {9824400, 256607338.7}, {9828000, 227882420.5}, {9831600, 258003534.6}, {9835200, 224595495.2}, {9838800, 268382699.6}, {9842400, 250448317.4}, {9846000, 264747622}, {9849600, 229707326.5}, {9853200, 269402897.1}, {9856800, 232065743.1}, {9860400, 231171047.8}, {9864000, 240099897.1}, {9867600, 259045318.3}, {9871200, 261960600.6}, {9874800, 240474988.7}, {9878400, 240120026.6}, {9882000, 258587501.7}, {9885600, 232456234.3}, {9889200, 263287053.2}, {9892800, 254109303.3}, {9896400, 268869649}, {9900000, 229276195.3}, {9903600, 230809138}, {9907200, 235646092.9}, {9910800, 257600601.9}, {9914400, 238386830.3}, {9918000, 250222800.2}, {9921600, 239171744.6}, {9925200, 247524391.5}, {9928800, 239272121.1}, {9932400, 253271751.7}, {9936000, 220735708.2}, {9939600, 260656223.4}, {9943200, 237492798.7}, {9946800, 255775776.3}, {9950400, 267944690.2}, {9954000, 245370856}, {9957600, 253308411}, {9961200, 241473271.7}, {9964800, 262474927.2}, {9968400, 252711668.9}, {9972000, 245212887.4}, {9975600, 238425803}, {9979200, 254262471.5}, {9982800, 224960375.8}, {9986400, 222382341.8}, {9990000, 263466795.7}, {9993600, 252593368.3}, {9997200, 250522935.1}, {10000800, 241097285.3}, {10004400, 245185368.7}, {10008000, 228207046.2}, {10011600, 224658606.5}, {10015200, 254266243.2}, {10018800, 227133564.9}, {10022400, 246435582.7}, {10026000, 220178638.7}, {10029600, 241252889.5}, {10033200, 231217045.3}, {10036800, 252997106.6}, {10040400, 245155094.8}, {10044000, 250002862
}, {10047600, 230008682.9}, {10051200, 226870050.9}, {10054800, 221189451.4}, {10058400, 266977134.9}, {10062000, 254775066.2}, {10065600, 247711659.2}, {10069200, 234770714.5}, {10072800, 222131587.4}, {10076400, 262688010.4}, {10080000, 249834105}, {10083600, 220926339}, {10087200, 266659548.1}, {10090800, 220489416.2}, {10094400, 252047777}, {10098000, 259434269.2}, {10101600, 246325147.2}, {10105200, 234562420.9}, {10108800, 251416427}, {10112400, 241273433.6}, {10116000, 247318518.2}, {10119600, 229539854.2}, {10123200, 257224441.9}, {10126800, 230642811}, {10130400, 225006122.8}, {10134000, 264819249.3}, {10137600, 261116848.8}, {10141200, 264139187.5}, {10144800, 224406214.8}, {10148400, 255009382.4}, {10152000, 228511211.2}, {10155600, 261652213.6}, {10159200, 256402854.2}, {10162800, 258794650.8}, {10166400, 258174762.6}, {10170000, 222854973.3}, {10173600, 250492386.1}, {10177200, 264923590}, {10180800, 245806536.2}, {10184400, 245308576.9}, {10188000, 232780827.8}, {10191600, 268580156.7}, {10195200, 249056196.1}, {10198800, 268419320.7}, {10202400, 222071918.6}, {10206000, 229431411.5}, {10209600, 245988003}, {10213200, 252042696}, {10216800, 237036566.1}, {10220400, 252416491}, {10224000, 237771898.3}, {10227600, 262521501.2}, {10231200, 247140234.1}, {10234800, 253654004.4}, {10238400, 232828629}, {10242000, 226066913.8}, {10245600, 222030322.3}, {10249200, 264397156.7}, {10252800, 257659365.8}, {10256400, 260103959.3}, {10260000, 242070281.3}, {10263600, 223758629.3}, {10267200, 227711484.9}, {10270800, 232362207.4}, {10274400, 223961299.3}, {10278000, 262657978.2}, {10281600, 227858842.8}, {10285200, 250833134.2}, {10288800, 246422497.2}, {10292400, 229560991.2}, {10296000, 257987538}, {10299600, 250749921.3}, {10303200, 227603180.3}, {10306800, 242731872.3}, {10310400, 254104880}, {10314000, 234062956.1}, {10317600, 251243156}, {10321200, 267086506.1}, {10324800, 248340166.8}, {10328400, 254655780}, {10332000, 268929320.6}, {10335600, 264955868.9},
{10339200, 252423994.8}, {10342800, 269146040.7}, {10346400, 228190748.4}, {10350000, 245489342.9}, {10353600, 251367421.5}, {10357200, 260000045.3}, {10360800, 240888454.3}, {10364400, 222741721.6}, {10368000, 245957209.7}, {10371600, 226726606.8}, {10375200, 238348721.7}, {10378800, 254831044.4}, {10382400, 226479176.2}, {10386000, 259292476.5}, {10389600, 222515448.7}, {10393200, 260780776}, {10396800, 263346943.1}, {10400400, 229844822.7}, {10404000, 250369690.1}, {10407600, 269833987.6}, {10411200, 222118716.4}, {10414800, 226941150.2}, {10418400, 231147698.7}, {10422000, 249150523.9}, {10425600, 253555324.3}, {10429200, 256159799.3}, {10432800, 245221925.6}, {10436400, 252231513.1}, {10440000, 221818467}, {10443600, 229692591.3}, {10447200, 257477285.6}, {10450800, 235408918.8}, {10454400, 257452607.6}, {10458000, 262601866.1}, {10461600, 224967773.8}, {10465200, 249888909.9}, {10468800, 256030112.8}, {10472400, 248435691.6}, {10476000, 231755504.6}, {10479600, 265531811.3}, {10483200, 267530987.9}, {10486800, 245815764.7}, {10490400, 255354406.5}, {10494000, 259939759.6}, {10497600, 229984468.3}, {10501200, 225342025.8}, {10504800, 250928742.2}, {10508400, 221111197}, {10512000, 221878102.2}, {10515600, 225768206.1}, {10519200, 260934862}, {10522800, 238844961.3}, {10526400, 231457815.6}, {10530000, 238406995.7}, {10533600, 228727021.2}, {10537200, 258738981.9}, {10540800, 236501530.7}, {10544400, 235789007}, {10548000, 256229345}, {10551600, 249247749.2}, {10555200, 258887776.2}, {10558800, 237978819.4}, {10562400, 229236650.1}, {10566000, 248684455.4}, {10569600, 244154729.2}, {10573200, 241081347}, {10576800, 235866259.6}, {10580400, 268628575.4}, {10584000, 232911132}, {10587600, 248354995}, {10591200, 237603345.2}, {10594800, 235601480.4}, {10598400, 220469880.1}, {10602000, 253406374.6}, {10605600, 264284384}, {10609200, 241065886.3}, {10612800, 262929002.6}, {10616400, 267399624.6}, {10620000, 238805338.7}, {10623600, 230164662.4}, {10627200, 228958474.8
}, {10630800, 235314704.2}, {10634400, 262515596.8}, {10638000, 246280126.6}, {10641600, 261422112.6}, {10645200, 225343822.9}, {10648800, 250857101.6}, {10652400, 248341325.9}, {10656000, 233046807.8}, {10659600, 220115405.5}, {10663200, 234362753.1}, {10666800, 261063504.1}, {10670400, 264755770.2}, {10674000, 269790395.5}, {10677600, 220421920.1}, {10681200, 256642161.9}, {10684800, 224230863.4}, {10688400, 251667428.4}, {10692000, 260254321.3}, {10695600, 261498244.3}, {10699200, 248361072.5}, {10702800, 233002169.5}, {10706400, 259226602.5}, {10710000, 228460266.7}, {10713600, 233712917.3}, {10717200, 220245159.7}, {10720800, 239878062}, {10724400, 221327577.7}, {10728000, 262734952.5}, {10731600, 230244584.5}, {10735200, 263017529.1}, {10738800, 222806235.4}, {10742400, 231175588.6}, {10746000, 222264025.9}, {10749600, 257549588.7}, {10753200, 254902819}, {10756800, 265939394.5}, {10760400, 265446130.2}, {10764000, 260276192.8}, {10767600, 269983872.3}, {10771200, 260038313.8}, {10774800, 236145766.6}, {10778400, 221257229.2}, {10782000, 256641173.6}, {10785600, 243639335.2}, {10789200, 239629420.1}, {10792800, 263000701.4}, {10796400, 222873082.5}, {10800000, 239227256.9}, {10803600, 227092021}, {10807200, 222284069.9}, {10810800, 254899736.6}, {10814400, 265675575.1}, {10818000, 239177281.6}, {10821600, 232155540.9}, {10825200, 265354886.6}, {10828800, 255100895.6}, {10832400, 264781894.3}, {10836000, 267398678}, {10839600, 266834597.9}, {10843200, 269839331.6}, {10846800, 239847123.6}, {10850400, 252996822.5}, {10854000, 261147514.9}, {10857600, 251118336.5}, {10861200, 255025315.9}, {10864800, 244475755.2}, {10868400, 245440840.1}, {10872000, 258985664.8}, {10875600, 222024288.8}, {10879200, 265050370.1}, {10882800, 256602286.1}, {10886400, 250789153.4}, {10890000, 257759402.2}, {10893600, 234223359.3}, {10897200, 230312455.7}, {10900800, 252609310.6}, {10904400, 266405996.9}, {10908000, 260228675.7}, {10911600, 237521803.2}, {10915200, 233509420.3}, {10918800
, 257230885.7}, {10922400, 256149605.5}, {10926000, 262836017.8}, {10929600, 265940966.2}, {10933200, 233450418.5}, {10936800, 254407589}, {10940400, 250899852.6}, {10944000, 223577673.6}, {10947600, 229419911.7}, {10951200, 236778473.4}, {10954800, 235552291}, {10958400, 241010200.9}, {10962000, 224386940}, {10965600, 247993424.1}, {10969200, 253381262.5}, {10972800, 225765085.7}, {10976400, 235783019.5}, {10980000, 269039817.1}, {10983600, 264293476.9}, {10987200, 221137916.5}, {10990800, 263164275.3}, {10994400, 232249681}, {10998000, 241680086.5}, {11001600, 226768810.1}, {11005200, 230779999.9}, {11008800, 258736445.8}, {11012400, 224359313}, {11016000, 240018891.3}, {11019600, 249505548.4}, {11023200, 229826178.5}, {11026800, 254840623.2}, {11030400, 249648465.7}, {11034000, 243209498.8}, {11037600, 232057747.4}, {11041200, 240638522.7}, {11044800, 258524723.5}, {11048400, 221766944.6}, {11052000, 250377515}, {11055600, 223973682.4}, {11059200, 240768822.8}, {11062800, 269273878.8}, {11066400, 262132421.8}, {11070000, 222620130.1}, {11073600, 256375895.5}, {11077200, 225747901.5}, {11080800, 244269048.1}, {11084400, 263429718.4}, {11088000, 220835194}, {11091600, 260945418.9}, {11095200, 259193683.6}, {11098800, 229685386.6}, {11102400, 265642214.6}, {11106000, 254184497.1}, {11109600, 264419675.4}, {11113200, 255643485.2}, {11116800, 244244601.1}, {11120400, 261660902.1}, {11124000, 224537321}, {11127600, 221274587.8}, {11131200, 236786393.5}, {11134800, 244346131.3}, {11138400, 231268141.4}, {11142000, 247735440}, {11145600, 254057419.6}, {11149200, 261747160.4}, {11152800, 264793640.7}, {11156400, 241879895.9}, {11160000, 239982764.4}, {11163600, 242005997.7}, {11167200, 235481317.9}, {11170800, 242347668.6}, {11174400, 268219506.2}, {11178000, 243117411.6}, {11181600, 244799600.6}, {11185200, 221076994.6}, {11188800, 229614256.6}, {11192400, 264906713}, {11196000, 239464611.2}, {11199600, 225102307.7}, {11203200, 237484929.1}, {11206800, 228927304.6}, {11210400
, 232454553.1}, {11214000, 252049222.5}, {11217600, 268787708}, {11221200, 266033192.6}, {11224800, 222690346.4}, {11228400, 265154234}, {11232000, 229499968.9}, {11235600, 269630759.9}, {11239200, 236324979.8}, {11242800, 231377174.8}, {11246400, 267185536.5}, {11250000, 260542343.7}, {11253600, 266222208}, {11257200, 255925100}, {11260800, 263962828.1}, {11264400, 263253088.4}, {11268000, 237871254.4}, {11271600, 226813823.4}, {11275200, 260289020.5}, {11278800, 254056242.3}, {11282400, 241569355.8}, {11286000, 267355771}, {11289600, 267558636.8}, {11293200, 221604030.4}, {11296800, 233808338}, {11300400, 223387650.7}, {11304000, 261347465.1}, {11307600, 239816172.3}, {11311200, 249058835.6}, {11314800, 237176689}, {11318400, 268560487.2}, {11322000, 250170290.3}, {11325600, 253382057.5}, {11329200, 263166258.1}, {11332800, 241004352.4}, {11336400, 223670550.1}, {11340000, 263569852.9}, {11343600, 254732712.2}, {11347200, 262071234.5}, {11350800, 253812291.7}, {11354400, 255070085.4}, {11358000, 264770860.9}, {11361600, 249370696.5}, {11365200, 236259768.1}, {11368800, 269742532.3}, {11372400, 230376921.3}, {11376000, 234312630.8}, {11379600, 261655416.9}, {11383200, 258512387.4}, {11386800, 230028955.4}, {11390400, 258238314.8}, {11394000, 250796169.6}, {11397600, 268213370.8}, {11401200, 245184562.9}, {11404800, 243935091.1}, {11408400, 249284842.7}, {11412000, 268979586.3}, {11415600, 237454954.4}, {11419200, 233050137.8}, {11422800, 249497120.8}, {11426400, 257269242.2}, {11430000, 224099195.2}, {11433600, 238747791.9}, {11437200, 224350422.2}, {11440800, 235907570.3}, {11444400, 242661497.3}, {11448000, 228054045.3}, {11451600, 222993407.4}, {11455200, 242243260.9}, {11458800, 234263688.4}, {11462400, 229958911.2}, {11466000, 245490594.8}, {11469600, 220973921.7}, {11473200, 261505129.8}, {11476800, 230019278.2}, {11480400, 241328161.3}, {11484000, 256654424.7}, {11487600, 246339838.6}, {11491200, 233464925.6}, {11494800, 258391761.4}, {11498400, 267720623.7
}, {11502000, 225884368.6}, {11505600, 221244411}, {11509200, 241102005.7}, {11512800, 223219198}, {11516400, 226280132.8}, {11520000, 224620887.7}, {11523600, 231634463.7}, {11527200, 230559653.1}, {11530800, 250490549}, {11534400, 239726352.6}, {11538000, 256334919.6}, {11541600, 268064907.7}, {11545200, 257510860.2}, {11548800, 223936988.6}, {11552400, 263397652.6}, {11556000, 238138543.2}, {11559600, 259850356.4}, {11563200, 259319359.4}, {11566800, 236567737.4}, {11570400, 267499572.8}, {11574000, 261424482.2}, {11577600, 251456487.4}, {11581200, 234781181.6}, {11584800, 250850226.2}, {11588400, 269425171.5}, {11592000, 237200444.6}, {11595600, 231982233.3}, {11599200, 220019855.3}, {11602800, 265464492.6}, {11606400, 251377022.9}, {11610000, 259311464.9}, {11613600, 257435816.8}, {11617200, 250844881.7}, {11620800, 229170079.1}, {11624400, 262179662.4}, {11628000, 255799647}, {11631600, 252590066.8}, {11635200, 250640353.6}, {11638800, 263689306.9}, {11642400, 259633863.6}, {11646000, 256221248.8}, {11649600, 240457721.5}, {11653200, 269882670.1}, {11656800, 251190425.2}, {11660400, 237658262.7}, {11664000, 229136157.1}, {11667600, 236045217.6}, {11671200, 232780338.3}, {11674800, 267054237.4}, {11678400, 264645333.8}, {11682000, 269402605.4}, {11685600, 267623598.8}, {11689200, 263710345.9}, {11692800, 228112175}, {11696400, 227334420.7}, {11700000, 252490155}, {11703600, 259504297.1}, {11707200, 223615080.5}, {11710800, 232225972}, {11714400, 220535357.6}, {11718000, 231627070.4}, {11721600, 232742744}, {11725200, 265609398.1}, {11728800, 238377328.6}, {11732400, 221901701.2}, {11736000, 252541615.8}, {11739600, 260818343.2}, {11743200, 224187520.4}, {11746800, 220574052.4}, {11750400, 238280766.1}, {11754000, 240638272.1}, {11757600, 240801049.5}, {11761200, 243168800.7}, {11764800, 243300325.6}, {11768400, 247407926.6}, {11772000, 246634546.1}, {11775600, 245384627.7}, {11779200, 259054566.4}, {11782800, 234498257.4}, {11786400, 247525094.1}, {11790000, 248733266.5
}, {11793600, 230194575.4}, {11797200, 247761848.6}, {11800800, 230705801.2}, {11804400, 247457836.1}, {11808000, 223488491.5}, {11811600, 263022375.7}, {11815200, 230419135.4}, {11818800, 231931604.8}, {11822400, 239029260.8}, {11826000, 234368319.6}, {11829600, 257526156.5}, {11833200, 235946948.6}, {11836800, 225368483.8}, {11840400, 260306793.4}, {11844000, 232602922.7}, {11847600, 245195242.6}, {11851200, 221992541.9}, {11854800, 251209687.7}, {11858400, 239372080.4}, {11862000, 235413692.5}, {11865600, 236602498.1}, {11869200, 266579662.3}, {11872800, 243399478}, {11876400, 220003549.7}, {11880000, 256289025.2}, {11883600, 239974146}, {11887200, 221146181.7}, {11890800, 251887119.5}, {11894400, 241967600.6}, {11898000, 249588456.8}, {11901600, 250899230.5}, {11905200, 242704833.6}, {11908800, 222454263.8}, {11912400, 255984708.6}, {11916000, 257004643.1}, {11919600, 240239939.7}, {11923200, 222570626.3}, {11926800, 267400232.7}, {11930400, 263869342.5}, {11934000, 261382497.4}, {11937600, 242431829.7}, {11941200, 264223735.7}, {11944800, 262685916.9}, {11948400, 252386837.2}, {11952000, 245339163.4}, {11955600, 223801145.4}, {11959200, 238120344.2}, {11962800, 231554557.8}, {11966400, 263009025.2}, {11970000, 251719502.8}, {11973600, 256572855.7}, {11977200, 227817764.2}, {11980800, 267482346.9}, {11984400, 240021147.7}, {11988000, 250569333.8}, {11991600, 259924461.6}, {11995200, 254318491}, {11998800, 220002417.2}, {12002400, 245132882.7}, {12006000, 269280999.8}, {12009600, 220350186}, {12013200, 222046466.2}, {12016800, 225171145.6}, {12020400, 250170327.9}, {12024000, 222309514.3}, {12027600, 241093597.2}, {12031200, 237793155.2}, {12034800, 254883522.9}, {12038400, 238148886.3}, {12042000, 236227752.4}, {12045600, 253873787.2}, {12049200, 249162618.5}, {12052800, 232022739.9}, {12056400, 238743328.3}, {12060000, 230236730.6}, {12063600, 232932104.2}, {12067200, 262365724.6}, {12070800, 241352047.1}, {12074400, 252849148.2}, {12078000, 246563587.4}, {12081600
, 266850952}, {12085200, 236671121}, {12088800, 238045591.6}, {12092400, 257324677}, {12096000, 263196473.4}, {12099600, 221102688.5}, {12103200, 262476196.4}, {12106800, 260381271.4}, {12110400, 247139147.3}, {12114000, 241689153.7}, {12117600, 250121846}, {12121200, 236755260.2}, {12124800, 258905360.2}, {12128400, 224835987.7}, {12132000, 242597748.7}, {12135600, 258097453.3}, {12139200, 251291661.7}, {12142800, 220074576.2}, {12146400, 220858620.3}, {12150000, 242842703.6}, {12153600, 231078202.8}, {12157200, 238571034.3}, {12160800, 242061608.2}, {12164400, 223034477.4}, {12168000, 238202118.7}, {12171600, 238843453.7}, {12175200, 235062011.9}, {12178800, 265919459}, {12182400, 243867533.8}, {12186000, 229019621.9}, {12189600, 234851882}, {12193200, 261464973.7}, {12196800, 250906199.6}, {12200400, 253179977.1}, {12204000, 250810170.6}, {12207600, 233063336.2}, {12211200, 263624935.8}, {12214800, 220268406.4}, {12218400, 238262764.6}, {12222000, 249598591.9}, {12225600, 266241953}, {12229200, 242900244.9}, {12232800, 241210411.2}, {12236400, 252748080.6}, {12240000, 258211815.4}, {12243600, 238982178.3}, {12247200, 242703448.4}, {12250800, 252190100.6}, {12254400, 256757726.3}, {12258000, 251691078.1}, {12261600, 259147213.6}, {12265200, 221724351}, {12268800, 225043117}, {12272400, 222087038.9}, {12276000, 228025921.2}, {12279600, 261750147.4}, {12283200, 247971704.1}, {12286800, 228601085}, {12290400, 266939950.5}, {12294000, 247107966.4}, {12297600, 261512892.8}, {12301200, 235872188.5}, {12304800, 231636967.8}, {12308400, 255099690.6}, {12312000, 245989182.4}, {12315600, 234307314.6}, {12319200, 221383646.3}, {12322800, 227640145.1}, {12326400, 259196130.5}, {12330000, 245937594.5}, {12333600, 240841143.1}, {12337200, 225427377.8}, {12340800, 251571383.8}, {12344400, 226336678.4}, {12348000, 249032183.2}, {12351600, 229225018.8}, {12355200, 244745554.5}, {12358800, 236772030.9}, {12362400, 230342438.5}, {12366000, 225258276.1}, {12369600, 227681625.9}, {12373200
, 263666477.5}, {12376800, 256218574.9}, {12380400, 220179208.8}, {12384000, 260520761.9}, {12387600, 232281120.4}, {12391200, 264296827.4}, {12394800, 261964032.5}, {12398400, 237778369.3}, {12402000, 235762355.8}, {12405600, 227709315.4}, {12409200, 239421161.5}, {12412800, 235271992.4}, {12416400, 261058790.7}, {12420000, 233994117.3}, {12423600, 262572697.4}, {12427200, 229764257.8}, {12430800, 237750123.3}, {12434400, 237298779.1}, {12438000, 249281567.6}, {12441600, 242812539.8}, {12445200, 221922435.6}, {12448800, 239000779.7}, {12452400, 247324352.3}, {12456000, 223412903.3}, {12459600, 230661323.3}, {12463200, 258594878.4}, {12466800, 251518968.5}, {12470400, 260436068}, {12474000, 221074500.4}, {12477600, 220587844.4}, {12481200, 239939833.3}, {12484800, 230484783.7}, {12488400, 249395737}, {12492000, 261136094.8}, {12495600, 257453799.1}, {12499200, 266457245.7}, {12502800, 246227276.7}, {12506400, 246932270.8}, {12510000, 253364725}, {12513600, 263563059.8}, {12517200, 229066246.5}, {12520800, 254955331.2}, {12524400, 229445510.2}, {12528000, 229990810.6}, {12531600, 258548297.5}, {12535200, 246494809.4}, {12538800, 220235731.9}, {12542400, 267768052.5}, {12546000, 263863950}, {12549600, 263615444.8}, {12553200, 244701261.7}, {12556800, 246555084.6}, {12560400, 221613035.9}, {12564000, 257507835.4}, {12567600, 257917600.6}, {12571200, 249178137}, {12574800, 238505850.4}, {12578400, 244599996.9}, {12582000, 246359122.9}, {12585600, 242436223.3}, {12589200, 227120045.3}, {12592800, 252637186.6}, {12596400, 253733514.4}, {12600000, 257488138.7}, {12603600, 235296292.8}, {12607200, 260217379.6}, {12610800, 234998339.9}, {12614400, 233704333.8}, {12618000, 233524249.1}, {12621600, 258174546.5}, {12625200, 235928760.8}, {12628800, 237850222.4}, {12632400, 253774093.9}, {12636000, 221676911.3}, {12639600, 227501127.2}, {12643200, 241077506.1}, {12646800, 230644707.2}, {12650400, 258003606.2}, {12654000, 252165306.8}, {12657600, 261982335.7}, {12661200, 230389788.2
}, {12664800, 241917379.6}, {12668400, 256605987.6}, {12672000, 225237585.9}, {12675600, 242228235.7}, {12679200, 244527635.3}, {12682800, 254721317.7}, {12686400, 266540399.3}, {12690000, 227757538.8}, {12693600, 222634061}, {12697200, 250433822.7}, {12700800, 232147039.2}, {12704400, 247915109.8}, {12708000, 253925033.7}, {12711600, 243325238.4}, {12715200, 252920253.3}, {12718800, 260417466.9}, {12722400, 262821961.8}, {12726000, 255543895.7}, {12729600, 233166680.8}, {12733200, 234805362}, {12736800, 229292262.5}, {12740400, 249968835.3}, {12744000, 258914872.1}, {12747600, 224788311.4}, {12751200, 240498822.4}, {12754800, 251562285.6}, {12758400, 258265668.2}, {12762000, 245780335}, {12765600, 222339467.7}, {12769200, 242031981.1}, {12772800, 259063454.2}, {12776400, 269557298.7}, {12780000, 262463950.2}, {12783600, 222999315.3}, {12787200, 258336259.9}, {12790800, 256245328.1}, {12794400, 257734145.4}, {12798000, 230071572.9}, {12801600, 236191928.6}, {12805200, 249853942.1}, {12808800, 268855678.1}, {12812400, 242571417}, {12816000, 244815270.1}, {12819600, 268582806.9}, {12823200, 258150229.6}, {12826800, 268988266.7}, {12830400, 230141566.9}, {12834000, 221583430.7}, {12837600, 227907401.4}, {12841200, 255985170.1}, {12844800, 258864118.1}, {12848400, 252247888.9}, {12852000, 236903232.9}, {12855600, 252732616.4}, {12859200, 222282817.5}, {12862800, 263374239}, {12866400, 225148087.5}, {12870000, 267348466.8}, {12873600, 238974887.4}, {12877200, 226726044.8}, {12880800, 235643991.6}, {12884400, 264934204.6}, {12888000, 259039519.9}, {12891600, 229652066.2}, {12895200, 228697041.4}, {12898800, 264665811}, {12902400, 258538225.4}, {12906000, 259605847.1}, {12909600, 230677892.6}, {12913200, 229668633.8}, {12916800, 252336954.1}, {12920400, 225564346.8}, {12924000, 245295626}, {12927600, 254246078.6}, {12931200, 227851378.4}, {12934800, 238668731.8}, {12938400, 260418609.9}, {12942000, 265466096.6}, {12945600, 228034476.8}, {12949200, 256897394.1}, {12952800,
247784781.7}, {12956400, 229392829.8}, {12960000, 254500717.7}, {12963600, 234990815.7}, {12967200, 251613403.9}, {12970800, 231789175.1}, {12974400, 244467155}, {12978000, 257913210.8}, {12981600, 251010371}, {12985200, 232388764}, {12988800, 252660395.9}, {12992400, 236539294.2}, {12996000, 225960158.1}, {12999600, 252842810.2}, {13003200, 267365994.4}, {13006800, 262057716.9}, {13010400, 227319403.6}, {13014000, 254374639.2}, {13017600, 253210654.2}, {13021200, 245524459.2}, {13024800, 241736094.7}, {13028400, 239179413.2}, {13032000, 262114711.7}, {13035600, 232541750.9}, {13039200, 234573990.1}, {13042800, 248048442.5}, {13046400, 251333184.5}, {13050000, 242485972.8}, {13053600, 263221266.1}, {13057200, 267697856}, {13060800, 260826367.1}, {13064400, 256003155.6}, {13068000, 226102090.3}, {13071600, 224147711.4}, {13075200, 261956166.8}, {13078800, 237527560}, {13082400, 265281847.9}, {13086000, 248894570}, {13089600, 222554326.6}, {13093200, 230782703.7}, {13096800, 227334228.3}, {13100400, 240815067}, {13104000, 263877914.6}, {13107600, 224647935.3}, {13111200, 266492247.1}, {13114800, 266791885.9}, {13118400, 233267896.7}, {13122000, 221783943.5}, {13125600, 243323360.9}, {13129200, 249218999.9}, {13132800, 256337139.7}, {13136400, 236674718.5}, {13140000, 223184113.3}, {13143600, 264581874.9}, {13147200, 261448129.1}, {13150800, 238647479.1}, {13154400, 258273158.3}, {13158000, 241870048.1}, {13161600, 245913585.7}, {13165200, 248009446.3}, {13168800, 232275294.1}, {13172400, 226415264.4}, {13176000, 250524164.5}, {13179600, 250678385.3}, {13183200, 231746565.2}, {13186800, 262880497.6}, {13190400, 225765233.7}, {13194000, 264125750.8}, {13197600, 239445455.5}, {13201200, 234991121.9}, {13204800, 257645707.2}, {13208400, 233258475.1}, {13212000, 246277416.2}, {13215600, 231461735.9}, {13219200, 222819277.6}, {13222800, 261389052.6}, {13226400, 225790705.7}, {13230000, 247096150.1}, {13233600, 251234198.3}, {13237200, 220018791.1}, {13240800, 228180756}, {
13244400, 220475828.2}, {13248000, 257650072.7}, {13251600, 255185487.7}, {13255200, 237817053}, {13258800, 253520605.7}, {13262400, 224549752.7}, {13266000, 261132749.5}, {13269600, 241160998.7}, {13273200, 225079409.4}, {13276800, 224879467.8}, {13280400, 225317866.5}, {13284000, 250934943.8}, {13287600, 230049367.6}, {13291200, 241159901.8}, {13294800, 260451107.7}, {13298400, 236445823.6}, {13302000, 233667491.3}, {13305600, 260941440.6}, {13309200, 230323319.6}, {13312800, 252728342.4}, {13316400, 248800653.9}, {13320000, 248185638.4}, {13323600, 235733874.3}, {13327200, 227283191}, {13330800, 226510842.4}, {13334400, 262133335.3}, {13338000, 243730584.5}, {13341600, 231584867.5}, {13345200, 259052102.6}, {13348800, 254121218.2}, {13352400, 228060928.2}, {13356000, 227059685.8}, {13359600, 253437141.5}, {13363200, 252936644.2}, {13366800, 252190296.8}, {13370400, 229339398.1}, {13374000, 261104923.2}, {13377600, 250687303.8}, {13381200, 266611099.5}, {13384800, 253070808}, {13388400, 232460158.2}, {13392000, 222334610.1}, {13395600, 221857026.9}, {13399200, 255913462.2}, {13402800, 232170904.9}, {13406400, 227283815.8}, {13410000, 222197757.6}, {13413600, 260441522.7}, {13417200, 262036187.4}, {13420800, 231475851.5}, {13424400, 257391952.3}, {13428000, 234097346.9}, {13431600, 236912575.7}, {13435200, 236460308.9}, {13438800, 223331720.3}, {13442400, 223857672.7}, {13446000, 244741581.5}, {13449600, 238804833.5}, {13453200, 240829332.4}, {13456800, 250984258.9}, {13460400, 253176476.4}, {13464000, 251775455.7}, {13467600, 237010081.9}, {13471200, 257237762.1}, {13474800, 254775280}, {13478400, 249328852.3}, {13482000, 264137113.5}, {13485600, 267860459.6}, {13489200, 263003958.4}, {13492800, 236018117.2}, {13496400, 253179399.2}, {13500000, 265281632.3}, {13503600, 254270560.3}, {13507200, 269956237.9}, {13510800, 244969701.6}, {13514400, 233644985.9}, {13518000, 254670516.7}, {13521600, 269750626.4}, {13525200, 230518880.4}, {13528800, 240786536.7}, {13532400
, 228100375.4}, {13536000, 232486098.9}, {13539600, 239685384.1}, {13543200, 237008333}, {13546800, 266426244.2}, {13550400, 242636192.7}, {13554000, 246328328.8}, {13557600, 245057706.3}, {13561200, 260516319.1}, {13564800, 260241910}, {13568400, 225891041.6}, {13572000, 250917511.4}, {13575600, 258636376.1}, {13579200, 234241922.7}, {13582800, 233456011.9}, {13586400, 243305812.7}, {13590000, 238562516.2}, {13593600, 243962033.3}, {13597200, 241910384.3}, {13600800, 232761309.8}, {13604400, 227056882.2}, {13608000, 233308598}, {13611600, 237424186.1}, {13615200, 232626098.3}, {13618800, 220885901.4}, {13622400, 242537374.5}, {13626000, 265229084.8}, {13629600, 252853249.2}, {13633200, 227171619}, {13636800, 232924841.8}, {13640400, 259563235.8}, {13644000, 256368994.5}, {13647600, 261155926.3}, {13651200, 266815138.6}, {13654800, 229558579.6}, {13658400, 246347183}, {13662000, 234030498}, {13665600, 240419371.3}, {13669200, 231992645.4}, {13672800, 237877779.1}, {13676400, 228216049.6}, {13680000, 220126484.7}, {13683600, 240332901.4}, {13687200, 233980883.4}, {13690800, 228863776}, {13694400, 249282898.9}, {13698000, 256075909.4}, {13701600, 256063045.7}, {13705200, 245429306}, {13708800, 236296291.5}, {13712400, 242741894.9}, {13716000, 234844029.9}, {13719600, 254151342.7}, {13723200, 266236407.2}, {13726800, 234587282.6}, {13730400, 243799711.8}, {13734000, 239577217.1}, {13737600, 235944794.2}, {13741200, 240009291.4}, {13744800, 263879627}, {13748400, 267658018.9}, {13752000, 220219171.9}, {13755600, 250071407}, {13759200, 259278880.8}, {13762800, 251925331.3}, {13766400, 225850739.5}, {13770000, 255525638.2}, {13773600, 224887486.9}, {13777200, 249238280.4}, {13780800, 262378238.6}, {13784400, 231536268.5}, {13788000, 229799395.6}, {13791600, 221891407.9}, {13795200, 261377335}, {13798800, 221413083.7}, {13802400, 238361930.6}, {13806000, 228740573.3}, {13809600, 245203650.5}, {13813200, 244799309.9}, {13816800, 263244071.7}, {13820400, 248556979.2}, {13824000
, 228550779.1}, {13827600, 265417650.1}, {13831200, 253181886.3}, {13834800, 245134449.6}, {13838400, 261104248.5}, {13842000, 234384841.9}, {13845600, 264048254.9}, {13849200, 246571906.9}, {13852800, 224629682.2}, {13856400, 244177213.3}, {13860000, 236089857.6}, {13863600, 247154032.3}, {13867200, 267835193.8}, {13870800, 238376208.9}, {13874400, 221323034.2}, {13878000, 256975526.9}, {13881600, 236244248.4}, {13885200, 253264326.7}, {13888800, 244892314.7}, {13892400, 262884258.6}, {13896000, 257431598.3}, {13899600, 239895791}, {13903200, 245705717.8}, {13906800, 249187816.4}, {13910400, 245412189.3}, {13914000, 256693540.5}, {13917600, 256429503.3}, {13921200, 229706486.8}, {13924800, 242744634.1}, {13928400, 245930815.3}, {13932000, 227454288.1}, {13935600, 259096997.1}, {13939200, 228271649}, {13942800, 244761198.1}, {13946400, 232958751.5}, {13950000, 251087936.8}, {13953600, 242855588.7}, {13957200, 232772789.6}, {13960800, 246720031.1}, {13964400, 224581074.8}, {13968000, 248076649.2}, {13971600, 262609993.8}, {13975200, 256374530.1}, {13978800, 246934875.6}, {13982400, 253580853.8}, {13986000, 263034125.9}, {13989600, 247596385.7}, {13993200, 265534155.8}, {13996800, 247837475.4}, {14000400, 262916891.3}, {14004000, 242638140.3}, {14007600, 228030795.3}, {14011200, 231860754.7}, {14014800, 250587168.8}, {14018400, 241686085.3}, {14022000, 250357765.7}, {14025600, 231832791.8}, {14029200, 266676246.7}, {14032800, 255170447.7}, {14036400, 253781762.9}, {14040000, 239681790.7}, {14043600, 252375186.8}, {14047200, 242462757.5}, {14050800, 269498589.8}, {14054400, 224680740.6}, {14058000, 243418702.6}, {14061600, 254684111.5}, {14065200, 267090910}, {14068800, 251575582.9}, {14072400, 250855799.4}, {14076000, 252176445.1}, {14079600, 227576636.8}, {14083200, 232233411.3}, {14086800, 247507114.4}, {14090400, 232065380.9}, {14094000, 245203192.1}, {14097600, 260062591.9}, {14101200, 253175751.9}, {14104800, 221838668.2}, {14108400, 230401488.5}, {14112000, 240156157.5
}, {14115600, 265911911.3}, {14119200, 250399569.3}, {14122800, 230914998.7}, {14126400, 237445775}, {14130000, 233395969}, {14133600, 239269296.4}, {14137200, 263913755.7}, {14140800, 247751238.8}, {14144400, 236245403.3}, {14148000, 252426787.1}, {14151600, 250520181}, {14155200, 224448131.5}, {14158800, 238340274.4}, {14162400, 266997621.2}, {14166000, 266140675.6}, {14169600, 233042864.4}, {14173200, 233228664.6}, {14176800, 259016539.9}, {14180400, 240095389.6}, {14184000, 264322795.8}, {14187600, 242609353.2}, {14191200, 244849426.3}, {14194800, 238648093.3}, {14198400, 239085477.1}, {14202000, 242904282.5}, {14205600, 255889247.3}, {14209200, 256497563.4}, {14212800, 236806603.2}, {14216400, 243214897.3}, {14220000, 238885285.6}, {14223600, 223197491.2}, {14227200, 269135097.7}, {14230800, 249814659.1}, {14234400, 242506841.7}, {14238000, 268600529.4}, {14241600, 254432719.7}, {14245200, 244399168.4}, {14248800, 237867323}, {14252400, 241574397.3}, {14256000, 230309738.5}, {14259600, 247242495.5}, {14263200, 267875104.4}, {14266800, 229350258.5}, {14270400, 258510239.8}, {14274000, 261869025.1}, {14277600, 265415687}, {14281200, 251533153.5}, {14284800, 249679722.4}, {14288400, 258630132.2}, {14292000, 233653432.4}, {14295600, 220411880.8}, {14299200, 233420940.2}, {14302800, 246692732}, {14306400, 231257056.6}, {14310000, 265624550.6}, {14313600, 225636927.1}, {14317200, 233317102.2}, {14320800, 243989803.4}, {14324400, 253046716.1}, {14328000, 261797354.6}, {14331600, 251735636.5}, {14335200, 260342030.8}, {14338800, 248621016.8}, {14342400, 244585565.3}, {14346000, 260075683.4}, {14349600, 242052570}, {14353200, 222443486.4}, {14356800, 269373014.5}, {14360400, 257462473.9}, {14364000, 248932238.6}, {14367600, 236708329.4}, {14371200, 249667599.6}, {14374800, 265082214.6}, {14378400, 262147257}, {14382000, 263420806.7}, {14385600, 225181859.9}, {14389200, 259365530.5}, {14392800, 240298044.7}, {14396400, 235348342.3}, {14400000, 221326016.2}, {14403600, 255522793.8
}, {14407200, 262181378.5}, {14410800, 222494390.3}, {14414400, 232281570.2}, {14418000, 267507840.7}, {14421600, 225504019.2}, {14425200, 267898749.4}, {14428800, 237269301.7}, {14432400, 264022409.8}, {14436000, 233801475.4}, {14439600, 255722426.8}, {14443200, 222485787.2}, {14446800, 225362678.1}, {14450400, 262949537.7}, {14454000, 241213973.4}, {14457600, 248126284.3}, {14461200, 256636229.7}, {14464800, 268044149.1}, {14468400, 222956749.2}, {14472000, 225978304.4}, {14475600, 226540007.6}, {14479200, 260136025.8}, {14482800, 228008542.9}, {14486400, 246276512.7}, {14490000, 255429607.6}, {14493600, 269519810}, {14497200, 250521758.5}, {14500800, 234579114.9}, {14504400, 247544008.2}, {14508000, 247035529.5}, {14511600, 265025813.5}, {14515200, 223546432.3}, {14518800, 269187580.3}, {14522400, 265284700.3}, {14526000, 266949630.4}, {14529600, 253593019.9}, {14533200, 256327676}, {14536800, 224668491.3}, {14540400, 226773670.1}, {14544000, 260532154.1}, {14547600, 262264629.8}, {14551200, 225148593.1}, {14554800, 257794833.1}, {14558400, 236058687.7}, {14562000, 231911878.4}, {14565600, 261979996.4}, {14569200, 241072204.7}, {14572800, 252997938.6}, {14576400, 221788935}, {14580000, 257040153.1}, {14583600, 269878329.3}, {14587200, 239207363.8}, {14590800, 246462832}, {14594400, 259208212.4}, {14598000, 228110040.1}, {14601600, 265070975.8}, {14605200, 235514401.8}, {14608800, 253965465.7}, {14612400, 242959269}, {14616000, 253209204.4}, {14619600, 254144915.9}, {14623200, 232116434.2}, {14626800, 247186498.3}, {14630400, 228211481.6}, {14634000, 265329433}, {14637600, 248636100.9}, {14641200, 262264039.4}, {14644800, 268785109.5}, {14648400, 259818384.3}, {14652000, 247706201.7}, {14655600, 263655314.4}, {14659200, 233377651}, {14662800, 267053250.2}, {14666400, 269513170}, {14670000, 265868519.3}, {14673600, 221860103.6}, {14677200, 249299015.3}, {14680800, 241050348.8}, {14684400, 222276473.9}, {14688000, 266260715.5}, {14691600, 257567303.7}, {14695200, 223019929.6
}, {14698800, 256106701.8}, {14702400, 234316600.1}, {14706000, 268223678.6}, {14709600, 227466544.1}, {14713200, 249860171.1}, {14716800, 243258434.8}, {14720400, 240566819}, {14724000, 264024448.1}, {14727600, 231244409.4}, {14731200, 247148115.7}, {14734800, 267380123.2}, {14738400, 252667033.3}, {14742000, 221704854.2}, {14745600, 239442779.8}, {14749200, 263695971.1}, {14752800, 239415600.3}, {14756400, 257345346.1}, {14760000, 257055300.7}, {14763600, 231488897.4}, {14767200, 266190101.8}, {14770800, 228602027.2}, {14774400, 261512636}, {14778000, 240542225.5}, {14781600, 258516841.9}, {14785200, 237001094.2}, {14788800, 264566762.1}, {14792400, 262771321.5}, {14796000, 226595153.4}, {14799600, 254118308.5}, {14803200, 227478976.3}, {14806800, 240518398}, {14810400, 247497384.2}, {14814000, 247590132.9}, {14817600, 258649907.6}, {14821200, 257037504.4}, {14824800, 265383768.6}, {14828400, 243185763.9}, {14832000, 240040157.9}, {14835600, 267195054.8}, {14839200, 224780739.2}, {14842800, 247937378}, {14846400, 235869765.9}, {14850000, 267238532.6}, {14853600, 250945097.9}, {14857200, 243219292.5}, {14860800, 263951576.8}, {14864400, 256634260.3}, {14868000, 249460771.6}, {14871600, 225032217.8}, {14875200, 221093914}, {14878800, 224214848.7}, {14882400, 242757638.6}, {14886000, 229415931.7}, {14889600, 223756289.5}, {14893200, 236453335.5}, {14896800, 231364349}, {14900400, 236858551.3}, {14904000, 247622368.7}, {14907600, 268415567.2}, {14911200, 231361484.2}, {14914800, 240007283.3}, {14918400, 269538572.7}, {14922000, 243100925.2}, {14925600, 269226522.6}, {14929200, 244922016}, {14932800, 269400195.5}, {14936400, 246904970.1}, {14940000, 226644824.7}, {14943600, 236960159.9}, {14947200, 256450415.8}, {14950800, 240782193.9}, {14954400, 266236071.6}, {14958000, 223514582.3}, {14961600, 238969778.1}, {14965200, 248257950.9}, {14968800, 257829589.3}, {14972400, 256683278.1}, {14976000, 239062244.8}, {14979600, 265232820.7}, {14983200, 229651032.9}, {14986800,
264517404.8}, {14990400, 232908784.8}, {14994000, 240682856.5}, {14997600, 220163967.1}, {15001200, 247291816.7}, {15004800, 237250353.6}, {15008400, 252279401.2}, {15012000, 266609274.1}, {15015600, 249385414.2}, {15019200, 233030150.6}, {15022800, 264997292.6}, {15026400, 220862311.8}, {15030000, 231396056.9}, {15033600, 255842909.6}, {15037200, 224981392.7}, {15040800, 255850876.1}, {15044400, 231979027.7}, {15048000, 240641945.4}, {15051600, 234471993.4}, {15055200, 227580912.9}, {15058800, 235490082}, {15062400, 251671965.1}, {15066000, 221129620}, {15069600, 251207990}, {15073200, 230009441.1}, {15076800, 239852820.2}, {15080400, 243291528.4}, {15084000, 259917877.2}, {15087600, 231050217.9}, {15091200, 239119297.8}, {15094800, 265339371.8}, {15098400, 226193803.8}, {15102000, 222252865.9}, {15105600, 254480189.7}, {15109200, 234906047}, {15112800, 269828016.6}, {15116400, 229196576.7}, {15120000, 247757337.3}, {15123600, 249564923.3}, {15127200, 244951840.3}, {15130800, 243127984.5}, {15134400, 227638455.7}, {15138000, 232927941.3}, {15141600, 256119021.7}, {15145200, 269817370.7}, {15148800, 247765515.6}, {15152400, 252183940.8}, {15156000, 254040335.8}, {15159600, 267640480.8}, {15163200, 238319952}, {15166800, 243461089.4}, {15170400, 226426985.4}, {15174000, 223990335.1}, {15177600, 247200406.2}, {15181200, 253615347.9}, {15184800, 262175347.4}, {15188400, 249916237.6}, {15192000, 223120055.9}, {15195600, 256882280.7}, {15199200, 227679272.5}, {15202800, 224255368.6}, {15206400, 222450349.5}, {15210000, 224020159.8}, {15213600, 230664524.9}, {15217200, 239426913.8}, {15220800, 234399119}, {15224400, 227485567.1}, {15228000, 251690850.2}, {15231600, 225684545.9}, {15235200, 256724071.4}, {15238800, 264501120.3}, {15242400, 242145515.1}, {15246000, 240404319.6}, {15249600, 240692674.9}, {15253200, 263935094.4}, {15256800, 246360812.6}, {15260400, 226387189.9}, {15264000, 230576806.4}, {15267600, 228412379.4}, {15271200, 237736205.4}, {15274800, 238227934.3
}, {15278400, 247583837.7}, {15282000, 226567093.4}, {15285600, 255519386.4}, {15289200, 237749390.5}, {15292800, 252354010.4}, {15296400, 241264151.1}, {15300000, 257866750.9}, {15303600, 232148209.2}, {15307200, 229422209.8}, {15310800, 227636796}, {15314400, 269560690.6}, {15318000, 268735958.2}, {15321600, 266105060}, {15325200, 242565134.5}, {15328800, 230090055.4}, {15332400, 238778358.1}, {15336000, 257158315.6}, {15339600, 265055039.1}, {15343200, 263022664.7}, {15346800, 268664449}, {15350400, 227575257}, {15354000, 226157885.9}, {15357600, 229690212.5}, {15361200, 232881454.4}, {15364800, 256408854.7}, {15368400, 231168311.5}, {15372000, 249852109.3}, {15375600, 228704428}, {15379200, 248761066}, {15382800, 242949138.9}, {15386400, 264146898.6}, {15390000, 220325099.5}, {15393600, 238370558.1}, {15397200, 228136846.1}, {15400800, 223814582.4}, {15404400, 265057531.3}, {15408000, 241394580.9}, {15411600, 247323832.4}, {15415200, 224351867.4}, {15418800, 249444787.1}, {15422400, 240394266.9}, {15426000, 250628896.9}, {15429600, 222017333.8}, {15433200, 222398403}, {15436800, 242871123.2}, {15440400, 260976357.8}, {15444000, 254942599.3}, {15447600, 247497238.9}, {15451200, 230046285.2}, {15454800, 251899361.7}, {15458400, 222266475.5}, {15462000, 256037283.3}, {15465600, 241215223}, {15469200, 245789553}, {15472800, 265564036.8}, {15476400, 257481688.4}, {15480000, 268103744.3}, {15483600, 257868751.8}, {15487200, 241904401.5}, {15490800, 242774858.8}, {15494400, 245579142.5}, {15498000, 231680504.7}, {15501600, 241984334.6}, {15505200, 227210889.4}, {15508800, 246169412}, {15512400, 240189761.8}, {15516000, 222748182.3}, {15519600, 238216108.8}, {15523200, 224928798.8}, {15526800, 250498442.5}, {15530400, 231170041.8}, {15534000, 249033320.7}, {15537600, 236525507.4}, {15541200, 257324736}, {15544800, 259080337.9}, {15548400, 225956726.3}, {15552000, 216279125.5}, {15555600, 228296184.5}, {15559200, 200761135.8}, {15562800, 227641677.4}, {15566400, 246791210.8
}, {15570000, 224088615.1}, {15573600, 216423782.6}, {15577200, 240154084.3}, {15580800, 207173278.3}, {15584400, 203931137.6}, {15588000, 222270396.3}, {15591600, 223275516.8}, {15595200, 236833931.9}, {15598800, 234951860.2}, {15602400, 226654516.3}, {15606000, 210316159}, {15609600, 207848362.3}, {15613200, 220111976}, {15616800, 221878793.4}, {15620400, 248753173.4}, {15624000, 246337209.6}, {15627600, 215403207.6}, {15631200, 243129130.1}, {15634800, 228011364.1}, {15638400, 227208114.1}, {15642000, 242113979.9}, {15645600, 239398543.5}, {15649200, 226818560.4}, {15652800, 200091519.2}, {15656400, 218507623.3}, {15660000, 221806040.1}, {15663600, 231660125.2}, {15667200, 207338869.8}, {15670800, 228268351.7}, {15674400, 220155842.9}, {15678000, 202699090.4}, {15681600, 206799236}, {15685200, 219525482.6}, {15688800, 222877778.2}, {15692400, 216595553.1}, {15696000, 242866633.2}, {15699600, 230357790.8}, {15703200, 209855916.6}, {15706800, 207176054.5}, {15710400, 238368997.5}, {15714000, 232636155.5}, {15717600, 217113994}, {15721200, 202830552}, {15724800, 221018079.9}, {15728400, 223043190.1}, {15732000, 226775132.2}, {15735600, 241421140.3}, {15739200, 249918504.6}, {15742800, 219120272.9}, {15746400, 209503999.1}, {15750000, 249619566.7}, {15753600, 233996840.2}, {15757200, 246744801.2}, {15760800, 231820508.8}, {15764400, 232435231.1}, {15768000, 219130585.9}, {15771600, 201393680.3}, {15775200, 229653318.8}, {15778800, 236565261.5}, {15782400, 232656214.7}, {15786000, 203098079.8}, {15789600, 207652039.5}, {15793200, 237782689.6}, {15796800, 224791660.9}, {15800400, 219218454}, {15804000, 214415891.1}, {15807600, 209318323.2}, {15811200, 247366878.9}, {15814800, 219902819.5}, {15818400, 206957584.1}, {15822000, 227068633.1}, {15825600, 201525819.8}, {15829200, 227422502.2}, {15832800, 219829430.9}, {15836400, 238047280.8}, {15840000, 208139229.1}, {15843600, 223405006}, {15847200, 229682232.9}, {15850800, 204266718.8}, {15854400, 224857038}, {15858000, 238844937.9
}, {15861600, 206690896.1}, {15865200, 235009746.8}, {15868800, 241536555.7}, {15872400, 225657391.7}, {15876000, 200240690.5}, {15879600, 217835596}, {15883200, 248651086.4}, {15886800, 207232881.4}, {15890400, 238738287.1}, {15894000, 218048964.9}, {15897600, 214078907.5}, {15901200, 227170475.2}, {15904800, 220361929.6}, {15908400, 246015193}, {15912000, 217844965.4}, {15915600, 205625461.7}, {15919200, 212754194.9}, {15922800, 207783856.1}, {15926400, 240655544}, {15930000, 231481941.4}, {15933600, 232968715.4}, {15937200, 233205880.2}, {15940800, 227363851.3}, {15944400, 214297452.2}, {15948000, 204865657.9}, {15951600, 241560921}, {15955200, 215751021.8}, {15958800, 229939178.3}, {15962400, 223438384.8}, {15966000, 232910566.9}, {15969600, 213049994.8}, {15973200, 214226522.1}, {15976800, 234552831.8}, {15980400, 248673929.5}, {15984000, 214127907.5}, {15987600, 242699650.6}, {15991200, 245066399.1}, {15994800, 241887708.1}, {15998400, 237613987.1}, {16002000, 212956564}, {16005600, 247356924.5}, {16009200, 242356615.9}, {16012800, 242118734.8}, {16016400, 238857817.2}, {16020000, 223687766.5}, {16023600, 242558276.3}, {16027200, 246459221.1}, {16030800, 201212182.3}, {16034400, 236454365.3}, {16038000, 223315986.5}, {16041600, 229559688.3}, {16045200, 249224885.6}, {16048800, 242350374.6}, {16052400, 248834861.2}, {16056000, 217242760.5}, {16059600, 213868162.5}, {16063200, 215820362.1}, {16066800, 216824441.4}, {16070400, 227404995.5}, {16074000, 214260287}, {16077600, 245792962.2}, {16081200, 233534164.9}, {16084800, 239274558.8}, {16088400, 209150269}, {16092000, 207044292.4}, {16095600, 202787232.5}, {16099200, 230918674.5}, {16102800, 229497069.5}, {16106400, 218751801.9}, {16110000, 201130911.2}, {16113600, 207962559.1}, {16117200, 225338644}, {16120800, 239358603}, {16124400, 238101879.5}, {16128000, 246716239}, {16131600, 239758997.9}, {16135200, 222713069.5}, {16138800, 217219934.2}, {16142400, 206642990.2}, {16146000, 228061687.6}, {16149600, 210380762.4
}, {16153200, 205900333.1}, {16156800, 238382733.2}, {16160400, 222862764.1}, {16164000, 236292155.1}, {16167600, 205336278.5}, {16171200, 221957058.3}, {16174800, 227869400.5}, {16178400, 242779184.1}, {16182000, 245596467.7}, {16185600, 217566515.1}, {16189200, 218618121.8}, {16192800, 205111773.1}, {16196400, 232879659.5}, {16200000, 210940492.9}, {16203600, 243321565.8}, {16207200, 219670244.5}, {16210800, 222694249.6}, {16214400, 209087688}, {16218000, 203371926.5}, {16221600, 239227669.2}, {16225200, 240093349.1}, {16228800, 223170947.7}, {16232400, 242621131.5}, {16236000, 231282399.7}, {16239600, 209024549.9}, {16243200, 201503510.5}, {16246800, 206488924.6}, {16250400, 215780304.8}, {16254000, 236576728.9}, {16257600, 238649015.9}, {16261200, 207428438.3}, {16264800, 239789979.2}, {16268400, 208267263.9}, {16272000, 235855145.8}, {16275600, 203927841.7}, {16279200, 219693299}, {16282800, 240791497.2}, {16286400, 226498763.6}, {16290000, 247367822.6}, {16293600, 215834038.4}, {16297200, 228908270.3}, {16300800, 209511454.8}, {16304400, 219613055.6}, {16308000, 249937814.2}, {16311600, 217184411.5}, {16315200, 245428541}, {16318800, 234883317}, {16322400, 201488511.8}, {16326000, 224063856.1}, {16329600, 233845271.7}, {16333200, 220124148.5}, {16336800, 207704551.7}, {16340400, 228058393.9}, {16344000, 247466274.8}, {16347600, 247964771.2}, {16351200, 249497040}, {16354800, 241800691.8}, {16358400, 232704001.9}, {16362000, 243458646.9}, {16365600, 243188570.2}, {16369200, 238096231.3}, {16372800, 208263382.3}, {16376400, 203973707.8}, {16380000, 225444729}, {16383600, 204652013.1}, {16387200, 221892956.4}, {16390800, 215598574.1}, {16394400, 218957543.8}, {16398000, 249779618.4}, {16401600, 243474611.5}, {16405200, 247395328}, {16408800, 212715242.1}, {16412400, 202424581.6}, {16416000, 241591934.8}, {16419600, 234436278.9}, {16423200, 229801094.6}, {16426800, 210736989.5}, {16430400, 226758464.1}, {16434000, 202787777.9}, {16437600, 221552465.3}, {16441200,
209536911.7}, {16444800, 216388773}, {16448400, 246882853.9}, {16452000, 242368350.5}, {16455600, 212849182}, {16459200, 218860276.7}, {16462800, 236675716.7}, {16466400, 239111206.8}, {16470000, 200581852.9}, {16473600, 211085307.4}, {16477200, 203353589.9}, {16480800, 235282706.9}, {16484400, 243796708.7}, {16488000, 213874112.9}, {16491600, 234640205.8}, {16495200, 206950676.5}, {16498800, 218738450.3}, {16502400, 241793891.7}, {16506000, 234787416.5}, {16509600, 234744970.3}, {16513200, 242668089.4}, {16516800, 214729411.1}, {16520400, 232548399.3}, {16524000, 214931393.7}, {16527600, 247233874.4}, {16531200, 239039450.7}, {16534800, 241250908.7}, {16538400, 236809238.9}, {16542000, 239683628.2}, {16545600, 220257876}, {16549200, 206530595.1}, {16552800, 207977820.2}, {16556400, 240832195.1}, {16560000, 201527706.5}, {16563600, 227199572.9}, {16567200, 241174856.8}, {16570800, 247419851.5}, {16574400, 223013424.9}, {16578000, 203475015.2}, {16581600, 226119976.1}, {16585200, 209792861.9}, {16588800, 214935573.4}, {16592400, 248785755.3}, {16596000, 208265802.2}, {16599600, 238867498.9}, {16603200, 217068915.1}, {16606800, 223705142.6}, {16610400, 205011833.8}, {16614000, 203009084.8}, {16617600, 243086015.7}, {16621200, 203543580.6}, {16624800, 244139781.5}, {16628400, 219691999.4}, {16632000, 222002528.5}, {16635600, 217536601.9}, {16639200, 201617546.1}, {16642800, 236278300.5}, {16646400, 217674486.8}, {16650000, 232053020.7}, {16653600, 238579452.3}, {16657200, 233854029}, {16660800, 224293624.3}, {16664400, 240606456.5}, {16668000, 203799835.7}, {16671600, 201416642.7}, {16675200, 221675351}, {16678800, 207173902.5}, {16682400, 240401853.3}, {16686000, 200087737.7}, {16689600, 204811076.9}, {16693200, 221083751.2}, {16696800, 211755699}, {16700400, 247815058.7}, {16704000, 218574361.8}, {16707600, 224566003.7}, {16711200, 213375460.8}, {16714800, 228814016.7}, {16718400, 226002266.4}, {16722000, 248943454}, {16725600, 233037031.3}, {16729200, 242312117.4},
{16732800, 204357179.8}, {16736400, 221143791}, {16740000, 202070324.4}, {16743600, 230106596.8}, {16747200, 236572322.2}, {16750800, 234131434.7}, {16754400, 203051597.3}, {16758000, 233825144.3}, {16761600, 215353753.9}, {16765200, 217414677.5}, {16768800, 236324978.7}, {16772400, 205354599.9}, {16776000, 212624952.8}, {16779600, 221946534.1}, {16783200, 229358986.6}, {16786800, 215350328.4}, {16790400, 221773450.6}, {16794000, 215516818.8}, {16797600, 245798435.7}, {16801200, 232920982}, {16804800, 208845327.2}, {16808400, 232255196.7}, {16812000, 201764636.4}, {16815600, 239130329.5}, {16819200, 200090199.3}, {16822800, 219225766.4}, {16826400, 233623352.9}, {16830000, 201974530}, {16833600, 221737965}, {16837200, 208719037}, {16840800, 229160573.5}, {16844400, 209551789.7}, {16848000, 219181968.9}, {16851600, 244108989}, {16855200, 200092068}, {16858800, 234010171.4}, {16862400, 214125730.4}, {16866000, 241070431.6}, {16869600, 214705471.6}, {16873200, 219505014.5}, {16876800, 247554040.5}, {16880400, 241762730.5}, {16884000, 244510833.6}, {16887600, 246629449.9}, {16891200, 206468030.9}, {16894800, 217414311.3}, {16898400, 235680518}, {16902000, 231257460}, {16905600, 241680937}, {16909200, 211025194.4}, {16912800, 215966026.4}, {16916400, 210969303.5}, {16920000, 201401767}, {16923600, 234010489.1}, {16927200, 214307446.9}, {16930800, 201539538.9}, {16934400, 214222546.3}, {16938000, 205659688.9}, {16941600, 203581171.3}, {16945200, 229050767.7}, {16948800, 200548051.2}, {16952400, 242175064.9}, {16956000, 203303089.5}, {16959600, 224204851.9}, {16963200, 208120135.7}, {16966800, 221097910.1}, {16970400, 243152999.1}, {16974000, 232820506}, {16977600, 248123677.2}, {16981200, 219788001.8}, {16984800, 220596478.6}, {16988400, 238963247.5}, {16992000, 245102567.1}, {16995600, 233465579.1}, {16999200, 208568781.6}, {17002800, 215989122.8}, {17006400, 213560294.7}, {17010000, 211539861.8}, {17013600, 235124597.6}, {17017200, 215473522}, {17020800, 248693471.2},
{17024400, 243121803.6}, {17028000, 230988656.1}, {17031600, 243972342.1}, {17035200, 215355706.3}, {17038800, 231309789.2}, {17042400, 231699161.2}, {17046000, 215059872.2}, {17049600, 229147694.4}, {17053200, 205383811.8}, {17056800, 239920424.9}, {17060400, 243756840.3}, {17064000, 232383484.1}, {17067600, 202753460}, {17071200, 246928095.7}, {17074800, 202898069.6}, {17078400, 212457248.9}, {17082000, 218755894.5}, {17085600, 220676464.4}, {17089200, 208259211}, {17092800, 247098692.9}, {17096400, 206402167.8}, {17100000, 237769441.5}, {17103600, 232007771.3}, {17107200, 215330773.1}, {17110800, 205785944.4}, {17114400, 247777418.3}, {17118000, 241207398.2}, {17121600, 207609869.4}, {17125200, 219644513.5}, {17128800, 223138138.1}, {17132400, 236890912.6}, {17136000, 243782678}, {17139600, 248692119.6}, {17143200, 236193860.3}, {17146800, 231145727.7}, {17150400, 242104639.4}, {17154000, 218902099.9}, {17157600, 244934087.6}, {17161200, 239438042.9}, {17164800, 245439903.3}, {17168400, 221070510.3}, {17172000, 203529338.6}, {17175600, 245376131.3}, {17179200, 230636939.3}, {17182800, 237516908.8}, {17186400, 229020167.3}, {17190000, 249726121.2}, {17193600, 208293370.7}, {17197200, 235441145.8}, {17200800, 208335143.8}, {17204400, 203966545.1}, {17208000, 231703857.6}, {17211600, 227574037.2}, {17215200, 238613681.6}, {17218800, 202744125.8}, {17222400, 202332122.3}, {17226000, 229125494.6}, {17229600, 238087237.6}, {17233200, 209263018.4}, {17236800, 226798222.1}, {17240400, 228684817.4}, {17244000, 230246943.4}, {17247600, 202039579}, {17251200, 213506139.7}, {17254800, 208947441}, {17258400, 226386409.7}, {17262000, 236753763.7}, {17265600, 245881654.3}, {17269200, 201529922.2}, {17272800, 241210903.4}, {17276400, 242369710.5}, {17280000, 223481783.1}, {17283600, 218515936.3}, {17287200, 203781834.3}, {17290800, 208497853.6}, {17294400, 233598230.6}, {17298000, 229506462.2}, {17301600, 233389415.9}, {17305200, 222512982.8}, {17308800, 239597215.2}, {17312400
, 222789907.5}, {17316000, 244723253.6}, {17319600, 203627825.6}, {17323200, 231771762.6}, {17326800, 240431086}, {17330400, 216054916.2}, {17334000, 226803583}, {17337600, 243303997.9}, {17341200, 226710806.9}, {17344800, 239680606.7}, {17348400, 229311658.7}, {17352000, 244075350.3}, {17355600, 222158815.6}, {17359200, 204658194.9}, {17362800, 246474810.4}, {17366400, 220928622.7}, {17370000, 226335127.7}, {17373600, 234547179.8}, {17377200, 202732866.2}, {17380800, 217020478.6}, {17384400, 239639435.8}, {17388000, 200327255.5}, {17391600, 202710095.5}, {17395200, 213703687.7}, {17398800, 217873940.5}, {17402400, 239052834.1}, {17406000, 209442249.2}, {17409600, 220323979.9}, {17413200, 234697734}, {17416800, 241474022.4}, {17420400, 227308763.6}, {17424000, 245616958.7}, {17427600, 245881432.6}, {17431200, 230927100}, {17434800, 245523582.3}, {17438400, 244693057.2}, {17442000, 217264641.3}, {17445600, 249819267.2}, {17449200, 244513248.3}, {17452800, 218190789.8}, {17456400, 239144828.6}, {17460000, 216416176}, {17463600, 207835374}, {17467200, 236974178.6}, {17470800, 231586835}, {17474400, 229995181.9}, {17478000, 212028099.1}, {17481600, 214117337.8}, {17485200, 239936835.9}, {17488800, 229347247.3}, {17492400, 215087638.8}, {17496000, 214805585.7}, {17499600, 211260271.5}, {17503200, 225272088.1}, {17506800, 228251831.6}, {17510400, 203444792.4}, {17514000, 208195153.8}, {17517600, 225525939}, {17521200, 227076962.9}, {17524800, 225501796.1}, {17528400, 206095830.4}, {17532000, 207787476.8}, {17535600, 220457320.7}, {17539200, 234682666.8}, {17542800, 239038584.7}, {17546400, 231818168.5}, {17550000, 229090258.4}, {17553600, 248736675.8}, {17557200, 226481911.8}, {17560800, 214418541.5}, {17564400, 209810435.1}, {17568000, 210768648.1}, {17571600, 221883170.4}, {17575200, 228347486}, {17578800, 245779174.3}, {17582400, 215804870.5}, {17586000, 214051154.6}, {17589600, 230944942.1}, {17593200, 211022240.6}, {17596800, 208600872.2}, {17600400, 200820878.4}, {
17604000, 225816685.6}, {17607600, 200120808.6}, {17611200, 227800122.2}, {17614800, 227786713.1}, {17618400, 203686611.1}, {17622000, 219845461.6}, {17625600, 238610204.8}, {17629200, 228626775.9}, {17632800, 220153456.7}, {17636400, 226166100.2}, {17640000, 219624300.7}, {17643600, 203351255.3}, {17647200, 238925944.3}, {17650800, 238215494.7}, {17654400, 228426486.1}, {17658000, 230723132}, {17661600, 229443519.5}, {17665200, 230831428.4}, {17668800, 211988866}, {17672400, 239554185.1}, {17676000, 235282335.2}, {17679600, 236893816.6}, {17683200, 206920888.6}, {17686800, 200274513.1}, {17690400, 236925878.5}, {17694000, 240539334.2}, {17697600, 228236075.8}, {17701200, 202784101.1}, {17704800, 216154820.3}, {17708400, 246680735.2}, {17712000, 242637892.3}, {17715600, 234338635.1}, {17719200, 208361886.4}, {17722800, 233983214.7}, {17726400, 203978443.1}, {17730000, 228050188.2}, {17733600, 222952091.1}, {17737200, 233253375.8}, {17740800, 221705722.1}, {17744400, 201535143.8}, {17748000, 222120433.6}, {17751600, 223353325.5}, {17755200, 200519218.5}, {17758800, 229677515.3}, {17762400, 215081547.5}, {17766000, 241296705.5}, {17769600, 245795869.5}, {17773200, 213367651.1}, {17776800, 214800851}, {17780400, 204623681.6}, {17784000, 236291590.6}, {17787600, 235873013.7}, {17791200, 231043404.8}, {17794800, 218805751.9}, {17798400, 231533579.8}, {17802000, 225864337.6}, {17805600, 232510312}, {17809200, 243562711.3}, {17812800, 216550959.3}, {17816400, 227877244.4}, {17820000, 201430696}, {17823600, 211043275.7}, {17827200, 239279422}, {17830800, 214545207.2}, {17834400, 202859167.3}, {17838000, 234945041.1}, {17841600, 231916654.4}, {17845200, 232385460.5}, {17848800, 244130153.3}, {17852400, 208203525.9}, {17856000, 233333421.2}, {17859600, 219160033.5}, {17863200, 234661386.6}, {17866800, 215208657}, {17870400, 232481609.3}, {17874000, 217976762}, {17877600, 245643388.1}, {17881200, 219438624.8}, {17884800, 233901092.9}, {17888400, 237633188.9}, {17892000, 209969692.4
}, {17895600, 233915849.8}, {17899200, 239550037}, {17902800, 236310615.3}, {17906400, 208759817.9}, {17910000, 205160804.5}, {17913600, 240877271.1}, {17917200, 249004800.3}, {17920800, 237584201.4}, {17924400, 245487042.3}, {17928000, 230425749.7}, {17931600, 222960068.4}, {17935200, 202295675.6}, {17938800, 229983390.9}, {17942400, 239071196.8}, {17946000, 240902618.2}, {17949600, 211154119.1}, {17953200, 236645173}, {17956800, 233877954.5}, {17960400, 248604907.2}, {17964000, 220580017.6}, {17967600, 202561344.3}, {17971200, 215763527.3}, {17974800, 215737929.1}, {17978400, 224636828.6}, {17982000, 202781531.5}, {17985600, 204749139.8}, {17989200, 211953913.9}, {17992800, 239121796.7}, {17996400, 243441520.4}, {18000000, 231199202.6}, {18003600, 216626168.7}, {18007200, 213562397}, {18010800, 201598698.5}, {18014400, 243466623}, {18018000, 212382338.2}, {18021600, 249271090.4}, {18025200, 206379319.2}, {18028800, 226647672.5}, {18032400, 218929839.2}, {18036000, 239188584.8}, {18039600, 245704516.6}, {18043200, 218056231.1}, {18046800, 245552204}, {18050400, 205956086}, {18054000, 201741384.5}, {18057600, 245225336.4}, {18061200, 246537043.9}, {18064800, 229499809.9}, {18068400, 202822403.5}, {18072000, 244107975.1}, {18075600, 242475779.6}, {18079200, 228436986.1}, {18082800, 223029276.3}, {18086400, 203380249.9}, {18090000, 219160657.1}, {18093600, 237020116.2}, {18097200, 226116375.5}, {18100800, 224837963.1}, {18104400, 241509939.4}, {18108000, 200838810.6}, {18111600, 213202928.4}, {18115200, 207095056.3}, {18118800, 201648527.6}, {18122400, 214465691.2}, {18126000, 244693308.4}, {18129600, 208155223.7}, {18133200, 249448933.5}, {18136800, 206565119.1}, {18140400, 223364978.9}, {18144000, 218507967.5}, {18147600, 232878081.7}, {18151200, 243678246.1}, {18154800, 214743778.2}, {18158400, 213641252.3}, {18162000, 204044550.3}, {18165600, 209317291.5}, {18169200, 238000467.6}, {18172800, 245480450.9}, {18176400, 232231145.1}, {18180000, 225872465.3}, {18183600
, 235079752.4}, {18187200, 202253710}, {18190800, 244512568.6}, {18194400, 233630988}, {18198000, 208243650.3}, {18201600, 225128224.2}, {18205200, 226590972.5}, {18208800, 231200126.9}, {18212400, 248228424.9}, {18216000, 228458709.7}, {18219600, 228883597.7}, {18223200, 246874389.3}, {18226800, 203078010.6}, {18230400, 232949831.8}, {18234000, 204969905.2}, {18237600, 230433443.3}, {18241200, 240217614.1}, {18244800, 201615768.5}, {18248400, 226096647.6}, {18252000, 214882397.5}, {18255600, 233032408.3}, {18259200, 229885867.8}, {18262800, 203077443.8}, {18266400, 244558190.6}, {18270000, 247666706.6}, {18273600, 209043810.3}, {18277200, 203677262.4}, {18280800, 249401587}, {18284400, 221395298.4}, {18288000, 237949120.1}, {18291600, 246158302.1}, {18295200, 243605787.4}, {18298800, 248168230.6}, {18302400, 214838014.6}, {18306000, 235501934.9}, {18309600, 245054889.4}, {18313200, 243710033.8}, {18316800, 241430065.8}, {18320400, 201760471.1}, {18324000, 245306790.3}, {18327600, 231396625.2}, {18331200, 228629803.9}, {18334800, 236909348.1}, {18338400, 225411076.5}, {18342000, 243241329.9}, {18345600, 207011918.5}, {18349200, 232856797.8}, {18352800, 229649687.9}, {18356400, 225668331.4}, {18360000, 212230995.7}, {18363600, 248675281.3}, {18367200, 245810715}, {18370800, 232600477.5}, {18374400, 205525092.2}, {18378000, 225731323.7}, {18381600, 224052630}, {18385200, 203408593.7}, {18388800, 219442157.2}, {18392400, 240260160.8}, {18396000, 239332781.9}, {18399600, 205998861.4}, {18403200, 220598819.7}, {18406800, 239903338}, {18410400, 212636003}, {18414000, 229373966.9}, {18417600, 201836671.4}, {18421200, 234081506.3}, {18424800, 241340996.2}, {18428400, 234995531.6}, {18432000, 217588599.8}, {18435600, 224457370.4}, {18439200, 214206351.1}, {18442800, 213298527.2}, {18446400, 238246322.9}, {18450000, 229218966.5}, {18453600, 226927823.1}, {18457200, 249533739}, {18460800, 238457899.3}, {18464400, 229304903.9}, {18468000, 239542662.9}, {18471600, 227446242.8},
{18475200, 203820996.5}, {18478800, 223715826.7}, {18482400, 242486374.8}, {18486000, 220153968.1}, {18489600, 211839878.5}, {18493200, 227074427.1}, {18496800, 218445360.1}, {18500400, 237926075.8}, {18504000, 238451847.4}, {18507600, 217315418.6}, {18511200, 248372645.8}, {18514800, 217790356}, {18518400, 209659722.1}, {18522000, 204552793.7}, {18525600, 215661741.2}, {18529200, 247917189.6}, {18532800, 231923214}, {18536400, 210407000.5}, {18540000, 216656107.7}, {18543600, 217150784.5}, {18547200, 244742147}, {18550800, 225208002.2}, {18554400, 228111171.9}, {18558000, 239467227.5}, {18561600, 217546415.7}, {18565200, 211009001.3}, {18568800, 241141609}, {18572400, 203802097.1}, {18576000, 204109283.9}, {18579600, 215485807.6}, {18583200, 242774779.1}, {18586800, 223714866.9}, {18590400, 216211856.9}, {18594000, 223002190.8}, {18597600, 233708730.4}, {18601200, 228703093.5}, {18604800, 242141261.8}, {18608400, 203791076.4}, {18612000, 212992494.5}, {18615600, 234377953.3}, {18619200, 221624963.7}, {18622800, 216186323.7}, {18626400, 202303602.3}, {18630000, 215517654.6}, {18633600, 221331136.6}, {18637200, 230778593.9}, {18640800, 212150732.7}, {18644400, 242235830}, {18648000, 244139869.4}, {18651600, 246412806.8}, {18655200, 228131687.7}, {18658800, 215149284.2}, {18662400, 238507340.7}, {18666000, 225361009.9}, {18669600, 230629258}, {18673200, 234328820.9}, {18676800, 204195272.1}, {18680400, 235705387.6}, {18684000, 214918948.5}, {18687600, 211659568.9}, {18691200, 215872207.7}, {18694800, 214100915.9}, {18698400, 212528186.5}, {18702000, 206177232.2}, {18705600, 233407206.3}, {18709200, 213919538.1}, {18712800, 212378416.7}, {18716400, 228438373.7}, {18720000, 202567386.4}, {18723600, 241158293.7}, {18727200, 201847272.3}, {18730800, 213358536}, {18734400, 215109493.4}, {18738000, 233115227.1}, {18741600, 231287873.7}, {18745200, 235617033.5}, {18748800, 213791729.2}, {18752400, 249804240.7}, {18756000, 215022314.5}, {18759600, 225063268.2}, {18763200, 206616118.2
}, {18766800, 244877995}, {18770400, 211897075}, {18774000, 203354505.3}, {18777600, 218281193.2}, {18781200, 249450278.2}, {18784800, 210601227.7}, {18788400, 214376731.8}, {18792000, 225229465.7}, {18795600, 231528416.7}, {18799200, 219659165.1}, {18802800, 233998026.1}, {18806400, 206501676.4}, {18810000, 203511909.2}, {18813600, 202269183.5}, {18817200, 227696397.9}, {18820800, 244540809.3}, {18824400, 229289686.8}, {18828000, 226577297.1}, {18831600, 232202009.1}, {18835200, 220375333.6}, {18838800, 213068734.6}, {18842400, 230460513.9}, {18846000, 231639315.2}, {18849600, 237963632}, {18853200, 211694703.9}, {18856800, 214436267}, {18860400, 201134891.7}, {18864000, 214571857.8}, {18867600, 217704130.7}, {18871200, 232481515.6}, {18874800, 230380085}, {18878400, 237808396.2}, {18882000, 244218177.6}, {18885600, 244775134.6}, {18889200, 203903805}, {18892800, 226293556.8}, {18896400, 202257271.3}, {18900000, 239830630.4}, {18903600, 215741555.6}, {18907200, 211775367.1}, {18910800, 213371878.6}, {18914400, 207119191.2}, {18918000, 209692604.1}, {18921600, 241669278.1}, {18925200, 237255213.2}, {18928800, 237192726.9}, {18932400, 213297116}, {18936000, 205670916.3}, {18939600, 202449035.6}, {18943200, 213805978.9}, {18946800, 232867983.1}, {18950400, 231335049.3}, {18954000, 228705400.9}, {18957600, 210017917.2}, {18961200, 220468702.2}, {18964800, 214215686}, {18968400, 241704135.3}, {18972000, 237867584.1}, {18975600, 243295394.4}, {18979200, 220846733.5}, {18982800, 237125675.9}, {18986400, 203496774.4}, {18990000, 247922697.1}, {18993600, 234359537.3}, {18997200, 213001523.2}, {19000800, 236781288.8}, {19004400, 223930919.8}, {19008000, 243568746.4}, {19011600, 216127633.2}, {19015200, 228051164.3}, {19018800, 212292501.8}, {19022400, 206724420.4}, {19026000, 211880575.6}, {19029600, 218183646.6}, {19033200, 234404425.6}, {19036800, 201950975.6}, {19040400, 234436699.2}, {19044000, 213040884.1}, {19047600, 242829466.4}, {19051200, 227305713.4}, {19054800, 223024935.5
}, {19058400, 207633297}, {19062000, 212789427.4}, {19065600, 219582290.3}, {19069200, 248230325.6}, {19072800, 225971194.2}, {19076400, 206044192.8}, {19080000, 245744734.3}, {19083600, 222830366.1}, {19087200, 245234138.2}, {19090800, 214595012.9}, {19094400, 239109441.6}, {19098000, 202795346.3}, {19101600, 210652189.9}, {19105200, 238827202.2}, {19108800, 234840507.6}, {19112400, 245394135.8}, {19116000, 230444136.6}, {19119600, 227227839.4}, {19123200, 237655887.2}, {19126800, 243862955.4}, {19130400, 244688680.6}, {19134000, 242791572.5}, {19137600, 234162213.9}, {19141200, 220380722.8}, {19144800, 202392764.6}, {19148400, 211921386.9}, {19152000, 200697959.3}, {19155600, 219084996.7}, {19159200, 245356148.3}, {19162800, 215179781.6}, {19166400, 243366495.2}, {19170000, 207358634}, {19173600, 215495630}, {19177200, 220912201.3}, {19180800, 210508785.1}, {19184400, 238372743.4}, {19188000, 212127286.2}, {19191600, 244307063}, {19195200, 214877157.1}, {19198800, 209533897.7}, {19202400, 236205974.4}, {19206000, 247840518.4}, {19209600, 245073351.5}, {19213200, 235029222.4}, {19216800, 240673602.8}, {19220400, 243321234.7}, {19224000, 244410657.7}, {19227600, 211522565.1}, {19231200, 231323776.8}, {19234800, 212197112.9}, {19238400, 222134006.2}, {19242000, 239139279.1}, {19245600, 235791466.8}, {19249200, 212231670.2}, {19252800, 236891614.6}, {19256400, 245390593.4}, {19260000, 242111623.9}, {19263600, 248573311}, {19267200, 207142974.6}, {19270800, 242845599.9}, {19274400, 238102589.2}, {19278000, 238013077.6}, {19281600, 222970905.9}, {19285200, 219204201}, {19288800, 205371434.1}, {19292400, 222773590.5}, {19296000, 207362325.9}, {19299600, 214679577.4}, {19303200, 219020874.6}, {19306800, 246227324}, {19310400, 209673394.2}, {19314000, 232752526.9}, {19317600, 219711434.7}, {19321200, 209674301.7}, {19324800, 201586767.6}, {19328400, 240091113.9}, {19332000, 215666266.3}, {19335600, 237347118}, {19339200, 229531713.8}, {19342800, 214821433}, {19346400, 240775162.1
}, {19350000, 244625625.5}, {19353600, 229479138.6}, {19357200, 240759424.3}, {19360800, 227756388.5}, {19364400, 240728700.3}, {19368000, 201917695.8}, {19371600, 242424271.4}, {19375200, 205724292.9}, {19378800, 207558713.1}, {19382400, 236401724.6}, {19386000, 210098701.4}, {19389600, 236900422.8}, {19393200, 243358561.1}, {19396800, 210451948.7}, {19400400, 236437988.9}, {19404000, 230664998.8}, {19407600, 225648609}, {19411200, 247966763.5}, {19414800, 209222177.4}, {19418400, 210036885.2}, {19422000, 232956034.6}, {19425600, 236955255.5}, {19429200, 218718392.4}, {19432800, 248803984.9}, {19436400, 201760563}, {19440000, 216412324.4}, {19443600, 232547967}, {19447200, 201967517.2}, {19450800, 206781100.7}, {19454400, 211936968.2}, {19458000, 242967973.1}, {19461600, 245723913.8}, {19465200, 200380380.5}, {19468800, 212309077.9}, {19472400, 230486484.8}, {19476000, 249225679.1}, {19479600, 248965559.5}, {19483200, 230959731.9}, {19486800, 247415898.4}, {19490400, 218688037.8}, {19494000, 211378268.8}, {19497600, 228409164.5}, {19501200, 228004063.6}, {19504800, 214055126}, {19508400, 243609955.7}, {19512000, 242281830.2}, {19515600, 232398935.6}, {19519200, 236183426.5}, {19522800, 213337012.5}, {19526400, 206099551.4}, {19530000, 207542637.2}, {19533600, 233395296.5}, {19537200, 216827529.4}, {19540800, 230884262.4}, {19544400, 238766280.8}, {19548000, 236646814}, {19551600, 236814177.9}, {19555200, 202995032.3}, {19558800, 211352530.6}, {19562400, 223313973.5}, {19566000, 244947896}, {19569600, 227212031.9}, {19573200, 202856848.3}, {19576800, 239724633.1}, {19580400, 238742455.5}, {19584000, 225451060.4}, {19587600, 201287590}, {19591200, 248776376.4}, {19594800, 212118421}, {19598400, 245050588.6}, {19602000, 222419189.1}, {19605600, 203139696.4}, {19609200, 204962956.4}, {19612800, 218424907.8}, {19616400, 225676531.2}, {19620000, 219003568.4}, {19623600, 200084830.2}, {19627200, 235878841.9}, {19630800, 217253798.2}, {19634400, 232819341}, {19638000, 208466749.7
}, {19641600, 231057541.9}, {19645200, 221230563.8}, {19648800, 233854173.4}, {19652400, 208940509.3}, {19656000, 244372781.9}, {19659600, 207996729.2}, {19663200, 204892277.4}, {19666800, 238071945.9}, {19670400, 244703807.6}, {19674000, 212386362.7}, {19677600, 229861663}, {19681200, 203830864.8}, {19684800, 213327376.9}, {19688400, 242316403.8}, {19692000, 234202820.3}, {19695600, 224370969.6}, {19699200, 217839172}, {19702800, 210666727.2}, {19706400, 211441917.1}, {19710000, 238239102.4}, {19713600, 219807177.5}, {19717200, 241132962.4}, {19720800, 226251395.7}, {19724400, 205136947.2}, {19728000, 202419127}, {19731600, 246944030.5}, {19735200, 230736769.1}, {19738800, 249594868}, {19742400, 223838893.3}, {19746000, 249132878.4}, {19749600, 228603332.6}, {19753200, 211624849}, {19756800, 205850864.3}, {19760400, 206518820.1}, {19764000, 237091205.2}, {19767600, 206915663.2}, {19771200, 209357604.6}, {19774800, 219823786.3}, {19778400, 216799775.1}, {19782000, 222935901.4}, {19785600, 205145771.8}, {19789200, 208523381.4}, {19792800, 232069931.9}, {19796400, 239384124.4}, {19800000, 218617984.3}, {19803600, 215329850.3}, {19807200, 244881894.4}, {19810800, 236219672.8}, {19814400, 220335170.7}, {19818000, 209318150.8}, {19821600, 202579211.9}, {19825200, 247198200.2}, {19828800, 221031002}, {19832400, 229807211.2}, {19836000, 225677209.4}, {19839600, 244791374.9}, {19843200, 209291633}, {19846800, 204675085.5}, {19850400, 202827793.3}, {19854000, 202381838}, {19857600, 234135979.1}, {19861200, 223775257.4}, {19864800, 246350705.7}, {19868400, 220568149.9}, {19872000, 243500287.9}, {19875600, 235500008.8}, {19879200, 247118336.6}, {19882800, 224008563.1}, {19886400, 221730559.5}, {19890000, 225603627.4}, {19893600, 226224498.3}, {19897200, 223452551.6}, {19900800, 247927142.2}, {19904400, 242804918.3}, {19908000, 215276706.4}, {19911600, 236016119.9}, {19915200, 242730913.2}, {19918800, 215384526.5}, {19922400, 207840138.1}, {19926000, 203855329.4}, {19929600, 237404563.3
}, {19933200, 226710644.6}, {19936800, 222695961.7}, {19940400, 239621344.2}, {19944000, 210938834.2}, {19947600, 215325486.2}, {19951200, 236576874.6}, {19954800, 222996298.2}, {19958400, 220252144.3}, {19962000, 212584263.5}, {19965600, 229057236.5}, {19969200, 240416371.8}, {19972800, 202521684.6}, {19976400, 207437319.3}, {19980000, 224570501}, {19983600, 244584732.2}, {19987200, 215651022.2}, {19990800, 214141308.3}, {19994400, 203235605.4}, {19998000, 203025755.2}, {20001600, 228954331.6}, {20005200, 241848149.5}, {20008800, 217369671.5}, {20012400, 217421444.5}, {20016000, 202076346.2}, {20019600, 219565918.7}, {20023200, 243315325.1}, {20026800, 201262972.1}, {20030400, 208568912}, {20034000, 241546377.4}, {20037600, 200641542.7}, {20041200, 223334482}, {20044800, 241581175.3}, {20048400, 245013287.9}, {20052000, 225352659.4}, {20055600, 241936476.6}, {20059200, 228382838.7}, {20062800, 238698057.5}, {20066400, 215636048.9}, {20070000, 205379623.1}, {20073600, 234729121}, {20077200, 237087562.4}, {20080800, 219846530.5}, {20084400, 217329286.7}, {20088000, 202717948.2}, {20091600, 218743320.1}, {20095200, 218342804.1}, {20098800, 214208643.2}, {20102400, 245719433.5}, {20106000, 233007317.1}, {20109600, 221276687.1}, {20113200, 231255014.7}, {20116800, 230006109}, {20120400, 249025424.7}, {20124000, 238216547.1}, {20127600, 235945016.1}, {20131200, 244033103.4}, {20134800, 200532515}, {20138400, 228576768.5}, {20142000, 248580169}, {20145600, 226681491.9}, {20149200, 203135840.1}, {20152800, 228234754.3}, {20156400, 211406328}, {20160000, 222028924.9}, {20163600, 204945283.8}, {20167200, 206355787.1}, {20170800, 240081435}, {20174400, 212744154.4}, {20178000, 224996423.2}, {20181600, 226149780.5}, {20185200, 200980250}, {20188800, 243850679.9}, {20192400, 223005158}, {20196000, 248996940.3}, {20199600, 228473745.6}, {20203200, 243715213.4}, {20206800, 212076220.8}, {20210400, 205877969.7}, {20214000, 207570228.8}, {20217600, 202974695}, {20221200, 210010297.5
}, {20224800, 243412094.4}, {20228400, 238543704.8}, {20232000, 246593537.6}, {20235600, 204037649.9}, {20239200, 203494572.5}, {20242800, 248865251.8}, {20246400, 226085086}, {20250000, 239384953.7}, {20253600, 215487714.5}, {20257200, 205925795.4}, {20260800, 224271404.3}, {20264400, 220763885.4}, {20268000, 245792051.8}, {20271600, 207972883.3}, {20275200, 210180395.9}, {20278800, 207504476.8}, {20282400, 247884822.2}, {20286000, 237434066.2}, {20289600, 210322599}, {20293200, 233285065.4}, {20296800, 210978173}, {20300400, 222465011.5}, {20304000, 247018724.3}, {20307600, 229096986.6}, {20311200, 207386337.8}, {20314800, 231476540.9}, {20318400, 209215136.3}, {20322000, 204144628.1}, {20325600, 210696385.6}, {20329200, 226321804.1}, {20332800, 233335214.1}, {20336400, 222949960.5}, {20340000, 210772931.1}, {20343600, 211013782.9}, {20347200, 244504424.9}, {20350800, 215077645.5}, {20354400, 212503029.8}, {20358000, 244830832.5}, {20361600, 205986387.5}, {20365200, 233259926.3}, {20368800, 216373618.1}, {20372400, 216304713.8}, {20376000, 241274409.9}, {20379600, 227510579.5}, {20383200, 232238881.4}, {20386800, 242256461.1}, {20390400, 229749947.1}, {20394000, 216549325.3}, {20397600, 210570428.8}, {20401200, 231284377.3}, {20404800, 213153075.2}, {20408400, 248782453.2}, {20412000, 208067805.7}, {20415600, 239727123.5}, {20419200, 246221654.8}, {20422800, 223315385.8}, {20426400, 230678255.3}, {20430000, 220524443}, {20433600, 248461227}, {20437200, 232659996.7}, {20440800, 238570496}, {20444400, 220758742}, {20448000, 207453535.4}, {20451600, 224715938.8}, {20455200, 242434719.4}, {20458800, 233889296.6}, {20462400, 222296411.5}, {20466000, 224853868}, {20469600, 207806407.1}, {20473200, 234893271.2}, {20476800, 210234590}, {20480400, 233868730.5}, {20484000, 206225416.2}, {20487600, 229773575.4}, {20491200, 238645913.8}, {20494800, 228979073.5}, {20498400, 234196707.7}, {20502000, 221365146.6}, {20505600, 213840276.7}, {20509200, 248902019.3}, {20512800, 248245864.2
}, {20516400, 236402698.6}, {20520000, 236238865.2}, {20523600, 232248229.3}, {20527200, 204292486.1}, {20530800, 226395211.3}, {20534400, 242577137.1}, {20538000, 210499301.8}, {20541600, 241336978.1}, {20545200, 210320478.5}, {20548800, 223774781.4}, {20552400, 214996434.7}, {20556000, 217248494.3}, {20559600, 246397496.9}, {20563200, 201506062.3}, {20566800, 236001809.8}, {20570400, 218810785.6}, {20574000, 229401407.9}, {20577600, 216497334.2}, {20581200, 243246343.6}, {20584800, 242747739.3}, {20588400, 227404964}, {20592000, 202170683.4}, {20595600, 226679019.7}, {20599200, 241263390.3}, {20602800, 228313728.5}, {20606400, 210961873.9}, {20610000, 216166883}, {20613600, 203252165.4}, {20617200, 218691128.9}, {20620800, 212926368.5}, {20624400, 213030162.5}, {20628000, 223624262.7}, {20631600, 204741655.5}, {20635200, 203157271.7}, {20638800, 240824034.1}, {20642400, 203422409}, {20646000, 214881761.5}, {20649600, 239378535.5}, {20653200, 222818619.8}, {20656800, 245508864.9}, {20660400, 227533555}, {20664000, 221460876.9}, {20667600, 219952678.7}, {20671200, 203164830.2}, {20674800, 235809586}, {20678400, 235996184.1}, {20682000, 237058635.2}, {20685600, 234468659.8}, {20689200, 213020786.8}, {20692800, 200493501.3}, {20696400, 217505067.4}, {20700000, 244808037.8}, {20703600, 237161801.9}, {20707200, 214699315}, {20710800, 209217130.2}, {20714400, 208147811.3}, {20718000, 203789501}, {20721600, 221848937}, {20725200, 213580986.9}, {20728800, 211855269}, {20732400, 207327468.1}, {20736000, 223541236.8}, {20739600, 236429392.6}, {20743200, 219569975.9}, {20746800, 207800824.5}, {20750400, 207079618}, {20754000, 245225777.1}, {20757600, 217620892.2}, {20761200, 207973075.1}, {20764800, 243593847.7}, {20768400, 240185621.6}, {20772000, 236707744.5}, {20775600, 224608561.1}, {20779200, 220092094}, {20782800, 243130053.6}, {20786400, 209041819.9}, {20790000, 246278392.2}, {20793600, 241101811.1}, {20797200, 234328897.9}, {20800800, 223458039.9}, {20804400, 244396951
}, {20808000, 249117944.9}, {20811600, 201616775.1}, {20815200, 241238639.9}, {20818800, 232965896.5}, {20822400, 222413959.6}, {20826000, 228685975.2}, {20829600, 239895788.1}, {20833200, 231637902.2}, {20836800, 239485192.7}, {20840400, 202977964.4}, {20844000, 219470277.7}, {20847600, 221011705.9}, {20851200, 233203609.5}, {20854800, 231723535.2}, {20858400, 244265162.3}, {20862000, 230575375.6}, {20865600, 230767435.4}, {20869200, 243858085.3}, {20872800, 238343162.8}, {20876400, 237504549.2}, {20880000, 205781094.6}, {20883600, 210204476.3}, {20887200, 205813009.6}, {20890800, 242072989.8}, {20894400, 219078692.2}, {20898000, 222702289.1}, {20901600, 203694372.2}, {20905200, 201258248.5}, {20908800, 248055726}, {20912400, 207919726.7}, {20916000, 246682121.1}, {20919600, 211838255.1}, {20923200, 203777698.2}, {20926800, 233627775.8}, {20930400, 204216373.2}, {20934000, 203108379.6}, {20937600, 234758445}, {20941200, 200102947.8}, {20944800, 207842864.4}, {20948400, 213727516}, {20952000, 215761454.9}, {20955600, 235701800.1}, {20959200, 228589329.2}, {20962800, 225759658.1}, {20966400, 228866497.5}, {20970000, 200247135.7}, {20973600, 217611735.6}, {20977200, 227236735.5}, {20980800, 204603202.7}, {20984400, 213616193.6}, {20988000, 229536400.8}, {20991600, 200231366.2}, {20995200, 201537536.8}, {20998800, 218835358.8}, {21002400, 208275765.5}, {21006000, 215311241}, {21009600, 213498724.3}, {21013200, 215360482.5}, {21016800, 229201096.5}, {21020400, 226925926.7}, {21024000, 239533536.3}, {21027600, 218635946.9}, {21031200, 237600462.8}, {21034800, 232628956}, {21038400, 227596953.8}, {21042000, 242545989.5}, {21045600, 221262433}, {21049200, 228720031.3}, {21052800, 238412697.6}, {21056400, 226975723.4}, {21060000, 249213516.1}, {21063600, 205279258.5}, {21067200, 215050239.4}, {21070800, 218992690.5}, {21074400, 223635796.4}, {21078000, 211128436}, {21081600, 216037124.2}, {21085200, 211342545.4}, {21088800, 201087890}, {21092400, 200773669.2}, {21096000, 239192492.7
}, {21099600, 200932354.5}, {21103200, 245136358}, {21106800, 209830236.8}, {21110400, 230451736.4}, {21114000, 226143555.5}, {21117600, 235336516.5}, {21121200, 217659812}, {21124800, 237944718.8}, {21128400, 225278785.1}, {21132000, 238288720.1}, {21135600, 218126597.2}, {21139200, 246250877.8}, {21142800, 245054960.8}, {21146400, 227585744}, {21150000, 226051252.4}, {21153600, 208951230.9}, {21157200, 230446162.8}, {21160800, 236398008.6}, {21164400, 243797075.5}, {21168000, 223666090.9}, {21171600, 237610689}, {21175200, 209052414.9}, {21178800, 201066787.7}, {21182400, 206463571.4}, {21186000, 243002611.3}, {21189600, 239835465.8}, {21193200, 209379611.1}, {21196800, 208560750.3}, {21200400, 233778420.2}, {21204000, 219994725.1}, {21207600, 246776344.1}, {21211200, 223811756.2}, {21214800, 220111789.4}, {21218400, 209501173}, {21222000, 216853289.8}, {21225600, 222049035.9}, {21229200, 206899187.7}, {21232800, 249016940.3}, {21236400, 221982503.1}, {21240000, 240192094}, {21243600, 240883251.1}, {21247200, 211576392.1}, {21250800, 232062918.2}, {21254400, 212890491.6}, {21258000, 206205346.6}, {21261600, 220352888.7}, {21265200, 203384624.3}, {21268800, 205488013.6}, {21272400, 226477811.1}, {21276000, 210575098.5}, {21279600, 201298371.2}, {21283200, 249705997.6}, {21286800, 237232040.5}, {21290400, 249111755.7}, {21294000, 247569099.8}, {21297600, 223580388.5}, {21301200, 249376779.9}, {21304800, 242646055.6}, {21308400, 215453848.8}, {21312000, 247586804.6}, {21315600, 205682434.1}, {21319200, 205863689.2}, {21322800, 200034770.7}, {21326400, 215157821.7}, {21330000, 218459065.6}, {21333600, 206017056.1}, {21337200, 235595611.6}, {21340800, 247875687.9}, {21344400, 216114410.3}, {21348000, 239449189.4}, {21351600, 233574294.6}, {21355200, 205480717}, {21358800, 236198127.4}, {21362400, 244130104.9}, {21366000, 200024656.3}, {21369600, 205097179.4}, {21373200, 218519201.4}, {21376800, 245734459.6}, {21380400, 249949439.9}, {21384000, 208524694.4}, {21387600,
208630866.6}, {21391200, 205153520.4}, {21394800, 230307384.9}, {21398400, 220594507.6}, {21402000, 212789137.9}, {21405600, 210084242.3}, {21409200, 209384462.2}, {21412800, 244188622.3}, {21416400, 231570689.6}, {21420000, 231121321.5}, {21423600, 232913434.2}, {21427200, 208854223.5}, {21430800, 231292435.4}, {21434400, 243822782.7}, {21438000, 208910148.9}, {21441600, 232278694}, {21445200, 244206105.9}, {21448800, 212525811.8}, {21452400, 229311057.8}, {21456000, 224343654.1}, {21459600, 241954314.4}, {21463200, 202583777.7}, {21466800, 236973628.9}, {21470400, 227725803.3}, {21474000, 221473621.9}, {21477600, 238986127.1}, {21481200, 219833365.8}, {21484800, 217861453.3}, {21488400, 232973622.3}, {21492000, 219708594.2}, {21495600, 208923877}, {21499200, 202714751.5}, {21502800, 212356062.1}, {21506400, 245090667.1}, {21510000, 249122154.7}, {21513600, 224205449.5}, {21517200, 207237478.6}, {21520800, 225583328.7}, {21524400, 249676380.9}, {21528000, 238128445.1}, {21531600, 248301188.6}, {21535200, 246494027.5}, {21538800, 211824528.2}, {21542400, 204876107.9}, {21546000, 220488716.3}, {21549600, 206558630.4}, {21553200, 237728336.4}, {21556800, 217405156.9}, {21560400, 222489186.2}, {21564000, 209966774.1}, {21567600, 236825899.9}, {21571200, 210168373}, {21574800, 238408018.4}, {21578400, 212064007.2}, {21582000, 230686674.4}, {21585600, 217288590.4}, {21589200, 236131590.1}, {21592800, 205861155.8}, {21596400, 209039419.2}, {21600000, 209693223.1}, {21603600, 218027422.2}, {21607200, 220219686.2}, {21610800, 211289005.4}, {21614400, 233452853.9}, {21618000, 247860642.3}, {21621600, 221583256.5}, {21625200, 240190710.5}, {21628800, 239909459.8}, {21632400, 249762050.7}, {21636000, 210590220.1}, {21639600, 216450942.5}, {21643200, 238117092.3}, {21646800, 237837974.9}, {21650400, 248063829.3}, {21654000, 228494616.6}, {21657600, 230425305.9}, {21661200, 218254611}, {21664800, 217177378.2}, {21668400, 229999397.7}, {21672000, 226281451.1}, {21675600, 224248325.9
}, {21679200, 232782515}, {21682800, 201912599.5}, {21686400, 209496138.4}, {21690000, 246437263.9}, {21693600, 229148985.3}, {21697200, 200770520.7}, {21700800, 214683764.7}, {21704400, 202263009.1}, {21708000, 239736576.5}, {21711600, 235568298.5}, {21715200, 226818063.4}, {21718800, 229339732.6}, {21722400, 210547368.3}, {21726000, 220695750.4}, {21729600, 225791033.2}, {21733200, 241916743.9}, {21736800, 232995531.9}, {21740400, 224058804.1}, {21744000, 242638235.4}, {21747600, 224076406}, {21751200, 213614793.6}, {21754800, 236559785.4}, {21758400, 248473463.2}, {21762000, 218781129.6}, {21765600, 211930005.2}, {21769200, 212135237.4}, {21772800, 200946969.9}, {21776400, 249132659}, {21780000, 240130976.3}, {21783600, 228174263.2}, {21787200, 219441451.2}, {21790800, 232626420.7}, {21794400, 249685408}, {21798000, 235688291.4}, {21801600, 205118349.2}, {21805200, 222364443.4}, {21808800, 234639739.4}, {21812400, 216647795.7}, {21816000, 246087442.5}, {21819600, 231624549.4}, {21823200, 246609272.6}, {21826800, 221296010}, {21830400, 215024481.8}, {21834000, 244451435.3}, {21837600, 200868689.8}, {21841200, 207402756.2}, {21844800, 247958117.8}, {21848400, 235723472.4}, {21852000, 215323336}, {21855600, 241404808.4}, {21859200, 240394593.2}, {21862800, 245462753.1}, {21866400, 232140648.7}, {21870000, 231434276.1}, {21873600, 205923554}, {21877200, 245948618.1}, {21880800, 231199053.7}, {21884400, 212879245.2}, {21888000, 247565178.2}, {21891600, 202310288}, {21895200, 201046357.1}, {21898800, 204402506.4}, {21902400, 225892142.7}, {21906000, 243933189.1}, {21909600, 220108954.7}, {21913200, 228066166.2}, {21916800, 229907792.3}, {21920400, 203752542.8}, {21924000, 219574500}, {21927600, 217749256.4}, {21931200, 212239449.6}, {21934800, 205401415.6}, {21938400, 205614460}, {21942000, 213360227.3}, {21945600, 213319618.8}, {21949200, 246804064}, {21952800, 209308846.4}, {21956400, 225371754.8}, {21960000, 207379710.7}, {21963600, 246035001.7}, {21967200, 246473063.4
}, {21970800, 206837570.7}, {21974400, 243578460.5}, {21978000, 200617755.2}, {21981600, 236101805.3}, {21985200, 243929265}, {21988800, 219372335.3}, {21992400, 212321522.3}, {21996000, 205586177.7}, {21999600, 242339056.9}, {22003200, 232982950.5}, {22006800, 238983110.1}, {22010400, 217928134.3}, {22014000, 209206770.5}, {22017600, 200508977.9}, {22021200, 204295739.3}, {22024800, 216473360.2}, {22028400, 215041507.7}, {22032000, 225328558}, {22035600, 219330264.8}, {22039200, 246864819.3}, {22042800, 207977061.4}, {22046400, 238985496.6}, {22050000, 208873113.8}, {22053600, 240264674.6}, {22057200, 228119190.6}, {22060800, 223503738.3}, {22064400, 217980582.1}, {22068000, 218588720.6}, {22071600, 219143626.8}, {22075200, 212815336.5}, {22078800, 248601895.3}, {22082400, 233028226.2}, {22086000, 225264328}, {22089600, 209901036.5}, {22093200, 205219208.4}, {22096800, 244420667.3}, {22100400, 218147998.3}, {22104000, 222685680.3}, {22107600, 203239682.1}, {22111200, 242538106.5}, {22114800, 213971649}, {22118400, 245595980.9}, {22122000, 202988508.7}, {22125600, 230798316.2}, {22129200, 228197161.6}, {22132800, 233413490.8}, {22136400, 216772148.5}, {22140000, 201889713.8}, {22143600, 214289261}, {22147200, 246562452.6}, {22150800, 239992586.4}, {22154400, 216553736.8}, {22158000, 236870975.5}, {22161600, 228371994.2}, {22165200, 200803183.4}, {22168800, 221275727.7}, {22172400, 201468921.8}, {22176000, 239208833}, {22179600, 249040741.9}, {22183200, 234497209.6}, {22186800, 238984268.9}, {22190400, 229898925.5}, {22194000, 214230473.1}, {22197600, 237312740.9}, {22201200, 234693712.4}, {22204800, 222126157.4}, {22208400, 220956415.4}, {22212000, 207538568.8}, {22215600, 227014601.2}, {22219200, 209818013.3}, {22222800, 237459133.6}, {22226400, 235783012.4}, {22230000, 235224852.2}, {22233600, 236814367.7}, {22237200, 232834357.2}, {22240800, 244554807.3}, {22244400, 224553975.5}, {22248000, 217088860.4}, {22251600, 248135436.9}, {22255200, 206247216}, {22258800,
210430613}, {22262400, 207748508.6}, {22266000, 240380243.3}, {22269600, 203368328.7}, {22273200, 224530158.9}, {22276800, 229920908.8}, {22280400, 218251008.7}, {22284000, 234427945.6}, {22287600, 242845357.3}, {22291200, 245031923.4}, {22294800, 247574777.2}, {22298400, 245002341.2}, {22302000, 200326846.3}, {22305600, 202096610.2}, {22309200, 243544608.9}, {22312800, 222220029.1}, {22316400, 222127026.6}, {22320000, 216529931}, {22323600, 246983655.3}, {22327200, 235642063.1}, {22330800, 246945351.1}, {22334400, 226547797}, {22338000, 201090149.1}, {22341600, 241019554.1}, {22345200, 214374802.9}, {22348800, 243368983.3}, {22352400, 243010540.6}, {22356000, 227531618.4}, {22359600, 222861924.9}, {22363200, 242501221.7}, {22366800, 217388917.6}, {22370400, 211923049.9}, {22374000, 202546890.4}, {22377600, 206747924.9}, {22381200, 228906668.8}, {22384800, 245218471.7}, {22388400, 238558318.6}, {22392000, 235207155.7}, {22395600, 221120552.9}, {22399200, 247892827.7}, {22402800, 237779462.2}, {22406400, 218300173.9}, {22410000, 227530707.1}, {22413600, 211071472.2}, {22417200, 212797239.7}, {22420800, 236762672}, {22424400, 215777261.1}, {22428000, 221120265.3}, {22431600, 237422098.6}, {22435200, 217654451.7}, {22438800, 222322926.4}, {22442400, 201696753.6}, {22446000, 236400722.5}, {22449600, 231068792.9}, {22453200, 206289735}, {22456800, 210772796.2}, {22460400, 215418863.5}, {22464000, 201547595.5}, {22467600, 210072754.6}, {22471200, 203371489.5}, {22474800, 200007612.5}, {22478400, 231821472.5}, {22482000, 240137697.1}, {22485600, 219716903.3}, {22489200, 213136792.5}, {22492800, 214191417.8}, {22496400, 235682216.1}, {22500000, 209707234.4}, {22503600, 229004021.9}, {22507200, 212373622.8}, {22510800, 246795339.9}, {22514400, 228227841.4}, {22518000, 243980454.6}, {22521600, 249633806.9}, {22525200, 247312645.8}, {22528800, 223918814.2}, {22532400, 206249712}, {22536000, 203207799.3}, {22539600, 219333244}, {22543200, 227912284.6}, {22546800, 246121461.2},
{22550400, 246715423.1}, {22554000, 241240596.9}, {22557600, 209179106.3}, {22561200, 219655404.7}, {22564800, 245639107.4}, {22568400, 226708514.6}, {22572000, 222573079.9}, {22575600, 214279826.7}, {22579200, 231138704.9}, {22582800, 209088624.3}, {22586400, 246357296.4}, {22590000, 235698681.3}, {22593600, 241618388.5}, {22597200, 224824130.1}, {22600800, 248160844.3}, {22604400, 242165710}, {22608000, 205694877.8}, {22611600, 246808963.5}, {22615200, 234418217.2}, {22618800, 215355589.6}, {22622400, 243032727.6}, {22626000, 247422924.7}, {22629600, 234092061.4}, {22633200, 228159755.1}, {22636800, 207498704.5}, {22640400, 249310513.2}, {22644000, 240751193}, {22647600, 245610998.9}, {22651200, 234198295.1}, {22654800, 215151539.5}, {22658400, 236589870.9}, {22662000, 213810517.6}, {22665600, 230761936.2}, {22669200, 214742606}, {22672800, 225913773.5}, {22676400, 236946189.2}, {22680000, 237201054.3}, {22683600, 220172972.1}, {22687200, 208046421}, {22690800, 201120048.4}, {22694400, 205293928.3}, {22698000, 246599951.3}, {22701600, 230777472.8}, {22705200, 231664200.4}, {22708800, 200334357.6}, {22712400, 210743283.9}, {22716000, 204050161.3}, {22719600, 208073241.2}, {22723200, 204590178.2}, {22726800, 206706665.1}, {22730400, 203589808.8}, {22734000, 213442366.5}, {22737600, 202003335.3}, {22741200, 237204005.2}, {22744800, 247241656.8}, {22748400, 211068026.9}, {22752000, 230028268.5}, {22755600, 221804662.2}, {22759200, 208678027.5}, {22762800, 209744699.1}, {22766400, 209456041.8}, {22770000, 246494582.7}, {22773600, 224527190.1}, {22777200, 239816220.7}, {22780800, 209239955.7}, {22784400, 211389225.8}, {22788000, 242490418.7}, {22791600, 224714353.5}, {22795200, 249286933.8}, {22798800, 208611330.9}, {22802400, 247505153.2}, {22806000, 219116754.6}, {22809600, 222381667.9}, {22813200, 217994565.3}, {22816800, 207223350.6}, {22820400, 240831945.8}, {22824000, 209085574.5}, {22827600, 241648639.6}, {22831200, 220314782.1}, {22834800, 221072540.4}, {22838400
, 226662709.1}, {22842000, 221515873.8}, {22845600, 200121065.4}, {22849200, 233232970.6}, {22852800, 212839396.2}, {22856400, 229596168.9}, {22860000, 217892481.1}, {22863600, 227402684}, {22867200, 239034428.6}, {22870800, 227944017}, {22874400, 215084616.9}, {22878000, 223030741.2}, {22881600, 246045916}, {22885200, 244309051.8}, {22888800, 243973690.7}, {22892400, 248517154.6}, {22896000, 237615258.9}, {22899600, 200777164.5}, {22903200, 249617096}, {22906800, 222788158.3}, {22910400, 226024912.7}, {22914000, 204444651.2}, {22917600, 239255228.9}, {22921200, 235884691.5}, {22924800, 227270078.6}, {22928400, 237206784.4}, {22932000, 234366164.7}, {22935600, 230564677.5}, {22939200, 204117076.1}, {22942800, 218850122.8}, {22946400, 220248482.4}, {22950000, 234368899.9}, {22953600, 220250734.1}, {22957200, 227723333.8}, {22960800, 230913274}, {22964400, 220873087.7}, {22968000, 242243937.8}, {22971600, 227575495.9}, {22975200, 240657488.8}, {22978800, 215769750.1}, {22982400, 242968150.9}, {22986000, 210868252.6}, {22989600, 205767783.5}, {22993200, 204293575.4}, {22996800, 207731628.9}, {23000400, 240109003.3}, {23004000, 248223611.7}, {23007600, 209839606.9}, {23011200, 238902479.5}, {23014800, 201324142.9}, {23018400, 205693943.8}, {23022000, 209331129.2}, {23025600, 246270264.3}, {23029200, 227485496.9}, {23032800, 201558662.9}, {23036400, 243827771.8}, {23040000, 247510616.4}, {23043600, 224140041.8}, {23047200, 221645069.2}, {23050800, 230990384.5}, {23054400, 211512810.2}, {23058000, 235027423.9}, {23061600, 249049625.1}, {23065200, 208175759.9}, {23068800, 231539230.4}, {23072400, 232089562.1}, {23076000, 231826360.4}, {23079600, 249360738.4}, {23083200, 219345698.2}, {23086800, 213086225.7}, {23090400, 222890431.8}, {23094000, 205718712.1}, {23097600, 217905242.8}, {23101200, 239267450.2}, {23104800, 215255775.5}, {23108400, 236533700}, {23112000, 232253892.6}, {23115600, 241968278.2}, {23119200, 226030513.2}, {23122800, 219070457.6}, {23126400, 230962262.5
}, {23130000, 230238010.9}, {23133600, 226777733.4}, {23137200, 236505582.3}, {23140800, 218815664.2}, {23144400, 206087094}, {23148000, 218346115.9}, {23151600, 240538985.8}, {23155200, 244885198.2}, {23158800, 217335713.2}, {23162400, 200795149.6}, {23166000, 201439167.3}, {23169600, 242482113.6}, {23173200, 246977951.5}, {23176800, 238135288.5}, {23180400, 248290132.4}, {23184000, 224635878.9}, {23187600, 227747157.8}, {23191200, 232611858.8}, {23194800, 248656452.9}, {23198400, 245186482.7}, {23202000, 201252236.7}, {23205600, 228716151.1}, {23209200, 236468787.6}, {23212800, 207583515.2}, {23216400, 202474121.2}, {23220000, 226746934.2}, {23223600, 201993401.4}, {23227200, 224998987.3}, {23230800, 210516721.2}, {23234400, 223799536.7}, {23238000, 232702468.7}, {23241600, 202448639.6}, {23245200, 242915667.3}, {23248800, 201975413.3}, {23252400, 232027741.2}, {23256000, 225321727.1}, {23259600, 228855795.6}, {23263200, 243952733.2}, {23266800, 209217672.4}, {23270400, 210072866.9}, {23274000, 206598022.7}, {23277600, 241110338.2}, {23281200, 236767150.1}, {23284800, 244674378.3}, {23288400, 207984244}, {23292000, 221114598.9}, {23295600, 231445386.5}, {23299200, 229839065.6}, {23302800, 214786973.4}, {23306400, 239101200.9}, {23310000, 219088611.7}, {23313600, 249238559.6}, {23317200, 210256399}, {23320800, 238987514.7}, {23324400, 242250990.1}, {23328000, 242929662.2}, {23331600, 234360329.7}, {23335200, 232985264.5}, {23338800, 245410263.5}, {23342400, 235551635.8}, {23346000, 251758322.2}, {23349600, 231158265.1}, {23353200, 235257405.8}, {23356800, 255459024.3}, {23360400, 254897265.1}, {23364000, 236118847.6}, {23367600, 244625828.7}, {23371200, 246063074.6}, {23374800, 235865070.6}, {23378400, 257425603}, {23382000, 238483197.4}, {23385600, 258531452.1}, {23389200, 250495049.9}, {23392800, 248537302.8}, {23396400, 246461955.2}, {23400000, 253338622.9}, {23403600, 236995791.8}, {23407200, 233497285.9}, {23410800, 240602844.9}, {23414400, 232988602}, {23418000
, 241425108.4}, {23421600, 259339790.5}, {23425200, 248423332.3}, {23428800, 247277674.8}, {23432400, 243491375.4}, {23436000, 243373222.4}, {23439600, 242223268.8}, {23443200, 256957587.2}, {23446800, 242490246.5}, {23450400, 250404674.4}, {23454000, 231078676.5}, {23457600, 235342138.1}, {23461200, 232817264.5}, {23464800, 233755885.9}, {23468400, 235655869.1}, {23472000, 243963223.2}, {23475600, 235153202.1}, {23479200, 245631612.3}, {23482800, 250258735.3}, {23486400, 256066691.6}, {23490000, 252708108}, {23493600, 259526952.6}, {23497200, 236595200.7}, {23500800, 235189956.7}, {23504400, 257681839}, {23508000, 256968117.8}, {23511600, 241315923.3}, {23515200, 234115956.8}, {23518800, 234267612}, {23522400, 230203154.2}, {23526000, 254237891.7}, {23529600, 254744166.1}, {23533200, 257448685.2}, {23536800, 240468281.4}, {23540400, 243699125.2}, {23544000, 249368439}, {23547600, 250205125.2}, {23551200, 259277216.6}, {23554800, 248400760}, {23558400, 257832495.7}, {23562000, 257845157.4}, {23565600, 259931533.8}, {23569200, 238048808.5}, {23572800, 258384324.1}, {23576400, 233363829.5}, {23580000, 256098930.5}, {23583600, 233285336.2}, {23587200, 256948953.5}, {23590800, 249055794.4}, {23594400, 248029814}, {23598000, 244052652}, {23601600, 245417149.6}, {23605200, 246343192.7}, {23608800, 250707418.7}, {23612400, 246890884.2}, {23616000, 236116179.7}, {23619600, 241255305.3}, {23623200, 248925676.1}, {23626800, 245454845.5}, {23630400, 233864055.8}, {23634000, 254894303.7}, {23637600, 255183229}, {23641200, 239704294.6}, {23644800, 234751710.8}, {23648400, 255715334.1}, {23652000, 239523444.2}, {23655600, 238089054.3}, {23659200, 255818188.9}, {23662800, 254036599.7}, {23666400, 237874092.8}, {23670000, 256965593.7}, {23673600, 233776677.2}, {23677200, 255695920}, {23680800, 254741669}, {23684400, 243616186.9}, {23688000, 233842825.6}, {23691600, 232465961.3}, {23695200, 235225029.7}, {23698800, 251823644}, {23702400, 244609190.6}, {23706000, 245207743}, {23709600
, 257598294.7}, {23713200, 236464002.9}, {23716800, 234075544}, {23720400, 243256855.6}, {23724000, 236662508.4}, {23727600, 237082084.8}, {23731200, 238261922.4}, {23734800, 234143564.2}, {23738400, 235291405.9}, {23742000, 241169586.1}, {23745600, 259601876.7}, {23749200, 255765532.2}, {23752800, 252019736.8}, {23756400, 247693238.5}, {23760000, 237165053}, {23763600, 237272891}, {23767200, 230567719.1}, {23770800, 254487840}, {23774400, 251387750.2}, {23778000, 253245652.4}, {23781600, 238872482.4}, {23785200, 253949657.4}, {23788800, 245258448.9}, {23792400, 233537097.1}, {23796000, 256285099.3}, {23799600, 236163207}, {23803200, 238758494.1}, {23806800, 238725305.4}, {23810400, 256263322}, {23814000, 234829610.1}, {23817600, 251684291.8}, {23821200, 254166966.3}, {23824800, 252254969.4}, {23828400, 253762561.9}, {23832000, 250934642.2}, {23835600, 253352019.9}, {23839200, 240955557}, {23842800, 257290172.6}, {23846400, 246594715.5}, {23850000, 255692966.3}, {23853600, 258725322.7}, {23857200, 254152911.9}, {23860800, 242538840.3}, {23864400, 248087942.4}, {23868000, 245691825.6}, {23871600, 248248925.6}, {23875200, 235268157.2}, {23878800, 245541636.1}, {23882400, 244904774.2}, {23886000, 255386384.7}, {23889600, 247184190.9}, {23893200, 235281387.1}, {23896800, 233890882.2}, {23900400, 249717571.6}, {23904000, 236393548.5}, {23907600, 243362549.4}, {23911200, 252355667.6}, {23914800, 249965298.8}, {23918400, 238981868.7}, {23922000, 253176657.7}, {23925600, 240661852.5}, {23929200, 232703598.4}, {23932800, 251815377.9}, {23936400, 251495553.4}, {23940000, 232431997.1}, {23943600, 252095278.9}, {23947200, 232512372.4}, {23950800, 256750718.6}, {23954400, 256642668.2}, {23958000, 247080182.4}, {23961600, 255411297.2}, {23965200, 233798731.7}, {23968800, 236141336.1}, {23972400, 231484087.4}, {23976000, 250771446.8}, {23979600, 238798580.4}, {23983200, 252435487.2}, {23986800, 246042168.6}, {23990400, 239837690.4}, {23994000, 257630660.4}, {23997600, 254853961.4
}, {24001200, 245689714.3}, {24004800, 233680368.1}, {24008400, 232770201.5}, {24012000, 250188819.4}, {24015600, 251312931.3}, {24019200, 259426042.3}, {24022800, 258870470.2}, {24026400, 242062030.1}, {24030000, 235607450.3}, {24033600, 241680624.3}, {24037200, 256553575.3}, {24040800, 247856601.5}, {24044400, 248845874.8}, {24048000, 258819846.3}, {24051600, 237192862.2}, {24055200, 239540814.9}, {24058800, 238586126.6}, {24062400, 257540357.9}, {24066000, 254256397.2}, {24069600, 259323938.8}, {24073200, 235192967.8}, {24076800, 254155635.6}, {24080400, 240931991.4}, {24084000, 246856294.8}, {24087600, 238652333.2}, {24091200, 251560389.9}, {24094800, 239855567.4}, {24098400, 250309662.8}, {24102000, 255006358.2}, {24105600, 231275037.5}, {24109200, 258925013.2}, {24112800, 233965916}, {24116400, 234105908.5}, {24120000, 249572900.1}, {24123600, 239903599.3}, {24127200, 259329046.7}, {24130800, 249900233.7}, {24134400, 257469104.1}, {24138000, 234325199.4}, {24141600, 233121319.3}, {24145200, 258190377.9}, {24148800, 252035785}, {24152400, 230697792.2}, {24156000, 233242199.4}, {24159600, 233220359.8}, {24163200, 238454519.7}, {24166800, 255883401}, {24170400, 233292657.2}, {24174000, 247222674.7}, {24177600, 257658592.9}, {24181200, 259351142.4}, {24184800, 257132042.4}, {24188400, 231520161.3}, {24192000, 242373689.6}, {24195600, 239349437.8}, {24199200, 242696814.4}, {24202800, 257443982.8}, {24206400, 238539737.6}, {24210000, 247248518.1}, {24213600, 254196318.1}, {24217200, 251558846.2}, {24220800, 257034331.5}, {24224400, 231661731.5}, {24228000, 255802950.3}, {24231600, 230232663.9}, {24235200, 251536693.9}, {24238800, 251327029.8}, {24242400, 235266114.9}, {24246000, 256089656.9}, {24249600, 234696865.6}, {24253200, 257358906.8}, {24256800, 237014250.7}, {24260400, 250581778.9}, {24264000, 249196955.2}, {24267600, 234727829.9}, {24271200, 238690577.7}, {24274800, 235955660.3}, {24278400, 257954372.4}, {24282000, 246222034.8}, {24285600, 258576905.8}, {24289200
, 236523904.5}, {24292800, 249350986.5}, {24296400, 253586733}, {24300000, 242007743.3}, {24303600, 255103861.4}, {24307200, 234891494}, {24310800, 236099392.3}, {24314400, 240319388.2}, {24318000, 237473901.1}, {24321600, 240371041.8}, {24325200, 259591408.8}, {24328800, 248718522.7}, {24332400, 247887934.1}, {24336000, 247318758.8}, {24339600, 242091020.6}, {24343200, 246363386.6}, {24346800, 253322758.5}, {24350400, 244112104.7}, {24354000, 232651623.5}, {24357600, 258017129.8}, {24361200, 231307954.3}, {24364800, 249460890.3}, {24368400, 251990684.8}, {24372000, 232796714.3}, {24375600, 253566415}, {24379200, 257744724.4}, {24382800, 246927510.3}, {24386400, 243627417.2}, {24390000, 253806067.4}, {24393600, 238513364.4}, {24397200, 259763055.4}, {24400800, 259579378.4}, {24404400, 246085386.7}, {24408000, 256831954}, {24411600, 237066538.2}, {24415200, 244355188.8}, {24418800, 257227017.2}, {24422400, 249912335.8}, {24426000, 243072628.8}, {24429600, 255619657.4}, {24433200, 241881058.7}, {24436800, 244058152.2}, {24440400, 243499974.6}, {24444000, 239719525.8}, {24447600, 256124582.5}, {24451200, 256498856.7}, {24454800, 240290314.2}, {24458400, 258617625.5}, {24462000, 239291848}, {24465600, 257945415.3}, {24469200, 234856936}, {24472800, 258588181.7}, {24476400, 256355566.7}, {24480000, 245215116.5}, {24483600, 230547333}, {24487200, 253344643.4}, {24490800, 240783717.1}, {24494400, 255456475.4}, {24498000, 242991861.3}, {24501600, 248173456.9}, {24505200, 241327399.6}, {24508800, 251642300.4}, {24512400, 239485195.3}, {24516000, 258480544.4}, {24519600, 255492375.8}, {24523200, 253267937.3}, {24526800, 238985497.1}, {24530400, 256180970.9}, {24534000, 241252483.8}, {24537600, 253952587.4}, {24541200, 254503622.9}, {24544800, 259970388.7}, {24548400, 231352663.2}, {24552000, 237104080}, {24555600, 242927176.1}, {24559200, 255417199.6}, {24562800, 241593057.1}, {24566400, 233684207.2}, {24570000, 257457855.6}, {24573600, 235469829.6}, {24577200, 247723305.9},
{24580800, 254370509.7}, {24584400, 237834834.4}, {24588000, 259574251.2}, {24591600, 243237706.2}, {24595200, 236757822.2}, {24598800, 235541556.2}, {24602400, 250947209.9}, {24606000, 256255863.8}, {24609600, 253068932.6}, {24613200, 237843041.4}, {24616800, 259571176.2}, {24620400, 231325519.8}, {24624000, 240324390.1}, {24627600, 250195547}, {24631200, 231702025}, {24634800, 231637122.3}, {24638400, 246945958.6}, {24642000, 249528392.8}, {24645600, 237110834}, {24649200, 248807491.2}, {24652800, 245901150.5}, {24656400, 245428514.3}, {24660000, 251048829.4}, {24663600, 241210719.8}, {24667200, 248420992.3}, {24670800, 239218607.6}, {24674400, 232786908.9}, {24678000, 249887643.6}, {24681600, 230857256.1}, {24685200, 241536344.9}, {24688800, 232161557.4}, {24692400, 238757553.3}, {24696000, 236394787.1}, {24699600, 251659921.9}, {24703200, 251150750.8}, {24706800, 251453597.6}, {24710400, 240836679.3}, {24714000, 246394099.4}, {24717600, 240734960.3}, {24721200, 258228692.4}, {24724800, 243343746.1}, {24728400, 233324568.2}, {24732000, 255953653}, {24735600, 231066649.6}, {24739200, 236697909.6}, {24742800, 234138886}, {24746400, 239077253.7}, {24750000, 237625753.4}, {24753600, 251935515}, {24757200, 249130576.7}, {24760800, 259257353.3}, {24764400, 239932460.6}, {24768000, 242620730.2}, {24771600, 244412765.9}, {24775200, 257295027.2}, {24778800, 247163740.4}, {24782400, 242745075.4}, {24786000, 243632535.5}, {24789600, 258536235}, {24793200, 247488376.5}, {24796800, 241743058.9}, {24800400, 246742333.5}, {24804000, 259596623.2}, {24807600, 253508691.2}, {24811200, 232646673.3}, {24814800, 241354929.9}, {24818400, 253085138.5}, {24822000, 235982226.3}, {24825600, 240592275}, {24829200, 236530355}, {24832800, 230099154.5}, {24836400, 235748753.3}, {24840000, 243507156.1}, {24843600, 250454867.6}, {24847200, 244041994.4}, {24850800, 233851270.6}, {24854400, 254110528.6}, {24858000, 232279189}, {24861600, 233692342.9}, {24865200, 256131721.9}, {24868800, 250563189.2
}, {24872400, 245357226.4}, {24876000, 248494973.6}, {24879600, 254976410}, {24883200, 230317044.7}, {24886800, 245660204.6}, {24890400, 241515762.6}, {24894000, 231762667}, {24897600, 251429135.6}, {24901200, 253343468.5}, {24904800, 251499492.1}, {24908400, 233595511.3}, {24912000, 239708887.2}, {24915600, 255985512.3}, {24919200, 250255059.6}, {24922800, 237179474.9}, {24926400, 230854239.3}, {24930000, 237915693.6}, {24933600, 252456727.5}, {24937200, 242924549}, {24940800, 258505492.7}, {24944400, 232534520.7}, {24948000, 230492854}, {24951600, 248438297.7}, {24955200, 236405484.8}, {24958800, 252609809.6}, {24962400, 251361598.4}, {24966000, 242195885.8}, {24969600, 237287932.2}, {24973200, 245879350.3}, {24976800, 253771183.2}, {24980400, 253146269.6}, {24984000, 241188561}, {24987600, 243080044}, {24991200, 259600552.6}, {24994800, 256885770.8}, {24998400, 252063959.4}, {25002000, 236621337.4}, {25005600, 232074090.1}, {25009200, 232657687.6}, {25012800, 237872912.2}, {25016400, 234543729.6}, {25020000, 240924190.7}, {25023600, 250431320.7}, {25027200, 233063855}, {25030800, 256612344.5}, {25034400, 244017256}, {25038000, 246046338.9}, {25041600, 232433548.1}, {25045200, 234156615.1}, {25048800, 230962497.5}, {25052400, 238202596.2}, {25056000, 252818503.9}, {25059600, 258161914.2}, {25063200, 230459488.7}, {25066800, 231928834.8}, {25070400, 250018744.4}, {25074000, 246883770.7}, {25077600, 237095448.4}, {25081200, 256780281.7}, {25084800, 243848260.9}, {25088400, 248155513.3}, {25092000, 239435040.2}, {25095600, 234046134}, {25099200, 257843680.4}, {25102800, 258737333.4}, {25106400, 259678143.7}, {25110000, 236680212.8}, {25113600, 241038810.8}, {25117200, 251395049.5}, {25120800, 230877980.9}, {25124400, 247892113.3}, {25128000, 240429641.9}, {25131600, 243349856.2}, {25135200, 234383086.2}, {25138800, 235301092.2}, {25142400, 247486744.2}, {25146000, 242573369.7}, {25149600, 239078440.8}, {25153200, 243649135.2}, {25156800, 242116686.5}, {25160400, 256768512.7
}, {25164000, 242617710.4}, {25167600, 252228098}, {25171200, 238024050.8}, {25174800, 237327423}, {25178400, 234960809.3}, {25182000, 248214982.6}, {25185600, 248452157.1}, {25189200, 257825298.2}, {25192800, 258746655.1}, {25196400, 254054247.8}, {25200000, 248379649.6}, {25203600, 256652132.7}, {25207200, 245566408.5}, {25210800, 243899927.4}, {25214400, 237386065.2}, {25218000, 252739489.6}, {25221600, 247845879.1}, {25225200, 230146182.7}, {25228800, 249595939.6}, {25232400, 258659935.1}, {25236000, 244962116.1}, {25239600, 248138032.6}, {25243200, 251405101.3}, {25246800, 231889303.1}, {25250400, 235473196.9}, {25254000, 256340539}, {25257600, 253569171.6}, {25261200, 258161160.5}, {25264800, 239006338.1}, {25268400, 255716195.1}, {25272000, 254531785.1}, {25275600, 254912341.5}, {25279200, 243063517}, {25282800, 246217534.6}, {25286400, 257407914.1}, {25290000, 247931683.7}, {25293600, 230206131.9}, {25297200, 238170155.3}, {25300800, 234124003.2}, {25304400, 251260985.6}, {25308000, 231245211.1}, {25311600, 243102325.1}, {25315200, 250410704.3}, {25318800, 246552242.4}, {25322400, 235338206.1}, {25326000, 232566359.7}, {25329600, 235603159.3}, {25333200, 241062931.7}, {25336800, 257932691.2}, {25340400, 250899153.7}, {25344000, 234990284.5}, {25347600, 253205021.6}, {25351200, 242396069.9}, {25354800, 251258402.3}, {25358400, 239964123.8}, {25362000, 246531750.1}, {25365600, 259894045.7}, {25369200, 250015463.4}, {25372800, 256668508.6}, {25376400, 240747736}, {25380000, 243020451.1}, {25383600, 251991476.7}, {25387200, 259835866.7}, {25390800, 244299356.4}, {25394400, 239946754}, {25398000, 248160335}, {25401600, 253194733.5}, {25405200, 241569411.2}, {25408800, 236115899.1}, {25412400, 241600221.3}, {25416000, 231950948.1}, {25419600, 242969575.6}, {25423200, 250692021.8}, {25426800, 245196873.6}, {25430400, 251507512.7}, {25434000, 239036499.3}, {25437600, 251180254}, {25441200, 257456210}, {25444800, 251173941.9}, {25448400, 233993703.5}, {25452000, 249963990
}, {25455600, 241266948.4}, {25459200, 245073256.1}, {25462800, 241970260.7}, {25466400, 258813054.6}, {25470000, 233470209.4}, {25473600, 246836573.9}, {25477200, 244016770.8}, {25480800, 234768107.4}, {25484400, 245755932.8}, {25488000, 239592195.1}, {25491600, 253440272.2}, {25495200, 231888017.2}, {25498800, 248670301.6}, {25502400, 249111613.8}, {25506000, 232433156.7}, {25509600, 255389431.9}, {25513200, 255858079.8}, {25516800, 252761713.1}, {25520400, 258132026.3}, {25524000, 249428542}, {25527600, 259880804.6}, {25531200, 252086470.3}, {25534800, 231724371.4}, {25538400, 230280357.7}, {25542000, 254927394.2}, {25545600, 240050239.4}, {25549200, 238069148}, {25552800, 233249021.5}, {25556400, 235449910.7}, {25560000, 241514136.3}, {25563600, 255113111.1}, {25567200, 252851057}, {25570800, 259617349.7}, {25574400, 251330015}, {25578000, 240345275.2}, {25581600, 246127758.3}, {25585200, 252325476.7}, {25588800, 257881781.8}, {25592400, 233851999.8}, {25596000, 236629610.7}, {25599600, 239840357.7}, {25603200, 240144052.6}, {25606800, 256019149.2}, {25610400, 250271512}, {25614000, 230509504}, {25617600, 245523177.6}, {25621200, 245368865.9}, {25624800, 241881172.7}, {25628400, 257621292.2}, {25632000, 259752704.7}, {25635600, 246640880.1}, {25639200, 247124041.5}, {25642800, 236963899.2}, {25646400, 253946215.9}, {25650000, 237135240.7}, {25653600, 247199321.9}, {25657200, 248582952.5}, {25660800, 243611845}, {25664400, 252632383.1}, {25668000, 246976101.4}, {25671600, 253335956.7}, {25675200, 252025794.2}, {25678800, 258962212.8}, {25682400, 252890015.5}, {25686000, 247005808.9}, {25689600, 247990849.1}, {25693200, 247738372.1}, {25696800, 258849444.6}, {25700400, 243248510.1}, {25704000, 250774415.4}, {25707600, 237075721.4}, {25711200, 253118390.4}, {25714800, 234800022.7}, {25718400, 232359644.4}, {25722000, 239319667.6}, {25725600, 239727353.9}, {25729200, 235307002.5}, {25732800, 237380371.8}, {25736400, 259755163.7}, {25740000, 248339133.5}, {25743600,
244490120.7}, {25747200, 237327967.8}, {25750800, 259217341.8}, {25754400, 251462473.3}, {25758000, 250951706.4}, {25761600, 235245177.9}, {25765200, 244111651.7}, {25768800, 254152686.4}, {25772400, 233291280.7}, {25776000, 253850342.9}, {25779600, 256040837.7}, {25783200, 232920468.8}, {25786800, 231975344.1}, {25790400, 231808480.3}, {25794000, 243650909.9}, {25797600, 256382649.2}, {25801200, 240435575.2}, {25804800, 243100590.2}, {25808400, 233935987}, {25812000, 249601967.1}, {25815600, 246124726.2}, {25819200, 251873390.3}, {25822800, 233963802.1}, {25826400, 256826000.1}, {25830000, 243738409.3}, {25833600, 233018815.5}, {25837200, 242031125.9}, {25840800, 256048301.2}, {25844400, 258723402.9}, {25848000, 230641853}, {25851600, 258348775.3}, {25855200, 257657277.7}, {25858800, 248328847.6}, {25862400, 244705075.1}, {25866000, 243342523.9}, {25869600, 241904560.3}, {25873200, 234557347}, {25876800, 256105077.7}, {25880400, 244570225.8}, {25884000, 255796919.6}, {25887600, 251846438.7}, {25891200, 246277031.8}, {25894800, 248922728.8}, {25898400, 238072289.5}, {25902000, 247754360.2}, {25905600, 255989152.9}, {25909200, 257766347}, {25912800, 258533587.2}, {25916400, 232001134.4}, {25920000, 258384139.2}, {25923600, 244898999.2}, {25927200, 232040821.6}, {25930800, 234609251.3}, {25934400, 238882193.4}, {25938000, 235062468.1}, {25941600, 252055838.4}, {25945200, 256390912}, {25948800, 255542701.6}, {25952400, 250160880.5}, {25956000, 253954886.4}, {25959600, 233014407.3}, {25963200, 245680055.4}, {25966800, 231760647.6}, {25970400, 254409382.1}, {25974000, 240370559.9}, {25977600, 254867722.4}, {25981200, 251748900.5}, {25984800, 240118813.3}, {25988400, 236343919.5}, {25992000, 240195203.7}, {25995600, 243778753.8}, {25999200, 245862418.9}, {26002800, 242036174.8}, {26006400, 252557666.2}, {26010000, 230808167.3}, {26013600, 241239483.5}, {26017200, 235600437.9}, {26020800, 241159457.6}, {26024400, 239925432.6}, {26028000, 230555356.5}, {26031600, 250556921.1
}, {26035200, 250170138.3}, {26038800, 254991090}, {26042400, 243091644.8}, {26046000, 249072241.5}, {26049600, 249953453.6}, {26053200, 240673177}, {26056800, 239556046.7}, {26060400, 250693192.6}, {26064000, 230789419.2}, {26067600, 258197627.4}, {26071200, 248796289.5}, {26074800, 234053042.1}, {26078400, 258155384.3}, {26082000, 244035742.1}, {26085600, 257996134.9}, {26089200, 259197405.9}, {26092800, 238530848.8}, {26096400, 246164262.6}, {26100000, 230377263.4}, {26103600, 234714532.3}, {26107200, 240549403.8}, {26110800, 253193802}, {26114400, 239606025.9}, {26118000, 246604346.5}, {26121600, 241403668.7}, {26125200, 252506290.1}, {26128800, 259552201.6}, {26132400, 243413502.2}, {26136000, 232238822.9}, {26139600, 233013142.2}, {26143200, 240086766.3}, {26146800, 238766263.4}, {26150400, 257509250.6}, {26154000, 245142866.7}, {26157600, 247376717}, {26161200, 231550518.7}, {26164800, 238003006.6}, {26168400, 253486304.7}, {26172000, 246140830.1}, {26175600, 258192867.5}, {26179200, 246128289.8}, {26182800, 242388473.2}, {26186400, 258922680.4}, {26190000, 247973727.6}, {26193600, 258237976.4}, {26197200, 252830215.4}, {26200800, 233326107}, {26204400, 238553977.1}, {26208000, 236377904}, {26211600, 242442994.2}, {26215200, 245050135.3}, {26218800, 255236109}, {26222400, 253388186.9}, {26226000, 247509627.9}, {26229600, 245569474.7}, {26233200, 238972409.8}, {26236800, 250704547.2}, {26240400, 248837271.8}, {26244000, 253292350.5}, {26247600, 256039814.7}, {26251200, 230793391.5}, {26254800, 248465492.9}, {26258400, 235948756.2}, {26262000, 255942916.5}, {26265600, 257845986.1}, {26269200, 255417655}, {26272800, 231164187.7}, {26276400, 245816595.8}, {26280000, 240914684.9}, {26283600, 232103833.9}, {26287200, 237447726.8}, {26290800, 231771932.3}, {26294400, 236940282.1}, {26298000, 258063194.4}, {26301600, 254201487}, {26305200, 231142051.5}, {26308800, 259044366.8}, {26312400, 257901406}, {26316000, 231377678.7}, {26319600, 239885604}, {26323200, 251495625.6
}, {26326800, 230943738.2}, {26330400, 237285289.6}, {26334000, 239196070.5}, {26337600, 255019967.6}, {26341200, 245654859.8}, {26344800, 233464560.2}, {26348400, 234179073.1}, {26352000, 242136234.2}, {26355600, 234779410.7}, {26359200, 258333595.3}, {26362800, 233895185.9}, {26366400, 236833354}, {26370000, 230802384.9}, {26373600, 256723674.4}, {26377200, 251627004.3}, {26380800, 236121434.5}, {26384400, 240217582.3}, {26388000, 247888696.4}, {26391600, 248374563.2}, {26395200, 231972424.3}, {26398800, 235297200.7}, {26402400, 235203485.7}, {26406000, 255694241.1}, {26409600, 247386153.9}, {26413200, 236054924.9}, {26416800, 250262842}, {26420400, 232984059.5}, {26424000, 230123365.4}, {26427600, 246851050.8}, {26431200, 240694117.9}, {26434800, 242959347.5}, {26438400, 238222190.3}, {26442000, 245174200.1}, {26445600, 237888792.1}, {26449200, 230174724.3}, {26452800, 257750290.1}, {26456400, 244834786}, {26460000, 236631876}, {26463600, 256551580.6}, {26467200, 233610038.1}, {26470800, 245959780.8}, {26474400, 235109786.4}, {26478000, 258967643.6}, {26481600, 258353776.1}, {26485200, 244749899.3}, {26488800, 235017764.9}, {26492400, 251326646.6}, {26496000, 252703119.5}, {26499600, 244396139.9}, {26503200, 255095246.6}, {26506800, 255112398.6}, {26510400, 247109760.9}, {26514000, 253492531.6}, {26517600, 244272425.5}, {26521200, 253329922}, {26524800, 256879858.7}, {26528400, 258692621.2}, {26532000, 233939051.5}, {26535600, 248792435.2}, {26539200, 252487632}, {26542800, 235726366.4}, {26546400, 243312699.5}, {26550000, 238759931.8}, {26553600, 243080641.8}, {26557200, 250398394.3}, {26560800, 237589857.9}, {26564400, 256164253.4}, {26568000, 246086099}, {26571600, 257371624.9}, {26575200, 243977439.4}, {26578800, 241194050.3}, {26582400, 250804667.6}, {26586000, 252707494.2}, {26589600, 257253573.4}, {26593200, 231869025.2}, {26596800, 253503708.8}, {26600400, 235036099.3}, {26604000, 254985476.6}, {26607600, 233883799}, {26611200, 244761435.6}, {26614800, 255181097.9
}, {26618400, 247357080.6}, {26622000, 238268909.9}, {26625600, 240870284.8}, {26629200, 246030247.7}, {26632800, 258146207.8}, {26636400, 238499371.5}, {26640000, 249194229.8}, {26643600, 231132270}, {26647200, 252715935}, {26650800, 235622083.6}, {26654400, 245288872.9}, {26658000, 247761085.5}, {26661600, 237171932.5}, {26665200, 244574478}, {26668800, 257618596.3}, {26672400, 240875994.6}, {26676000, 231906185.8}, {26679600, 248195415.9}, {26683200, 235223080.5}, {26686800, 248937897.8}, {26690400, 240704536.5}, {26694000, 250732155.6}, {26697600, 231650956.1}, {26701200, 239806337.6}, {26704800, 248384486.8}, {26708400, 259484704.1}, {26712000, 243639841.3}, {26715600, 237599836.1}, {26719200, 231116670.5}, {26722800, 246943099.8}, {26726400, 231371281.2}, {26730000, 258133610.5}, {26733600, 243617602.9}, {26737200, 256089781.8}, {26740800, 257811190.7}, {26744400, 250445656.3}, {26748000, 240717299.6}, {26751600, 254049338}, {26755200, 247287746.5}, {26758800, 250407913.9}, {26762400, 247472816}, {26766000, 257271854.2}, {26769600, 256950996.8}, {26773200, 243690048.8}, {26776800, 235465048.2}, {26780400, 239835366.5}, {26784000, 230713681}, {26787600, 230215115.9}, {26791200, 254105954.8}, {26794800, 237276466.2}, {26798400, 253777057.6}, {26802000, 253969992.5}, {26805600, 236150884.7}, {26809200, 244751243.2}, {26812800, 255501404.3}, {26816400, 248770342.1}, {26820000, 236443465}, {26823600, 259183205.1}, {26827200, 246106556.5}, {26830800, 255039218.4}, {26834400, 254466610.8}, {26838000, 246644846.3}, {26841600, 242855842.9}, {26845200, 238769167}, {26848800, 254079598.2}, {26852400, 259662936.1}, {26856000, 245251586.7}, {26859600, 235723980.3}, {26863200, 246234825.7}, {26866800, 237460847.4}, {26870400, 241746372.4}, {26874000, 236197898.6}, {26877600, 253573201.7}, {26881200, 244195177}, {26884800, 244189577.8}, {26888400, 251545761.9}, {26892000, 233840147.5}, {26895600, 258524077.5}, {26899200, 252045197.9}, {26902800, 248559141.8}, {26906400, 246848899.4
}, {26910000, 236832878.9}, {26913600, 256552051}, {26917200, 245420957.2}, {26920800, 242559232}, {26924400, 253259135}, {26928000, 250916413.2}, {26931600, 259708261.2}, {26935200, 247787315.2}, {26938800, 234690025.7}, {26942400, 233923708.7}, {26946000, 235110709.4}, {26949600, 231980588.8}, {26953200, 241258355}, {26956800, 251790766.2}, {26960400, 241673109.1}, {26964000, 231080480.3}, {26967600, 230169626.8}, {26971200, 249684838.4}, {26974800, 252579752.6}, {26978400, 232028420.9}, {26982000, 240178135.2}, {26985600, 244921757.2}, {26989200, 239354716.3}, {26992800, 250160558.9}, {26996400, 254251744.9}, {27000000, 250307152}, {27003600, 257921696.2}, {27007200, 249167529.1}, {27010800, 247187363.4}, {27014400, 259720321.6}, {27018000, 231636550.2}, {27021600, 232551823.7}, {27025200, 258837519.1}, {27028800, 242162947.8}, {27032400, 250558397.1}, {27036000, 242181221.8}, {27039600, 259849748.1}, {27043200, 255136765.3}, {27046800, 237379768.7}, {27050400, 242494300.8}, {27054000, 241099310.3}, {27057600, 253754033.8}, {27061200, 230963260.1}, {27064800, 253894286.8}, {27068400, 231021680.6}, {27072000, 230553959.3}, {27075600, 243423524.7}, {27079200, 255125478.2}, {27082800, 253879948.9}, {27086400, 258106069.1}, {27090000, 236039367.7}, {27093600, 255880417.6}, {27097200, 237674136}, {27100800, 231790442.5}, {27104400, 259060398.6}, {27108000, 231965165.9}, {27111600, 236886231.2}, {27115200, 230992352}, {27118800, 233834661}, {27122400, 250401043.6}, {27126000, 230848889.5}, {27129600, 255557111.9}, {27133200, 238466655.9}, {27136800, 242659698.5}, {27140400, 249599385.1}, {27144000, 257647853.9}, {27147600, 238770512.7}, {27151200, 259004028.7}, {27154800, 253382435.4}, {27158400, 232589440.9}, {27162000, 235366752}, {27165600, 235709111.7}, {27169200, 232975387.2}, {27172800, 257297011.2}, {27176400, 231452741.8}, {27180000, 257300710.5}, {27183600, 233661274.8}, {27187200, 240609899.4}, {27190800, 236953143.4}, {27194400, 246821735.1}, {27198000, 247199269.7
}, {27201600, 239083064.3}, {27205200, 253203456.3}, {27208800, 230415939.5}, {27212400, 238014841.9}, {27216000, 257962326.4}, {27219600, 255149171.2}, {27223200, 230686494}, {27226800, 258968205.1}, {27230400, 241937378.5}, {27234000, 245456866.3}, {27237600, 251949654.8}, {27241200, 246596918.5}, {27244800, 259497272.6}, {27248400, 246030605.1}, {27252000, 249239332.2}, {27255600, 240098763.7}, {27259200, 259470015.6}, {27262800, 256580937.6}, {27266400, 233201288.8}, {27270000, 248609564.6}, {27273600, 256133740.1}, {27277200, 247664845.5}, {27280800, 252967702.9}, {27284400, 252433632.9}, {27288000, 233787539.8}, {27291600, 249102197.7}, {27295200, 257107022.4}, {27298800, 240012678.3}, {27302400, 244726640.1}, {27306000, 236761518}, {27309600, 252920339.9}, {27313200, 242143755.5}, {27316800, 258803241}, {27320400, 248371835.7}, {27324000, 240607504.1}, {27327600, 236253886.9}, {27331200, 232301460.9}, {27334800, 247558732.3}, {27338400, 237912785.6}, {27342000, 247511518.5}, {27345600, 231107194.3}, {27349200, 256895427.2}, {27352800, 235258129.3}, {27356400, 251628195.4}, {27360000, 233557965.3}, {27363600, 244303721.9}, {27367200, 252280900.2}, {27370800, 246006526.9}, {27374400, 249053126.8}, {27378000, 258722091.8}, {27381600, 237291070.3}, {27385200, 248865157.9}, {27388800, 252384437.4}, {27392400, 255575848.6}, {27396000, 250125715.9}, {27399600, 259063292.1}, {27403200, 230085969.6}, {27406800, 232398926.2}, {27410400, 247031148.8}, {27414000, 240122159.4}, {27417600, 248210002}, {27421200, 233733015.5}, {27424800, 247448430.6}, {27428400, 256040107.8}, {27432000, 233920986}, {27435600, 240911130.2}, {27439200, 232671695.8}, {27442800, 235482107}, {27446400, 248381057.5}, {27450000, 257798048.4}, {27453600, 252146226.2}, {27457200, 230157401.2}, {27460800, 243603994.3}, {27464400, 246587760.2}, {27468000, 240819450}, {27471600, 230752145.8}, {27475200, 250163493.7}, {27478800, 250320888.7}, {27482400, 241354250.1}, {27486000, 243033270.2}, {27489600,
245988468.7}, {27493200, 231557836.6}, {27496800, 236942405.3}, {27500400, 242782166.2}, {27504000, 234283487.6}, {27507600, 259643737.7}, {27511200, 255442721}, {27514800, 257842115}, {27518400, 256174040.5}, {27522000, 241838132.1}, {27525600, 241310443.9}, {27529200, 230772180.8}, {27532800, 253242332.4}, {27536400, 240565840.6}, {27540000, 235941923.2}, {27543600, 250681282.7}, {27547200, 236361296.5}, {27550800, 233344694.3}, {27554400, 258274086.9}, {27558000, 255654923.9}, {27561600, 255883359.3}, {27565200, 233776234}, {27568800, 236884734.1}, {27572400, 255331723.6}, {27576000, 254204760.1}, {27579600, 238294212.9}, {27583200, 239337132.7}, {27586800, 241418113.4}, {27590400, 242554298.9}, {27594000, 231977977.9}, {27597600, 258414481.4}, {27601200, 253707706.3}, {27604800, 249564281}, {27608400, 259258411.3}, {27612000, 233922340.9}, {27615600, 245475080.8}, {27619200, 245954666.9}, {27622800, 233956074.9}, {27626400, 249323980.4}, {27630000, 242219221.9}, {27633600, 250751642.7}, {27637200, 250858057.1}, {27640800, 239052801.8}, {27644400, 254962377.8}, {27648000, 253113744.1}, {27651600, 259606049.2}, {27655200, 248365246.7}, {27658800, 240969138.8}, {27662400, 234522184.9}, {27666000, 259271010.7}, {27669600, 251187909.1}, {27673200, 252997569.6}, {27676800, 235320861.3}, {27680400, 237215550}, {27684000, 257134649.8}, {27687600, 252013951.4}, {27691200, 256240229.2}, {27694800, 238032042.7}, {27698400, 255554741.8}, {27702000, 254850150.7}, {27705600, 256386486.3}, {27709200, 231612534.7}, {27712800, 237530912.4}, {27716400, 255613095.1}, {27720000, 258588270.1}, {27723600, 233947645.9}, {27727200, 239026365.3}, {27730800, 231557278.2}, {27734400, 246393248.4}, {27738000, 243100854.8}, {27741600, 235903130.2}, {27745200, 236139093.5}, {27748800, 232704497.6}, {27752400, 230135628.1}, {27756000, 235613779.2}, {27759600, 249540502.3}, {27763200, 247871723.2}, {27766800, 258268640.4}, {27770400, 249206085.9}, {27774000, 243475251.2}, {27777600, 241304693
}, {27781200, 230263702.4}, {27784800, 236500579}, {27788400, 243295769.7}, {27792000, 240181047.2}, {27795600, 234204219.1}, {27799200, 232652334.4}, {27802800, 230111933.5}, {27806400, 253929960.6}, {27810000, 238809890.5}, {27813600, 251340570.7}, {27817200, 243304917.2}, {27820800, 238882671}, {27824400, 237861866.8}, {27828000, 238257257.3}, {27831600, 232211039.4}, {27835200, 253765767.5}, {27838800, 239012743.7}, {27842400, 231510097.3}, {27846000, 240082746.5}, {27849600, 255870922.5}, {27853200, 234555836.7}, {27856800, 239286373.1}, {27860400, 245926134.5}, {27864000, 246179685.2}, {27867600, 253834935.1}, {27871200, 231823030.5}, {27874800, 255280481.7}, {27878400, 257931179.9}, {27882000, 252777776.1}, {27885600, 233550667.9}, {27889200, 233778926.9}, {27892800, 239000048}, {27896400, 241300638.9}, {27900000, 249686526.4}, {27903600, 255400512.1}, {27907200, 253355256.9}, {27910800, 250964902.2}, {27914400, 244361867}, {27918000, 241765450.6}, {27921600, 246475628.1}, {27925200, 247850841.7}, {27928800, 231788627.3}, {27932400, 257576310.8}, {27936000, 244477425.8}, {27939600, 232207503.6}, {27943200, 240284156.8}, {27946800, 246221474.4}, {27950400, 248152641.4}, {27954000, 253303535.8}, {27957600, 249844463.2}, {27961200, 249671404.9}, {27964800, 247334601.5}, {27968400, 238623374.9}, {27972000, 253319594}, {27975600, 245649323.5}, {27979200, 244118129.6}, {27982800, 233708081.7}, {27986400, 255255581.1}, {27990000, 234660549}, {27993600, 252999187.4}, {27997200, 231440526.7}, {28000800, 252907704.9}, {28004400, 240515244.7}, {28008000, 243796433.2}, {28011600, 231456067.2}, {28015200, 238799114.8}, {28018800, 252360391.6}, {28022400, 257780858.5}, {28026000, 252579535.9}, {28029600, 234356398}, {28033200, 240409502.6}, {28036800, 256812513.3}, {28040400, 234253093.5}, {28044000, 255535649.9}, {28047600, 244326035.4}, {28051200, 257780006.3}, {28054800, 246242283.2}, {28058400, 245843019.9}, {28062000, 255262267.4}, {28065600, 235389372.1}, {28069200,
238285074.4}, {28072800, 234689255.9}, {28076400, 253523262.1}, {28080000, 248407587.3}, {28083600, 248931594}, {28087200, 251939088.4}, {28090800, 233550735}, {28094400, 259219291.3}, {28098000, 233734018.5}, {28101600, 257051389.3}, {28105200, 232376207.8}, {28108800, 256223282.1}, {28112400, 248145805.7}, {28116000, 255426507.9}, {28119600, 251455342.1}, {28123200, 258796534.3}, {28126800, 235808682.2}, {28130400, 232254320.2}, {28134000, 232523969.8}, {28137600, 258831784.2}, {28141200, 258957240.1}, {28144800, 257968458.3}, {28148400, 250607205.2}, {28152000, 234148797.4}, {28155600, 249432492.3}, {28159200, 242224775.2}, {28162800, 251105084.4}, {28166400, 236741266.6}, {28170000, 259867994.8}, {28173600, 233041555.4}, {28177200, 254543369.9}, {28180800, 250575233.5}, {28184400, 241855096.6}, {28188000, 256742053}, {28191600, 241467886}, {28195200, 243379588.9}, {28198800, 256171552.3}, {28202400, 256550881.2}, {28206000, 236233637.5}, {28209600, 253875278.7}, {28213200, 250742899}, {28216800, 248605288.1}, {28220400, 242141520.9}, {28224000, 234381831.4}, {28227600, 231394931}, {28231200, 237370487.5}, {28234800, 235189372.6}, {28238400, 237804158}, {28242000, 258700204.5}, {28245600, 248267736}, {28249200, 248256763.9}, {28252800, 237517381.6}, {28256400, 253550039.1}, {28260000, 230338550.6}, {28263600, 233704204.7}, {28267200, 249307908.1}, {28270800, 257044753}, {28274400, 241558008.5}, {28278000, 253019476.7}, {28281600, 256643887.7}, {28285200, 232278965.7}, {28288800, 240578452.4}, {28292400, 258919881.6}, {28296000, 246822046.8}, {28299600, 255486658.9}, {28303200, 255553431.9}, {28306800, 251716277}, {28310400, 258378024.6}, {28314000, 250900587.2}, {28317600, 232016335.6}, {28321200, 238701719.1}, {28324800, 235915558.1}, {28328400, 234721420.2}, {28332000, 238883384.1}, {28335600, 237724334}, {28339200, 236490447.1}, {28342800, 245780778.3}, {28346400, 239626696.7}, {28350000, 238540442.9}, {28353600, 232294701}, {28357200, 256552701.7}, {28360800
, 234127880.3}, {28364400, 249987554.7}, {28368000, 230038104.9}, {28371600, 256700707.9}, {28375200, 244949828.6}, {28378800, 258121299.5}, {28382400, 230508714.3}, {28386000, 250918151.9}, {28389600, 253349585.6}, {28393200, 249574653.7}, {28396800, 246547516.7}, {28400400, 245521938.2}, {28404000, 242148882.9}, {28407600, 246218455.5}, {28411200, 238209551.6}, {28414800, 234656853.5}, {28418400, 256473875.1}, {28422000, 235639114.5}, {28425600, 243074111.4}, {28429200, 240891610.4}, {28432800, 256430715.4}, {28436400, 254037276.6}, {28440000, 230178618.5}, {28443600, 247686401.9}, {28447200, 242203443.2}, {28450800, 230928317.3}, {28454400, 242971484.9}, {28458000, 242396363.4}, {28461600, 256563514.7}, {28465200, 236802490.4}, {28468800, 259240399}, {28472400, 245295461.1}, {28476000, 254645641}, {28479600, 236109055.6}, {28483200, 235757927.5}, {28486800, 256694616.9}, {28490400, 251975115.7}, {28494000, 252567831.9}, {28497600, 242117038}, {28501200, 251653491.4}, {28504800, 242505094}, {28508400, 259597717.5}, {28512000, 246171587.5}, {28515600, 242711222}, {28519200, 232129346.7}, {28522800, 255371052.4}, {28526400, 249724116.1}, {28530000, 241019134.1}, {28533600, 250991333.2}, {28537200, 238207308.6}, {28540800, 234348485.4}, {28544400, 239142494.2}, {28548000, 233357477.2}, {28551600, 259496170.2}, {28555200, 254324471.3}, {28558800, 244032959}, {28562400, 241412309.8}, {28566000, 250773670.6}, {28569600, 233143301.9}, {28573200, 230851797.8}, {28576800, 235973866.3}, {28580400, 237905081.9}, {28584000, 259621504.9}, {28587600, 236199252.8}, {28591200, 231605672.4}, {28594800, 232584296.2}, {28598400, 240742512.8}, {28602000, 255037931.3}, {28605600, 230870939.4}, {28609200, 233984372.8}, {28612800, 235590725}, {28616400, 258515364.1}, {28620000, 259906632.3}, {28623600, 258516090.9}, {28627200, 258782346.2}, {28630800, 236802615.2}, {28634400, 237814244.2}, {28638000, 241510146.8}, {28641600, 256268665.5}, {28645200, 258773068.4}, {28648800, 248920100.6
}, {28652400, 238358670.7}, {28656000, 232790489.4}, {28659600, 236068433.5}, {28663200, 252307301.5}, {28666800, 250450781.9}, {28670400, 245882909.6}, {28674000, 255123391.8}, {28677600, 243988919.7}, {28681200, 239671212.8}, {28684800, 247617661}, {28688400, 249186291.6}, {28692000, 230524618.7}, {28695600, 231102128.4}, {28699200, 231654123.7}, {28702800, 231919507.5}, {28706400, 232141201.5}, {28710000, 258943260}, {28713600, 232494687.5}, {28717200, 243657938}, {28720800, 258685866.4}, {28724400, 245259077.3}, {28728000, 236309252.7}, {28731600, 259953589.5}, {28735200, 259097318.2}, {28738800, 250194445.1}, {28742400, 232295168}, {28746000, 236350804.3}, {28749600, 231372732.5}, {28753200, 245171313.4}, {28756800, 258504785.5}, {28760400, 247326833.8}, {28764000, 243183389.4}, {28767600, 248060122.7}, {28771200, 236436393.2}, {28774800, 250177006.1}, {28778400, 239715739.3}, {28782000, 249024284.2}, {28785600, 240667421.4}, {28789200, 234577460.7}, {28792800, 232534571}, {28796400, 252163984.5}, {28800000, 255122390.2}, {28803600, 241024220.8}, {28807200, 233811442.6}, {28810800, 232199852}, {28814400, 256766520}, {28818000, 237044187.7}, {28821600, 253016002.7}, {28825200, 244611846.1}, {28828800, 253892834.2}, {28832400, 239258138.5}, {28836000, 245257802.8}, {28839600, 254213675}, {28843200, 252509393.6}, {28846800, 255852523.2}, {28850400, 246598855.6}, {28854000, 253869275.6}, {28857600, 258495815.2}, {28861200, 252375125}, {28864800, 231859489.7}, {28868400, 235710547.7}, {28872000, 252393518.8}, {28875600, 233276741.9}, {28879200, 259302155.1}, {28882800, 253199766.2}, {28886400, 259828970.3}, {28890000, 239518158.5}, {28893600, 252019224.2}, {28897200, 254465613.2}, {28900800, 242462357.1}, {28904400, 243399454.4}, {28908000, 247285308.6}, {28911600, 252880264.5}, {28915200, 248568197.8}, {28918800, 239443481.4}, {28922400, 254047830.3}, {28926000, 252896815.2}, {28929600, 237372039.6}, {28933200, 245224203.3}, {28936800, 234410579}, {28940400, 233890960
}, {28944000, 249819638.5}, {28947600, 232196936.1}, {28951200, 236046924.2}, {28954800, 255522417.7}, {28958400, 247873864.2}, {28962000, 250319365.8}, {28965600, 258948636.3}, {28969200, 254163256.3}, {28972800, 252531711.3}, {28976400, 253953190.1}, {28980000, 238216198.2}, {28983600, 242386217.6}, {28987200, 238202674.4}, {28990800, 236445630.2}, {28994400, 238538325.9}, {28998000, 250536054.9}, {29001600, 243042819.3}, {29005200, 246792862.1}, {29008800, 236021946.2}, {29012400, 248297174.7}, {29016000, 253660858.8}, {29019600, 231842886.5}, {29023200, 259669528}, {29026800, 248646015}, {29030400, 259231502.3}, {29034000, 255640391}, {29037600, 231180453.9}, {29041200, 243364273.7}, {29044800, 239696473.1}, {29048400, 234648790.1}, {29052000, 256219796.5}, {29055600, 240564072.3}, {29059200, 241993958.3}, {29062800, 257333762.3}, {29066400, 241945343.7}, {29070000, 244247993.7}, {29073600, 256823628.6}, {29077200, 250625314.6}, {29080800, 249799778.4}, {29084400, 253242286.6}, {29088000, 254256492.9}, {29091600, 239539058.9}, {29095200, 230286366}, {29098800, 257427301.8}, {29102400, 232925779.5}, {29106000, 255929537}, {29109600, 258733920.6}, {29113200, 255950421.7}, {29116800, 250216922.6}, {29120400, 246684919.8}, {29124000, 243540631.7}, {29127600, 239898283.2}, {29131200, 232637935.2}, {29134800, 239947295}, {29138400, 255438679.1}, {29142000, 232448193.6}, {29145600, 234197468.9}, {29149200, 238618374.1}, {29152800, 254840715.8}, {29156400, 246643764.9}, {29160000, 239611185.5}, {29163600, 253390294.2}, {29167200, 256322612.5}, {29170800, 247124530.5}, {29174400, 246784436.4}, {29178000, 251321087.4}, {29181600, 239963791.7}, {29185200, 258130293.7}, {29188800, 233524110.1}, {29192400, 253826544.3}, {29196000, 239897568.3}, {29199600, 233437311}, {29203200, 246485282.1}, {29206800, 249522316.4}, {29210400, 248393424.4}, {29214000, 252556312.8}, {29217600, 234878735.4}, {29221200, 253190350.4}, {29224800, 253143532.9}, {29228400, 255639439.6}, {29232000,
246280862.7}, {29235600, 247830042.4}, {29239200, 237894019.6}, {29242800, 244872397.6}, {29246400, 259742629.6}, {29250000, 234036961.7}, {29253600, 239920199.3}, {29257200, 230453959.3}, {29260800, 254310500.4}, {29264400, 251828041}, {29268000, 254030518.5}, {29271600, 242004703.6}, {29275200, 254580562.1}, {29278800, 250765251.9}, {29282400, 257460237.6}, {29286000, 249246053.1}, {29289600, 249838323.9}, {29293200, 230403798.6}, {29296800, 255908159.3}, {29300400, 235644431.7}, {29304000, 237940137.6}, {29307600, 235435299.2}, {29311200, 246191359.3}, {29314800, 245559036.2}, {29318400, 251026009.1}, {29322000, 253537245.2}, {29325600, 237665706.7}, {29329200, 257453668.2}, {29332800, 239827729.7}, {29336400, 235296951.7}, {29340000, 236867164.1}, {29343600, 234186161}, {29347200, 247242400.1}, {29350800, 249265529.8}, {29354400, 237470926.8}, {29358000, 247706595.6}, {29361600, 240820588.5}, {29365200, 251587472.9}, {29368800, 240067221.6}, {29372400, 244340554.9}, {29376000, 236715050.7}, {29379600, 242732640.8}, {29383200, 248653864.7}, {29386800, 232738149.6}, {29390400, 234474781.8}, {29394000, 234485906.4}, {29397600, 232663208.8}, {29401200, 250339065}, {29404800, 246586004.7}, {29408400, 254176966.5}, {29412000, 242000557.9}, {29415600, 247218375}, {29419200, 238149905.4}, {29422800, 248195024.1}, {29426400, 257392743.8}, {29430000, 247154432.6}, {29433600, 259556931.9}, {29437200, 230542360.6}, {29440800, 243825259}, {29444400, 245116792.6}, {29448000, 251424843.9}, {29451600, 250717917.7}, {29455200, 259780774.2}, {29458800, 238064111.6}, {29462400, 246533143.4}, {29466000, 231772840.4}, {29469600, 237545326.4}, {29473200, 246145524}, {29476800, 244630996.2}, {29480400, 239132296.4}, {29484000, 234227325.7}, {29487600, 240262700.2}, {29491200, 255171162}, {29494800, 248899029}, {29498400, 237380794}, {29502000, 244355421.2}, {29505600, 259793385}, {29509200, 251797625.9}, {29512800, 230875129.7}, {29516400, 246581145.4}, {29520000, 249161462.3}, {29523600
, 241344520.4}, {29527200, 237652655}, {29530800, 246748596.1}, {29534400, 252641729.3}, {29538000, 232892860.1}, {29541600, 242514399.3}, {29545200, 244905242.6}, {29548800, 255753667.3}, {29552400, 247857977.5}, {29556000, 249185283.8}, {29559600, 231751704}, {29563200, 244552726.7}, {29566800, 233868024.4}, {29570400, 250182135.5}, {29574000, 253010525.5}, {29577600, 233691647}, {29581200, 251544118.7}, {29584800, 250501361.5}, {29588400, 231009920.1}, {29592000, 257899085.7}, {29595600, 245939381.1}, {29599200, 236100949}, {29602800, 247106365.3}, {29606400, 250679133.7}, {29610000, 237935590.9}, {29613600, 243023930.3}, {29617200, 253441709.9}, {29620800, 257700496.2}, {29624400, 241821198.4}, {29628000, 241700558.3}, {29631600, 249982518.5}, {29635200, 258639510.1}, {29638800, 257557367}, {29642400, 241052117.6}, {29646000, 246887058.8}, {29649600, 254011744.7}, {29653200, 256949521.8}, {29656800, 257728695.7}, {29660400, 242392692.4}, {29664000, 236097947.7}, {29667600, 236000945.4}, {29671200, 230082782}, {29674800, 259506520.1}, {29678400, 257614155.4}, {29682000, 253283548.1}, {29685600, 253829996.1}, {29689200, 246549493.7}, {29692800, 251342520.8}, {29696400, 231878385.3}, {29700000, 231849459.4}, {29703600, 248191377.2}, {29707200, 237404363.7}, {29710800, 230055089.8}, {29714400, 252985761.7}, {29718000, 242762927.1}, {29721600, 259686913.2}, {29725200, 232107574.4}, {29728800, 233735234.2}, {29732400, 259052444.6}, {29736000, 256316697.1}, {29739600, 237211058.7}, {29743200, 245477612}, {29746800, 232363180.4}, {29750400, 249068021}, {29754000, 248486190.7}, {29757600, 250383687.5}, {29761200, 255188079}, {29764800, 253060548}, {29768400, 231639212.9}, {29772000, 232459613.1}, {29775600, 246290515.1}, {29779200, 239663591.1}, {29782800, 237331502}, {29786400, 230669793.6}, {29790000, 235118810.2}, {29793600, 258528581.1}, {29797200, 240151465.7}, {29800800, 244936171.6}, {29804400, 241106035.8}, {29808000, 249836859.5}, {29811600, 243970592.5}, {29815200
, 256781838.4}, {29818800, 237786539.7}, {29822400, 250408697.5}, {29826000, 245928477.2}, {29829600, 231386185.9}, {29833200, 250345863.4}, {29836800, 238949613.9}, {29840400, 233160242.7}, {29844000, 244025531.6}, {29847600, 250468838}, {29851200, 253399464.7}, {29854800, 254828761.3}, {29858400, 242842153}, {29862000, 245129253.2}, {29865600, 249026655.7}, {29869200, 251801093.8}, {29872800, 242388835.5}, {29876400, 240689483.2}, {29880000, 239646443.8}, {29883600, 243873229.3}, {29887200, 249921427.1}, {29890800, 249379946.2}, {29894400, 240316641.4}, {29898000, 247681495.4}, {29901600, 255400671.2}, {29905200, 235338244.7}, {29908800, 238896598.4}, {29912400, 231374305.1}, {29916000, 253999350.3}, {29919600, 253882859.3}, {29923200, 241871287}, {29926800, 239598022.9}, {29930400, 259756586.6}, {29934000, 246527406}, {29937600, 230437358}, {29941200, 255775303.9}, {29944800, 247814280.3}, {29948400, 255841121.5}, {29952000, 253311494.3}, {29955600, 233147079.2}, {29959200, 241825885.3}, {29962800, 259279586.6}, {29966400, 245314695.2}, {29970000, 241804093.4}, {29973600, 246658002.4}, {29977200, 259263078.8}, {29980800, 243436665.1}, {29984400, 255922344}, {29988000, 234287817.4}, {29991600, 232870323.9}, {29995200, 240431893.4}, {29998800, 232182577.6}, {30002400, 246333186.8}, {30006000, 258961873.3}, {30009600, 238435189.3}, {30013200, 232404074.6}, {30016800, 234374045.3}, {30020400, 234891368.6}, {30024000, 246157338.1}, {30027600, 244068836.2}, {30031200, 237959430.2}, {30034800, 250236162.3}, {30038400, 233736335.9}, {30042000, 237552971}, {30045600, 247675091.9}, {30049200, 240532943.8}, {30052800, 245683215.8}, {30056400, 240055121.3}, {30060000, 230706053.8}, {30063600, 242050389.1}, {30067200, 245140504.5}, {30070800, 233887681.4}, {30074400, 248389082}, {30078000, 258903674.8}, {30081600, 232689714}, {30085200, 239259862.9}, {30088800, 245876415.7}, {30092400, 243422452.1}, {30096000, 258198887.2}, {30099600, 251633129.9}, {30103200, 252136485}, {30106800
, 249173959.6}, {30110400, 231059434.8}, {30114000, 249248463.9}, {30117600, 239557719.3}, {30121200, 233033052.4}, {30124800, 232429464.9}, {30128400, 257064360.7}, {30132000, 237582070.8}, {30135600, 244847232.7}, {30139200, 241643390.8}, {30142800, 237908789.8}, {30146400, 237893486.2}, {30150000, 250985822.9}, {30153600, 231701943.4}, {30157200, 253661495.8}, {30160800, 238769071.1}, {30164400, 255183128.7}, {30168000, 244539028.5}, {30171600, 237004355.7}, {30175200, 236616058.9}, {30178800, 239428553.9}, {30182400, 259862820.9}, {30186000, 235673950}, {30189600, 255514729.1}, {30193200, 255317143.9}, {30196800, 245849495.3}, {30200400, 249946139.9}, {30204000, 241088491.1}, {30207600, 239523125.8}, {30211200, 254309717.4}, {30214800, 233078699}, {30218400, 236382887.7}, {30222000, 243392665.6}, {30225600, 241596535.1}, {30229200, 253239435.4}, {30232800, 244226934}, {30236400, 253903736.6}, {30240000, 230745784.2}, {30243600, 259974201.8}, {30247200, 238491602.9}, {30250800, 253034747.6}, {30254400, 231051911.4}, {30258000, 256110783.9}, {30261600, 252288348.8}, {30265200, 233278791.3}, {30268800, 255998502.1}, {30272400, 254645767.1}, {30276000, 230113753.2}, {30279600, 249807898.5}, {30283200, 248970947.9}, {30286800, 236314444.7}, {30290400, 243048399.5}, {30294000, 257993282}, {30297600, 243718481.8}, {30301200, 233300858.1}, {30304800, 250396739.7}, {30308400, 259151967.4}, {30312000, 243061319.4}, {30315600, 237138767.7}, {30319200, 256622623.3}, {30322800, 258583135.8}, {30326400, 241749647.8}, {30330000, 252899841.2}, {30333600, 233001582.5}, {30337200, 236715863.6}, {30340800, 233074325}, {30344400, 230642629.9}, {30348000, 245507848.2}, {30351600, 237760585}, {30355200, 231017090.8}, {30358800, 252490456.4}, {30362400, 246251367.9}, {30366000, 256458446.9}, {30369600, 246841722}, {30373200, 259060704.9}, {30376800, 252574254.6}, {30380400, 258478488.3}, {30384000, 252164417.4}, {30387600, 237905750.4}, {30391200, 232624537.1}, {30394800, 250576538.5
}, {30398400, 254313946.1}, {30402000, 234524218.6}, {30405600, 239414408.8}, {30409200, 244610852.6}, {30412800, 251108930.7}, {30416400, 247882556.1}, {30420000, 231630534.7}, {30423600, 259134843.2}, {30427200, 247231165.4}, {30430800, 247233290.5}, {30434400, 247314623.2}, {30438000, 248027598.7}, {30441600, 234080490.4}, {30445200, 231047989.9}, {30448800, 242415104.6}, {30452400, 238188479.7}, {30456000, 250689452.8}, {30459600, 259567723.8}, {30463200, 237407461.6}, {30466800, 252990450.5}, {30470400, 249999795}, {30474000, 246089493.1}, {30477600, 257015738.5}, {30481200, 250007615.7}, {30484800, 246301543.4}, {30488400, 232678154.5}, {30492000, 230833647.6}, {30495600, 258793783.4}, {30499200, 251967294}, {30502800, 256719797.9}, {30506400, 256857592.2}, {30510000, 253829729.5}, {30513600, 246056530.2}, {30517200, 240272022.2}, {30520800, 238423534.7}, {30524400, 244233843.6}, {30528000, 230257389.1}, {30531600, 242744007.3}, {30535200, 251539602.4}, {30538800, 242316080}, {30542400, 248137134.7}, {30546000, 247726470.9}, {30549600, 259358182.7}, {30553200, 238279312.7}, {30556800, 231283584.2}, {30560400, 256119600.6}, {30564000, 256635331.1}, {30567600, 241158517.4}, {30571200, 234466218.1}, {30574800, 235079457.2}, {30578400, 234884686.7}, {30582000, 247856618.7}, {30585600, 255543966.1}, {30589200, 231323384.9}, {30592800, 247703330.3}, {30596400, 237433775.7}, {30600000, 236554666}, {30603600, 251853349.8}, {30607200, 235492445}, {30610800, 233208129.3}, {30614400, 243593226.7}, {30618000, 235811457.9}, {30621600, 241158771.5}, {30625200, 235512817}, {30628800, 256603077.3}, {30632400, 236404598.4}, {30636000, 246283243.8}, {30639600, 234958252.2}, {30643200, 243448179.3}, {30646800, 254678244.7}, {30650400, 244176234}, {30654000, 256385194.8}, {30657600, 249692338.2}, {30661200, 246437277.3}, {30664800, 245556825}, {30668400, 242760728.9}, {30672000, 254363564.5}, {30675600, 249260898.2}, {30679200, 235528178.7}, {30682800, 259931115.2}, {30686400, 244651628.5
}, {30690000, 245277064.1}, {30693600, 252925280}, {30697200, 250237684.9}, {30700800, 251758749.4}, {30704400, 236667810.1}, {30708000, 241492548.2}, {30711600, 240384896.4}, {30715200, 255255436.9}, {30718800, 259257988.8}, {30722400, 238465227.1}, {30726000, 259267136.5}, {30729600, 248065112.9}, {30733200, 235608347.5}, {30736800, 243899882.3}, {30740400, 233725014.6}, {30744000, 250998951.9}, {30747600, 252752437.9}, {30751200, 244392434.5}, {30754800, 250493628.1}, {30758400, 251541487.5}, {30762000, 236383493.5}, {30765600, 234212607}, {30769200, 244420772.3}, {30772800, 259982213.8}, {30776400, 256423927.3}, {30780000, 231167769.5}, {30783600, 258459003.1}, {30787200, 256785813.2}, {30790800, 236369750.9}, {30794400, 259458462.3}, {30798000, 237636409.8}, {30801600, 248805693.1}, {30805200, 245563013.2}, {30808800, 244845231.4}, {30812400, 237398112.5}, {30816000, 231912677.3}, {30819600, 235053305.7}, {30823200, 249946286.6}, {30826800, 251182345.2}, {30830400, 255742106.4}, {30834000, 238094772.6}, {30837600, 230674078.7}, {30841200, 246743909.8}, {30844800, 235969257.1}, {30848400, 257607234.7}, {30852000, 238252943}, {30855600, 236868809.7}, {30859200, 245544490.2}, {30862800, 237681802.4}, {30866400, 230484458.2}, {30870000, 259294572.6}, {30873600, 256963397}, {30877200, 258776305.1}, {30880800, 255335776.9}, {30884400, 241428958.1}, {30888000, 232688055.6}, {30891600, 251982122.2}, {30895200, 250477207.8}, {30898800, 243055064.9}, {30902400, 234296113.1}, {30906000, 239213160}, {30909600, 250409497.8}, {30913200, 245118351.4}, {30916800, 252039714.3}, {30920400, 249440607}, {30924000, 232034929.7}, {30927600, 259840923.2}, {30931200, 235434579.9}, {30934800, 243813684}, {30938400, 246822243.5}, {30942000, 249685784.8}, {30945600, 254366591.5}, {30949200, 253290910.1}, {30952800, 238897169.6}, {30956400, 235407114}, {30960000, 255257435}, {30963600, 249633682.3}, {30967200, 248238136.4}, {30970800, 244323675.2}, {30974400, 248347367.1}, {30978000, 241348442.1
}, {30981600, 255990326.2}, {30985200, 244407912.7}, {30988800, 243830529.6}, {30992400, 239048813.5}, {30996000, 246640878.4}, {30999600, 247278808.2}, {31003200, 234325833.9}, {31006800, 251636737.9}, {31010400, 236002606.4}, {31014000, 238386033}, {31017600, 250959309.9}, {31021200, 235718127.4}, {31024800, 242657890.8}, {31028400, 236230659.1}, {31032000, 234160598.8}, {31035600, 254412823.4}, {31039200, 239853714.4}, {31042800, 244417560}, {31046400, 232009753.1}, {31050000, 232461382.2}, {31053600, 239523776.7}, {31057200, 239437347.2}, {31060800, 240142837.6}, {31064400, 249620904.1}, {31068000, 242606613}, {31071600, 254962524.4}, {31075200, 256226434.5}, {31078800, 246490785.7}, {31082400, 240140428.4}, {31086000, 246259484.3}, {31089600, 237521708.7}, {31093200, 241045170}, {31096800, 255491503.3}, {31100400, 255957890.1}, {31104000, 222046466.2}, {31107600, 225171145.6}, {31111200, 250170327.9}, {31114800, 222309514.3}, {31118400, 241093597.2}, {31122000, 237793155.2}, {31125600, 254883522.9}, {31129200, 238148886.3}, {31132800, 236227752.4}, {31136400, 253873787.2}, {31140000, 249162618.5}, {31143600, 232022739.9}, {31147200, 238743328.3}, {31150800, 230236730.6}, {31154400, 232932104.2}, {31158000, 262365724.6}, {31161600, 241352047.1}, {31165200, 252849148.2}, {31168800, 246563587.4}, {31172400, 266850952}, {31176000, 236671121}, {31179600, 238045591.6}, {31183200, 257324677}, {31186800, 263196473.4}, {31190400, 221102688.5}, {31194000, 262476196.4}, {31197600, 260381271.4}, {31201200, 247139147.3}, {31204800, 241689153.7}, {31208400, 250121846}, {31212000, 236755260.2}, {31215600, 258905360.2}, {31219200, 224835987.7}, {31222800, 242597748.7}, {31226400, 258097453.3}, {31230000, 251291661.7}, {31233600, 220074576.2}, {31237200, 220858620.3}, {31240800, 242842703.6}, {31244400, 231078202.8}, {31248000, 238571034.3}, {31251600, 242061608.2}, {31255200, 223034477.4}, {31258800, 238202118.7}, {31262400, 238843453.7}, {31266000, 235062011.9}, {31269600, 265919459
}, {31273200, 243867533.8}, {31276800, 229019621.9}, {31280400, 234851882}, {31284000, 261464973.7}, {31287600, 250906199.6}, {31291200, 253179977.1}, {31294800, 250810170.6}, {31298400, 233063336.2}, {31302000, 263624935.8}, {31305600, 220268406.4}, {31309200, 238262764.6}, {31312800, 249598591.9}, {31316400, 266241953}, {31320000, 242900244.9}, {31323600, 241210411.2}, {31327200, 252748080.6}, {31330800, 258211815.4}, {31334400, 238982178.3}, {31338000, 242703448.4}, {31341600, 252190100.6}, {31345200, 256757726.3}, {31348800, 251691078.1}, {31352400, 259147213.6}, {31356000, 221724351}, {31359600, 225043117}, {31363200, 222087038.9}, {31366800, 228025921.2}, {31370400, 261750147.4}, {31374000, 247971704.1}, {31377600, 228601085}, {31381200, 266939950.5}, {31384800, 247107966.4}, {31388400, 261512892.8}, {31392000, 235872188.5}, {31395600, 231636967.8}, {31399200, 255099690.6}, {31402800, 245989182.4}, {31406400, 234307314.6}, {31410000, 221383646.3}, {31413600, 227640145.1}, {31417200, 259196130.5}, {31420800, 245937594.5}, {31424400, 240841143.1}, {31428000, 225427377.8}, {31431600, 251571383.8}, {31435200, 226336678.4}, {31438800, 249032183.2}, {31442400, 229225018.8}, {31446000, 244745554.5}, {31449600, 236772030.9}, {31453200, 230342438.5}, {31456800, 225258276.1}, {31460400, 227681625.9}, {31464000, 263666477.5}, {31467600, 256218574.9}, {31471200, 220179208.8}, {31474800, 260520761.9}, {31478400, 232281120.4}, {31482000, 264296827.4}, {31485600, 261964032.5}, {31489200, 237778369.3}, {31492800, 235762355.8}, {31496400, 227709315.4}, {31500000, 239421161.5}, {31503600, 235271992.4}, {31507200, 261058790.7}, {31510800, 233994117.3}, {31514400, 262572697.4}, {31518000, 229764257.8}, {31521600, 237750123.3}, {31525200, 237298779.1}, {31528800, 249281567.6}, {31532400, 242812539.8}, {31536000, 242812539.8}},
    c = 0.5) annotation (Placement(transformation(origin = {108.0, -47.99999999999999},
      extent = {{10.0, -10.0}, {-10.0, 10.0}})));
  TypicalScensrio.TypicalScenarios.ThermalPower thermalPower(P_cap(displayUnit = "MW") = 1.5e8, P_max(displayUnit = "MW") = 1.5e8, P_min(displayUnit = "MW") = 5e7,
    table = {{0, 1}, {3600, 1}, {7200, 1}, {10800, 1}, {14400, 1}, {18000, 1}, {21600, 1}, {25200, 0.95}, {28800, 0.95}, {32400, 0.6}, {36000, 0.6}, {39600, 0.6}, {43200, 0.6}, {46800, 0.6}, {50400, 0.6}, {54000, 0.95}, {57600, 0.95}, {61200, 1}, {64800, 1}, {68400, 1}, {72000, 1}, {75600, 1}, {79200, 1}, {82800, 1}, {86400, 1}, {90000, 1}, {93600, 1}, {97200, 1}, {100800, 1}, {104400, 1}, {108000, 1}, {111600, 0.95}, {115200, 0.95}, {118800, 0.6}, {122400, 0.6}, {126000, 0.6}, {129600, 0.6}, {133200, 0.6}, {136800, 0.6}, {140400, 0.95}, {144000, 0.95}, {147600, 1}, {151200, 1}, {154800, 1}, {158400, 1}, {162000, 1}, {165600, 1}, {169200, 1}, {172800, 1}, {176400, 1}, {180000, 1}, {183600, 1}, {187200, 1}, {190800, 1}, {194400, 1}, {198000, 0.95}, {201600, 0.95}, {205200, 0.6}, {208800, 0.6}, {212400, 0.6}, {216000, 0.6}, {219600, 0.6}, {223200, 0.6}, {226800, 0.95}, {230400, 0.95}, {234000, 1}, {237600, 1}, {241200, 1}, {244800, 1}, {248400, 1}, {252000, 1}, {255600, 1}, {259200, 1}, {262800, 1}, {266400, 1}, {270000, 1}, {273600, 1}, {277200, 1}, {280800, 1}, {284400, 0.95}, {288000, 0.95}, {291600, 0.6}, {295200, 0.6}, {298800, 0.6}, {302400, 0.6}, {306000, 0.6}, {309600, 0.6}, {313200, 0.95}, {316800, 0.95}, {320400, 1}, {324000, 1}, {327600, 1}, {331200, 1}, {334800, 1}, {338400, 1}, {342000, 1}, {345600, 1}, {349200, 1}, {352800, 1}, {356400, 1}, {360000, 1}, {363600, 1}, {367200, 1}, {370800, 0.95}, {374400, 0.95}, {378000, 0.6}, {381600, 0.6}, {385200, 0.6}, {388800, 0.6}, {392400, 0.6}, {396000, 0.6}, {399600, 0.95}, {403200, 0.95}, {406800, 1}, {410400, 1}, {414000, 1}, {417600, 1}, {421200, 1}, {424800, 1}, {428400, 1}, {432000, 1}, {435600, 1}, {439200, 1}, {442800, 1}, {446400, 1}, {450000, 1}, {453600, 1}, {457200, 0.95}, {460800, 0.95}, {464400, 0.6}, {468000, 0.6}, {471600, 0.6}, {475200, 0.6}, {478800, 0.6}, {482400, 0.6}, {486000, 0.95}, {489600, 0.95}, {493200, 1}, {496800, 1}, {500400, 1}, {504000, 1}, {507600, 1}, {511200, 1}, {514800, 1}, {518400
, 1}, {522000
, 1}, {525600, 1}, {529200, 1}, {532800, 1}, {536400, 1}, {540000, 1}, {543600, 0.95}, {547200, 0.95}, {550800, 0.6}, {554400, 0.6}, {558000, 0.6}, {561600, 0.6}, {565200, 0.6}, {568800, 0.6}, {572400, 0.95}, {576000, 0.95}, {579600, 1}, {583200, 1}, {586800, 1}, {590400, 1}, {594000, 1}, {597600, 1}, {601200, 1}, {604800, 1}, {608400, 1}, {612000, 1}, {615600, 1}, {619200, 1}, {622800, 1}, {626400, 1}, {630000, 0.95}, {633600, 0.95}, {637200, 0.6}, {640800, 0.6}, {644400, 0.6}, {648000, 0.6}, {651600, 0.6}, {655200, 0.6}, {658800, 0.95}, {662400, 0.95}, {666000, 1}, {669600, 1}, {673200, 1}, {676800, 1}, {680400, 1}, {684000, 1}, {687600, 1}, {691200, 1}, {694800, 1}, {698400, 1}, {702000, 1}, {705600, 1}, {709200, 1}, {712800, 1}, {716400, 0.95}, {720000, 0.95}, {723600, 0.6}, {727200, 0.6}, {730800, 0.6}, {734400, 0.6}, {738000, 0.6}, {741600, 0.6}, {745200, 0.95}, {748800, 0.95}, {752400, 1}, {756000, 1}, {759600, 1}, {763200, 1}, {766800, 1}, {770400, 1}, {774000, 1}, {777600, 1}, {781200, 1}, {784800, 1}, {788400, 1}, {792000, 1}, {795600, 1}, {799200, 1}, {802800, 0.95}, {806400, 0.95}, {810000, 0.6}, {813600, 0.6}, {817200, 0.6}, {820800, 0.6}, {824400, 0.6}, {828000, 0.6}, {831600, 0.95}, {835200, 0.95}, {838800, 1}, {842400, 1}, {846000, 1}, {849600, 1}, {853200, 1}, {856800, 1}, {860400, 1}, {864000, 1}, {867600, 1}, {871200, 1}, {874800, 1}, {878400, 1}, {882000, 1}, {885600, 1}, {889200, 0.95}, {892800, 0.95}, {896400, 0.6}, {900000, 0.6}, {903600, 0.6}, {907200, 0.6}, {910800, 0.6}, {914400, 0.6}, {918000, 0.95}, {921600, 0.95}, {925200, 1}, {928800, 1}, {932400, 1}, {936000, 1}, {939600, 1}, {943200, 1}, {946800, 1}, {950400, 1}, {954000, 1}, {957600, 1}, {961200, 1}, {964800, 1}, {968400, 1}, {972000, 1}, {975600, 0.95}, {979200, 0.95}, {982800, 0.6}, {986400, 0.6}, {990000, 0.6}, {993600, 0.6}, {997200, 0.6}, {1000800, 0.6}, {1004400, 0.95}, {1008000, 0.95}, {1011600, 1}, {1015200, 1}, {1018800, 1}, {1022400, 1}, {1026000, 1}, {1029600, 1}, {1033200
, 1}, {1036800, 1}, {1040400, 1}, {1044000, 1}, {1047600, 1}, {1051200, 1}, {1054800, 1}, {1058400, 1}, {1062000, 0.95}, {1065600, 0.95}, {1069200, 0.6}, {1072800, 0.6}, {1076400, 0.6}, {1080000, 0.6}, {1083600, 0.6}, {1087200, 0.6}, {1090800, 0.95}, {1094400, 0.95}, {1098000, 1}, {1101600, 1}, {1105200, 1}, {1108800, 1}, {1112400, 1}, {1116000, 1}, {1119600, 1}, {1123200, 1}, {1126800, 1}, {1130400, 1}, {1134000, 1}, {1137600, 1}, {1141200, 1}, {1144800, 1}, {1148400, 0.95}, {1152000, 0.95}, {1155600, 0.6}, {1159200, 0.6}, {1162800, 0.6}, {1166400, 0.6}, {1170000, 0.6}, {1173600, 0.6}, {1177200, 0.95}, {1180800, 0.95}, {1184400, 1}, {1188000, 1}, {1191600, 1}, {1195200, 1}, {1198800, 1}, {1202400, 1}, {1206000, 1}, {1209600, 1}, {1213200, 1}, {1216800, 1}, {1220400, 1}, {1224000, 1}, {1227600, 1}, {1231200, 1}, {1234800, 0.95}, {1238400, 0.95}, {1242000, 0.6}, {1245600, 0.6}, {1249200, 0.6}, {1252800, 0.6}, {1256400, 0.6}, {1260000, 0.6}, {1263600, 0.95}, {1267200, 0.95}, {1270800, 1}, {1274400, 1}, {1278000, 1}, {1281600, 1}, {1285200, 1}, {1288800, 1}, {1292400, 1}, {1296000, 1}, {1299600, 1}, {1303200, 1}, {1306800, 1}, {1310400, 1}, {1314000, 1}, {1317600, 1}, {1321200, 0.95}, {1324800, 0.95}, {1328400, 0.6}, {1332000, 0.6}, {1335600, 0.6}, {1339200, 0.6}, {1342800, 0.6}, {1346400, 0.6}, {1350000, 0.95}, {1353600, 0.95}, {1357200, 1}, {1360800, 1}, {1364400, 1}, {1368000, 1}, {1371600, 1}, {1375200, 1}, {1378800, 1}, {1382400, 1}, {1386000, 1}, {1389600, 1}, {1393200, 1}, {1396800, 1}, {1400400, 1}, {1404000, 1}, {1407600, 0.95}, {1411200, 0.95}, {1414800, 0.6}, {1418400, 0.6}, {1422000, 0.6}, {1425600, 0.6}, {1429200, 0.6}, {1432800, 0.6}, {1436400, 0.95}, {1440000, 0.95}, {1443600, 1}, {1447200, 1}, {1450800, 1}, {1454400, 1}, {1458000, 1}, {1461600, 1}, {1465200, 1}, {1468800, 1}, {1472400, 1}, {1476000, 1}, {1479600, 1}, {1483200, 1}, {1486800, 1}, {1490400, 1}, {1494000, 0.95}, {1497600, 0.95}, {1501200, 0.6}, {1504800, 0.6}, {1508400, 0.6}, {1512000, 0.6
}, {1515600, 0.6}, {1519200, 0.6}, {1522800, 0.95}, {1526400, 0.95}, {1530000, 1}, {1533600, 1}, {1537200, 1}, {1540800, 1}, {1544400, 1}, {1548000, 1}, {1551600, 1}, {1555200, 1}, {1558800, 1}, {1562400, 1}, {1566000, 1}, {1569600, 1}, {1573200, 1}, {1576800, 1}, {1580400, 0.95}, {1584000, 0.95}, {1587600, 0.6}, {1591200, 0.6}, {1594800, 0.6}, {1598400, 0.6}, {1602000, 0.6}, {1605600, 0.6}, {1609200, 0.95}, {1612800, 0.95}, {1616400, 1}, {1620000, 1}, {1623600, 1}, {1627200, 1}, {1630800, 1}, {1634400, 1}, {1638000, 1}, {1641600, 1}, {1645200, 1}, {1648800, 1}, {1652400, 1}, {1656000, 1}, {1659600, 1}, {1663200, 1}, {1666800, 0.95}, {1670400, 0.95}, {1674000, 0.6}, {1677600, 0.6}, {1681200, 0.6}, {1684800, 0.6}, {1688400, 0.6}, {1692000, 0.6}, {1695600, 0.95}, {1699200, 0.95}, {1702800, 1}, {1706400, 1}, {1710000, 1}, {1713600, 1}, {1717200, 1}, {1720800, 1}, {1724400, 1}, {1728000, 1}, {1731600, 1}, {1735200, 1}, {1738800, 1}, {1742400, 1}, {1746000, 1}, {1749600, 1}, {1753200, 0.95}, {1756800, 0.95}, {1760400, 0.6}, {1764000, 0.6}, {1767600, 0.6}, {1771200, 0.6}, {1774800, 0.6}, {1778400, 0.6}, {1782000, 0.95}, {1785600, 0.95}, {1789200, 1}, {1792800, 1}, {1796400, 1}, {1800000, 1}, {1803600, 1}, {1807200, 1}, {1810800, 1}, {1814400, 1}, {1818000, 1}, {1821600, 1}, {1825200, 1}, {1828800, 1}, {1832400, 1}, {1836000, 1}, {1839600, 0.95}, {1843200, 0.95}, {1846800, 0.6}, {1850400, 0.6}, {1854000, 0.6}, {1857600, 0.6}, {1861200, 0.6}, {1864800, 0.6}, {1868400, 0.95}, {1872000, 0.95}, {1875600, 1}, {1879200, 1}, {1882800, 1}, {1886400, 1}, {1890000, 1}, {1893600, 1}, {1897200, 1}, {1900800, 1}, {1904400, 1}, {1908000, 1}, {1911600, 1}, {1915200, 1}, {1918800, 1}, {1922400, 1}, {1926000, 0.95}, {1929600, 0.95}, {1933200, 0.6}, {1936800, 0.6}, {1940400, 0.6}, {1944000, 0.6}, {1947600, 0.6}, {1951200, 0.6}, {1954800, 0.95}, {1958400, 0.95}, {1962000, 1}, {1965600, 1}, {1969200, 1}, {1972800, 1}, {1976400, 1}, {1980000, 1}, {1983600, 1}, {1987200, 1}, {1990800, 1}, {1994400
, 1}, {1998000, 1}, {2001600, 1}, {2005200, 1}, {2008800, 1}, {2012400, 0.95}, {2016000, 0.95}, {2019600, 0.6}, {2023200, 0.6}, {2026800, 0.6}, {2030400, 0.6}, {2034000, 0.6}, {2037600, 0.6}, {2041200, 0.95}, {2044800, 0.95}, {2048400, 1}, {2052000, 1}, {2055600, 1}, {2059200, 1}, {2062800, 1}, {2066400, 1}, {2070000, 1}, {2073600, 1}, {2077200, 1}, {2080800, 1}, {2084400, 1}, {2088000, 1}, {2091600, 1}, {2095200, 1}, {2098800, 0.95}, {2102400, 0.95}, {2106000, 0.6}, {2109600, 0.6}, {2113200, 0.6}, {2116800, 0.6}, {2120400, 0.6}, {2124000, 0.6}, {2127600, 0.95}, {2131200, 0.95}, {2134800, 1}, {2138400, 1}, {2142000, 1}, {2145600, 1}, {2149200, 1}, {2152800, 1}, {2156400, 1}, {2160000, 1}, {2163600, 1}, {2167200, 1}, {2170800, 1}, {2174400, 1}, {2178000, 1}, {2181600, 1}, {2185200, 0.95}, {2188800, 0.95}, {2192400, 0.6}, {2196000, 0.6}, {2199600, 0.6}, {2203200, 0.6}, {2206800, 0.6}, {2210400, 0.6}, {2214000, 0.95}, {2217600, 0.95}, {2221200, 1}, {2224800, 1}, {2228400, 1}, {2232000, 1}, {2235600, 1}, {2239200, 1}, {2242800, 1}, {2246400, 1}, {2250000, 1}, {2253600, 1}, {2257200, 1}, {2260800, 1}, {2264400, 1}, {2268000, 1}, {2271600, 0.95}, {2275200, 0.95}, {2278800, 0.6}, {2282400, 0.6}, {2286000, 0.6}, {2289600, 0.6}, {2293200, 0.6}, {2296800, 0.6}, {2300400, 0.95}, {2304000, 0.95}, {2307600, 1}, {2311200, 1}, {2314800, 1}, {2318400, 1}, {2322000, 1}, {2325600, 1}, {2329200, 1}, {2332800, 1}, {2336400, 1}, {2340000, 1}, {2343600, 1}, {2347200, 1}, {2350800, 1}, {2354400, 1}, {2358000, 0.95}, {2361600, 0.95}, {2365200, 0.6}, {2368800, 0.6}, {2372400, 0.6}, {2376000, 0.6}, {2379600, 0.6}, {2383200, 0.6}, {2386800, 0.95}, {2390400, 0.95}, {2394000, 1}, {2397600, 1}, {2401200, 1}, {2404800, 1}, {2408400, 1}, {2412000, 1}, {2415600, 1}, {2419200, 1}, {2422800, 1}, {2426400, 1}, {2430000, 1}, {2433600, 1}, {2437200, 1}, {2440800, 1}, {2444400, 0.95}, {2448000, 0.95}, {2451600, 0.6}, {2455200, 0.6}, {2458800, 0.6}, {2462400, 0.6}, {2466000, 0.6}, {2469600, 0.6}, {2473200
, 0.95}, {2476800, 0.95}, {2480400, 1}, {2484000, 1}, {2487600, 1}, {2491200, 1}, {2494800, 1}, {2498400, 1}, {2502000, 1}, {2505600, 1}, {2509200, 1}, {2512800, 1}, {2516400, 1}, {2520000, 1}, {2523600, 1}, {2527200, 1}, {2530800, 0.95}, {2534400, 0.95}, {2538000, 0.6}, {2541600, 0.6}, {2545200, 0.6}, {2548800, 0.6}, {2552400, 0.6}, {2556000, 0.6}, {2559600, 0.95}, {2563200, 0.95}, {2566800, 1}, {2570400, 1}, {2574000, 1}, {2577600, 1}, {2581200, 1}, {2584800, 1}, {2588400, 1}, {2592000, 1}, {2595600, 1}, {2599200, 1}, {2602800, 1}, {2606400, 1}, {2610000, 1}, {2613600, 1}, {2617200, 0.95}, {2620800, 0.95}, {2624400, 0.6}, {2628000, 0.6}, {2631600, 0.6}, {2635200, 0.6}, {2638800, 0.6}, {2642400, 0.6}, {2646000, 0.95}, {2649600, 0.95}, {2653200, 1}, {2656800, 1}, {2660400, 1}, {2664000, 1}, {2667600, 1}, {2671200, 1}, {2674800, 1}, {2678400, 1}, {2682000, 1}, {2685600, 1}, {2689200, 1}, {2692800, 1}, {2696400, 1}, {2700000, 1}, {2703600, 0.95}, {2707200, 0.95}, {2710800, 0.6}, {2714400, 0.6}, {2718000, 0.6}, {2721600, 0.6}, {2725200, 0.6}, {2728800, 0.6}, {2732400, 0.95}, {2736000, 0.95}, {2739600, 1}, {2743200, 1}, {2746800, 1}, {2750400, 1}, {2754000, 1}, {2757600, 1}, {2761200, 1}, {2764800, 1}, {2768400, 1}, {2772000, 1}, {2775600, 1}, {2779200, 1}, {2782800, 1}, {2786400, 1}, {2790000, 0.95}, {2793600, 0.95}, {2797200, 0.6}, {2800800, 0.6}, {2804400, 0.6}, {2808000, 0.6}, {2811600, 0.6}, {2815200, 0.6}, {2818800, 0.95}, {2822400, 0.95}, {2826000, 1}, {2829600, 1}, {2833200, 1}, {2836800, 1}, {2840400, 1}, {2844000, 1}, {2847600, 1}, {2851200, 1}, {2854800, 1}, {2858400, 1}, {2862000, 1}, {2865600, 1}, {2869200, 1}, {2872800, 1}, {2876400, 0.95}, {2880000, 0.95}, {2883600, 0.6}, {2887200, 0.6}, {2890800, 0.6}, {2894400, 0.6}, {2898000, 0.6}, {2901600, 0.6}, {2905200, 0.95}, {2908800, 0.95}, {2912400, 1}, {2916000, 1}, {2919600, 1}, {2923200, 1}, {2926800, 1}, {2930400, 1}, {2934000, 1}, {2937600, 1}, {2941200, 1}, {2944800, 1}, {2948400, 1}, {2952000, 1}, {2955600
, 1}, {2959200, 1}, {2962800, 0.95}, {2966400, 0.95}, {2970000, 0.6}, {2973600, 0.6}, {2977200, 0.6}, {2980800, 0.6}, {2984400, 0.6}, {2988000, 0.6}, {2991600, 0.95}, {2995200, 0.95}, {2998800, 1}, {3002400, 1}, {3006000, 1}, {3009600, 1}, {3013200, 1}, {3016800, 1}, {3020400, 1}, {3024000, 1}, {3027600, 1}, {3031200, 1}, {3034800, 1}, {3038400, 1}, {3042000, 1}, {3045600, 1}, {3049200, 0.95}, {3052800, 0.95}, {3056400, 0.6}, {3060000, 0.6}, {3063600, 0.6}, {3067200, 0.6}, {3070800, 0.6}, {3074400, 0.6}, {3078000, 0.95}, {3081600, 0.95}, {3085200, 1}, {3088800, 1}, {3092400, 1}, {3096000, 1}, {3099600, 1}, {3103200, 1}, {3106800, 1}, {3110400, 1}, {3114000, 1}, {3117600, 1}, {3121200, 1}, {3124800, 1}, {3128400, 1}, {3132000, 1}, {3135600, 0.95}, {3139200, 0.95}, {3142800, 0.6}, {3146400, 0.6}, {3150000, 0.6}, {3153600, 0.6}, {3157200, 0.6}, {3160800, 0.6}, {3164400, 0.95}, {3168000, 0.95}, {3171600, 1}, {3175200, 1}, {3178800, 1}, {3182400, 1}, {3186000, 1}, {3189600, 1}, {3193200, 1}, {3196800, 1}, {3200400, 1}, {3204000, 1}, {3207600, 1}, {3211200, 1}, {3214800, 1}, {3218400, 1}, {3222000, 0.95}, {3225600, 0.95}, {3229200, 0.6}, {3232800, 0.6}, {3236400, 0.6}, {3240000, 0.6}, {3243600, 0.6}, {3247200, 0.6}, {3250800, 0.95}, {3254400, 0.95}, {3258000, 1}, {3261600, 1}, {3265200, 1}, {3268800, 1}, {3272400, 1}, {3276000, 1}, {3279600, 1}, {3283200, 1}, {3286800, 1}, {3290400, 1}, {3294000, 1}, {3297600, 1}, {3301200, 1}, {3304800, 1}, {3308400, 0.95}, {3312000, 0.95}, {3315600, 0.6}, {3319200, 0.6}, {3322800, 0.6}, {3326400, 0.6}, {3330000, 0.6}, {3333600, 0.6}, {3337200, 0.95}, {3340800, 0.95}, {3344400, 1}, {3348000, 1}, {3351600, 1}, {3355200, 1}, {3358800, 1}, {3362400, 1}, {3366000, 1}, {3369600, 1}, {3373200, 1}, {3376800, 1}, {3380400, 1}, {3384000, 1}, {3387600, 1}, {3391200, 1}, {3394800, 0.95}, {3398400, 0.95}, {3402000, 0.6}, {3405600, 0.6}, {3409200, 0.6}, {3412800, 0.6}, {3416400, 0.6}, {3420000, 0.6}, {3423600, 0.95}, {3427200, 0.95}, {3430800, 1}, {
3434400, 1}, {3438000, 1}, {3441600, 1}, {3445200, 1}, {3448800, 1}, {3452400, 1}, {3456000, 1}, {3459600, 1}, {3463200, 1}, {3466800, 1}, {3470400, 1}, {3474000, 1}, {3477600, 1}, {3481200, 0.95}, {3484800, 0.95}, {3488400, 0.6}, {3492000, 0.6}, {3495600, 0.6}, {3499200, 0.6}, {3502800, 0.6}, {3506400, 0.6}, {3510000, 0.95}, {3513600, 0.95}, {3517200, 1}, {3520800, 1}, {3524400, 1}, {3528000, 1}, {3531600, 1}, {3535200, 1}, {3538800, 1}, {3542400, 1}, {3546000, 1}, {3549600, 1}, {3553200, 1}, {3556800, 1}, {3560400, 1}, {3564000, 1}, {3567600, 0.95}, {3571200, 0.95}, {3574800, 0.6}, {3578400, 0.6}, {3582000, 0.6}, {3585600, 0.6}, {3589200, 0.6}, {3592800, 0.6}, {3596400, 0.95}, {3600000, 0.95}, {3603600, 1}, {3607200, 1}, {3610800, 1}, {3614400, 1}, {3618000, 1}, {3621600, 1}, {3625200, 1}, {3628800, 1}, {3632400, 1}, {3636000, 1}, {3639600, 1}, {3643200, 1}, {3646800, 1}, {3650400, 1}, {3654000, 0.95}, {3657600, 0.95}, {3661200, 0.6}, {3664800, 0.6}, {3668400, 0.6}, {3672000, 0.6}, {3675600, 0.6}, {3679200, 0.6}, {3682800, 0.95}, {3686400, 0.95}, {3690000, 1}, {3693600, 1}, {3697200, 1}, {3700800, 1}, {3704400, 1}, {3708000, 1}, {3711600, 1}, {3715200, 1}, {3718800, 1}, {3722400, 1}, {3726000, 1}, {3729600, 1}, {3733200, 1}, {3736800, 1}, {3740400, 0.95}, {3744000, 0.95}, {3747600, 0.6}, {3751200, 0.6}, {3754800, 0.6}, {3758400, 0.6}, {3762000, 0.6}, {3765600, 0.6}, {3769200, 0.95}, {3772800, 0.95}, {3776400, 1}, {3780000, 1}, {3783600, 1}, {3787200, 1}, {3790800, 1}, {3794400, 1}, {3798000, 1}, {3801600, 1}, {3805200, 1}, {3808800, 1}, {3812400, 1}, {3816000, 1}, {3819600, 1}, {3823200, 1}, {3826800, 0.95}, {3830400, 0.95}, {3834000, 0.6}, {3837600, 0.6}, {3841200, 0.6}, {3844800, 0.6}, {3848400, 0.6}, {3852000, 0.6}, {3855600, 0.95}, {3859200, 0.95}, {3862800, 1}, {3866400, 1}, {3870000, 1}, {3873600, 1}, {3877200, 1}, {3880800, 1}, {3884400, 1}, {3888000, 1}, {3891600, 1}, {3895200, 1}, {3898800, 1}, {3902400, 1}, {3906000, 1}, {3909600, 1}, {3913200, 0.95}, {
3916800, 0.95}, {3920400, 0.6}, {3924000, 0.6}, {3927600, 0.6}, {3931200, 0.6}, {3934800, 0.6}, {3938400, 0.6}, {3942000, 0.95}, {3945600, 0.95}, {3949200, 1}, {3952800, 1}, {3956400, 1}, {3960000, 1}, {3963600, 1}, {3967200, 1}, {3970800, 1}, {3974400, 1}, {3978000, 1}, {3981600, 1}, {3985200, 1}, {3988800, 1}, {3992400, 1}, {3996000, 1}, {3999600, 0.95}, {4003200, 0.95}, {4006800, 0.6}, {4010400, 0.6}, {4014000, 0.6}, {4017600, 0.6}, {4021200, 0.6}, {4024800, 0.6}, {4028400, 0.95}, {4032000, 0.95}, {4035600, 1}, {4039200, 1}, {4042800, 1}, {4046400, 1}, {4050000, 1}, {4053600, 1}, {4057200, 1}, {4060800, 1}, {4064400, 1}, {4068000, 1}, {4071600, 1}, {4075200, 1}, {4078800, 1}, {4082400, 1}, {4086000, 0.95}, {4089600, 0.95}, {4093200, 0.6}, {4096800, 0.6}, {4100400, 0.6}, {4104000, 0.6}, {4107600, 0.6}, {4111200, 0.6}, {4114800, 0.95}, {4118400, 0.95}, {4122000, 1}, {4125600, 1}, {4129200, 1}, {4132800, 1}, {4136400, 1}, {4140000, 1}, {4143600, 1}, {4147200, 1}, {4150800, 1}, {4154400, 1}, {4158000, 1}, {4161600, 1}, {4165200, 1}, {4168800, 1}, {4172400, 0.95}, {4176000, 0.95}, {4179600, 0.6}, {4183200, 0.6}, {4186800, 0.6}, {4190400, 0.6}, {4194000, 0.6}, {4197600, 0.6}, {4201200, 0.95}, {4204800, 0.95}, {4208400, 1}, {4212000, 1}, {4215600, 1}, {4219200, 1}, {4222800, 1}, {4226400, 1}, {4230000, 1}, {4233600, 1}, {4237200, 1}, {4240800, 1}, {4244400, 1}, {4248000, 1}, {4251600, 1}, {4255200, 1}, {4258800, 0.95}, {4262400, 0.95}, {4266000, 0.6}, {4269600, 0.6}, {4273200, 0.6}, {4276800, 0.6}, {4280400, 0.6}, {4284000, 0.6}, {4287600, 0.95}, {4291200, 0.95}, {4294800, 1}, {4298400, 1}, {4302000, 1}, {4305600, 1}, {4309200, 1}, {4312800, 1}, {4316400, 1}, {4320000, 1}, {4323600, 1}, {4327200, 1}, {4330800, 1}, {4334400, 1}, {4338000, 1}, {4341600, 1}, {4345200, 0.95}, {4348800, 0.95}, {4352400, 0.6}, {4356000, 0.6}, {4359600, 0.6}, {4363200, 0.6}, {4366800, 0.6}, {4370400, 0.6}, {4374000, 0.95}, {4377600, 0.95}, {4381200, 1}, {4384800, 1}, {4388400, 1}, {4392000, 1
}, {4395600, 1}, {4399200, 1}, {4402800, 1}, {4406400, 1}, {4410000, 1}, {4413600, 1}, {4417200, 1}, {4420800, 1}, {4424400, 1}, {4428000, 1}, {4431600, 0.95}, {4435200, 0.95}, {4438800, 0.6}, {4442400, 0.6}, {4446000, 0.6}, {4449600, 0.6}, {4453200, 0.6}, {4456800, 0.6}, {4460400, 0.95}, {4464000, 0.95}, {4467600, 1}, {4471200, 1}, {4474800, 1}, {4478400, 1}, {4482000, 1}, {4485600, 1}, {4489200, 1}, {4492800, 1}, {4496400, 1}, {4500000, 1}, {4503600, 1}, {4507200, 1}, {4510800, 1}, {4514400, 1}, {4518000, 0.95}, {4521600, 0.95}, {4525200, 0.6}, {4528800, 0.6}, {4532400, 0.6}, {4536000, 0.6}, {4539600, 0.6}, {4543200, 0.6}, {4546800, 0.95}, {4550400, 0.95}, {4554000, 1}, {4557600, 1}, {4561200, 1}, {4564800, 1}, {4568400, 1}, {4572000, 1}, {4575600, 1}, {4579200, 1}, {4582800, 1}, {4586400, 1}, {4590000, 1}, {4593600, 1}, {4597200, 1}, {4600800, 1}, {4604400, 0.95}, {4608000, 0.95}, {4611600, 0.6}, {4615200, 0.6}, {4618800, 0.6}, {4622400, 0.6}, {4626000, 0.6}, {4629600, 0.6}, {4633200, 0.95}, {4636800, 0.95}, {4640400, 1}, {4644000, 1}, {4647600, 1}, {4651200, 1}, {4654800, 1}, {4658400, 1}, {4662000, 1}, {4665600, 1}, {4669200, 1}, {4672800, 1}, {4676400, 1}, {4680000, 1}, {4683600, 1}, {4687200, 1}, {4690800, 0.95}, {4694400, 0.95}, {4698000, 0.6}, {4701600, 0.6}, {4705200, 0.6}, {4708800, 0.6}, {4712400, 0.6}, {4716000, 0.6}, {4719600, 0.95}, {4723200, 0.95}, {4726800, 1}, {4730400, 1}, {4734000, 1}, {4737600, 1}, {4741200, 1}, {4744800, 1}, {4748400, 1}, {4752000, 1}, {4755600, 1}, {4759200, 1}, {4762800, 1}, {4766400, 1}, {4770000, 1}, {4773600, 1}, {4777200, 0.95}, {4780800, 0.95}, {4784400, 0.6}, {4788000, 0.6}, {4791600, 0.6}, {4795200, 0.6}, {4798800, 0.6}, {4802400, 0.6}, {4806000, 0.95}, {4809600, 0.95}, {4813200, 1}, {4816800, 1}, {4820400, 1}, {4824000, 1}, {4827600, 1}, {4831200, 1}, {4834800, 1}, {4838400, 1}, {4842000, 1}, {4845600, 1}, {4849200, 1}, {4852800, 1}, {4856400, 1}, {4860000, 1}, {4863600, 0.95}, {4867200, 0.95}, {4870800, 0.6}, {4874400
, 0.6}, {4878000, 0.6}, {4881600, 0.6}, {4885200, 0.6}, {4888800, 0.6}, {4892400, 0.95}, {4896000, 0.95}, {4899600, 1}, {4903200, 1}, {4906800, 1}, {4910400, 1}, {4914000, 1}, {4917600, 1}, {4921200, 1}, {4924800, 1}, {4928400, 1}, {4932000, 1}, {4935600, 1}, {4939200, 1}, {4942800, 1}, {4946400, 1}, {4950000, 0.95}, {4953600, 0.95}, {4957200, 0.6}, {4960800, 0.6}, {4964400, 0.6}, {4968000, 0.6}, {4971600, 0.6}, {4975200, 0.6}, {4978800, 0.95}, {4982400, 0.95}, {4986000, 1}, {4989600, 1}, {4993200, 1}, {4996800, 1}, {5000400, 1}, {5004000, 1}, {5007600, 1}, {5011200, 1}, {5014800, 1}, {5018400, 1}, {5022000, 1}, {5025600, 1}, {5029200, 1}, {5032800, 1}, {5036400, 0.95}, {5040000, 0.95}, {5043600, 0.6}, {5047200, 0.6}, {5050800, 0.6}, {5054400, 0.6}, {5058000, 0.6}, {5061600, 0.6}, {5065200, 0.95}, {5068800, 0.95}, {5072400, 1}, {5076000, 1}, {5079600, 1}, {5083200, 1}, {5086800, 1}, {5090400, 1}, {5094000, 1}, {5097600, 1}, {5101200, 1}, {5104800, 1}, {5108400, 1}, {5112000, 1}, {5115600, 1}, {5119200, 1}, {5122800, 0.85}, {5126400, 0.85}, {5130000, 0.33}, {5133600, 0.33}, {5137200, 0.33}, {5140800, 0.33}, {5144400, 0.33}, {5148000, 0.33}, {5151600, 0.85}, {5155200, 0.85}, {5158800, 1}, {5162400, 1}, {5166000, 1}, {5169600, 1}, {5173200, 1}, {5176800, 1}, {5180400, 1}, {5184000, 1}, {5187600, 1}, {5191200, 1}, {5194800, 1}, {5198400, 1}, {5202000, 1}, {5205600, 1}, {5209200, 0.85}, {5212800, 0.85}, {5216400, 0.33}, {5220000, 0.33}, {5223600, 0.33}, {5227200, 0.33}, {5230800, 0.33}, {5234400, 0.33}, {5238000, 0.85}, {5241600, 0.85}, {5245200, 1}, {5248800, 1}, {5252400, 1}, {5256000, 1}, {5259600, 1}, {5263200, 1}, {5266800, 1}, {5270400, 1}, {5274000, 1}, {5277600, 1}, {5281200, 1}, {5284800, 1}, {5288400, 1}, {5292000, 1}, {5295600, 0.85}, {5299200, 0.85}, {5302800, 0.33}, {5306400, 0.33}, {5310000, 0.33}, {5313600, 0.33}, {5317200, 0.33}, {5320800, 0.33}, {5324400, 0.85}, {5328000, 0.85}, {5331600, 1}, {5335200, 1}, {5338800, 1}, {5342400, 1}, {5346000, 1}, {5349600
, 1}, {5353200, 1}, {5356800, 1}, {5360400, 1}, {5364000, 1}, {5367600, 1}, {5371200, 1}, {5374800, 1}, {5378400, 1}, {5382000, 0.85}, {5385600, 0.85}, {5389200, 0.33}, {5392800, 0.33}, {5396400, 0.33}, {5400000, 0.33}, {5403600, 0.33}, {5407200, 0.33}, {5410800, 0.85}, {5414400, 0.85}, {5418000, 1}, {5421600, 1}, {5425200, 1}, {5428800, 1}, {5432400, 1}, {5436000, 1}, {5439600, 1}, {5443200, 1}, {5446800, 1}, {5450400, 1}, {5454000, 1}, {5457600, 1}, {5461200, 1}, {5464800, 1}, {5468400, 0.85}, {5472000, 0.85}, {5475600, 0.33}, {5479200, 0.33}, {5482800, 0.33}, {5486400, 0.33}, {5490000, 0.33}, {5493600, 0.33}, {5497200, 0.85}, {5500800, 0.85}, {5504400, 1}, {5508000, 1}, {5511600, 1}, {5515200, 1}, {5518800, 1}, {5522400, 1}, {5526000, 1}, {5529600, 1}, {5533200, 1}, {5536800, 1}, {5540400, 1}, {5544000, 1}, {5547600, 1}, {5551200, 1}, {5554800, 0.85}, {5558400, 0.85}, {5562000, 0.33}, {5565600, 0.33}, {5569200, 0.33}, {5572800, 0.33}, {5576400, 0.33}, {5580000, 0.33}, {5583600, 0.85}, {5587200, 0.85}, {5590800, 1}, {5594400, 1}, {5598000, 1}, {5601600, 1}, {5605200, 1}, {5608800, 1}, {5612400, 1}, {5616000, 1}, {5619600, 1}, {5623200, 1}, {5626800, 1}, {5630400, 1}, {5634000, 1}, {5637600, 1}, {5641200, 0.85}, {5644800, 0.85}, {5648400, 0.33}, {5652000, 0.33}, {5655600, 0.33}, {5659200, 0.33}, {5662800, 0.33}, {5666400, 0.33}, {5670000, 0.85}, {5673600, 0.85}, {5677200, 1}, {5680800, 1}, {5684400, 1}, {5688000, 1}, {5691600, 1}, {5695200, 1}, {5698800, 1}, {5702400, 1}, {5706000, 1}, {5709600, 1}, {5713200, 1}, {5716800, 1}, {5720400, 1}, {5724000, 1}, {5727600, 0.85}, {5731200, 0.85}, {5734800, 0.33}, {5738400, 0.33}, {5742000, 0.33}, {5745600, 0.33}, {5749200, 0.33}, {5752800, 0.33}, {5756400, 0.85}, {5760000, 0.85}, {5763600, 1}, {5767200, 1}, {5770800, 1}, {5774400, 1}, {5778000, 1}, {5781600, 1}, {5785200, 1}, {5788800, 1}, {5792400, 1}, {5796000, 1}, {5799600, 1}, {5803200, 1}, {5806800, 1}, {5810400, 1}, {5814000, 0.85}, {5817600, 0.85}, {5821200, 0.33},
{5824800, 0.33}, {5828400, 0.33}, {5832000, 0.33}, {5835600, 0.33}, {5839200, 0.33}, {5842800, 0.85}, {5846400, 0.85}, {5850000, 1}, {5853600, 1}, {5857200, 1}, {5860800, 1}, {5864400, 1}, {5868000, 1}, {5871600, 1}, {5875200, 1}, {5878800, 1}, {5882400, 1}, {5886000, 1}, {5889600, 1}, {5893200, 1}, {5896800, 1}, {5900400, 0.85}, {5904000, 0.85}, {5907600, 0.33}, {5911200, 0.33}, {5914800, 0.33}, {5918400, 0.33}, {5922000, 0.33}, {5925600, 0.33}, {5929200, 0.85}, {5932800, 0.85}, {5936400, 1}, {5940000, 1}, {5943600, 1}, {5947200, 1}, {5950800, 1}, {5954400, 1}, {5958000, 1}, {5961600, 1}, {5965200, 1}, {5968800, 1}, {5972400, 1}, {5976000, 1}, {5979600, 1}, {5983200, 1}, {5986800, 0.85}, {5990400, 0.85}, {5994000, 0.33}, {5997600, 0.33}, {6001200, 0.33}, {6004800, 0.33}, {6008400, 0.33}, {6012000, 0.33}, {6015600, 0.85}, {6019200, 0.85}, {6022800, 1}, {6026400, 1}, {6030000, 1}, {6033600, 1}, {6037200, 1}, {6040800, 1}, {6044400, 1}, {6048000, 1}, {6051600, 1}, {6055200, 1}, {6058800, 1}, {6062400, 1}, {6066000, 1}, {6069600, 1}, {6073200, 0.85}, {6076800, 0.85}, {6080400, 0.33}, {6084000, 0.33}, {6087600, 0.33}, {6091200, 0.33}, {6094800, 0.33}, {6098400, 0.33}, {6102000, 0.85}, {6105600, 0.85}, {6109200, 1}, {6112800, 1}, {6116400, 1}, {6120000, 1}, {6123600, 1}, {6127200, 1}, {6130800, 1}, {6134400, 1}, {6138000, 1}, {6141600, 1}, {6145200, 1}, {6148800, 1}, {6152400, 1}, {6156000, 1}, {6159600, 0.85}, {6163200, 0.85}, {6166800, 0.33}, {6170400, 0.33}, {6174000, 0.33}, {6177600, 0.33}, {6181200, 0.33}, {6184800, 0.33}, {6188400, 0.85}, {6192000, 0.85}, {6195600, 1}, {6199200, 1}, {6202800, 1}, {6206400, 1}, {6210000, 1}, {6213600, 1}, {6217200, 1}, {6220800, 1}, {6224400, 1}, {6228000, 1}, {6231600, 1}, {6235200, 1}, {6238800, 1}, {6242400, 1}, {6246000, 0.85}, {6249600, 0.85}, {6253200, 0.33}, {6256800, 0.33}, {6260400, 0.33}, {6264000, 0.33}, {6267600, 0.33}, {6271200, 0.33}, {6274800, 0.85}, {6278400, 0.85}, {6282000, 1}, {6285600, 1}, {6289200, 1}, {6292800
, 1}, {6296400, 1}, {6300000, 1}, {6303600, 1}, {6307200, 1}, {6310800, 1}, {6314400, 1}, {6318000, 1}, {6321600, 1}, {6325200, 1}, {6328800, 1}, {6332400, 0.85}, {6336000, 0.85}, {6339600, 0.33}, {6343200, 0.33}, {6346800, 0.33}, {6350400, 0.33}, {6354000, 0.33}, {6357600, 0.33}, {6361200, 0.85}, {6364800, 0.85}, {6368400, 1}, {6372000, 1}, {6375600, 1}, {6379200, 1}, {6382800, 1}, {6386400, 1}, {6390000, 1}, {6393600, 1}, {6397200, 1}, {6400800, 1}, {6404400, 1}, {6408000, 1}, {6411600, 1}, {6415200, 1}, {6418800, 0.85}, {6422400, 0.85}, {6426000, 0.33}, {6429600, 0.33}, {6433200, 0.33}, {6436800, 0.33}, {6440400, 0.33}, {6444000, 0.33}, {6447600, 0.85}, {6451200, 0.85}, {6454800, 1}, {6458400, 1}, {6462000, 1}, {6465600, 1}, {6469200, 1}, {6472800, 1}, {6476400, 1}, {6480000, 1}, {6483600, 1}, {6487200, 1}, {6490800, 1}, {6494400, 1}, {6498000, 1}, {6501600, 1}, {6505200, 0.85}, {6508800, 0.85}, {6512400, 0.33}, {6516000, 0.33}, {6519600, 0.33}, {6523200, 0.33}, {6526800, 0.33}, {6530400, 0.33}, {6534000, 0.85}, {6537600, 0.85}, {6541200, 1}, {6544800, 1}, {6548400, 1}, {6552000, 1}, {6555600, 1}, {6559200, 1}, {6562800, 1}, {6566400, 1}, {6570000, 1}, {6573600, 1}, {6577200, 1}, {6580800, 1}, {6584400, 1}, {6588000, 1}, {6591600, 0.85}, {6595200, 0.85}, {6598800, 0.33}, {6602400, 0.33}, {6606000, 0.33}, {6609600, 0.33}, {6613200, 0.33}, {6616800, 0.33}, {6620400, 0.85}, {6624000, 0.85}, {6627600, 1}, {6631200, 1}, {6634800, 1}, {6638400, 1}, {6642000, 1}, {6645600, 1}, {6649200, 1}, {6652800, 1}, {6656400, 1}, {6660000, 1}, {6663600, 1}, {6667200, 1}, {6670800, 1}, {6674400, 1}, {6678000, 0.85}, {6681600, 0.85}, {6685200, 0.33}, {6688800, 0.33}, {6692400, 0.33}, {6696000, 0.33}, {6699600, 0.33}, {6703200, 0.33}, {6706800, 0.85}, {6710400, 0.85}, {6714000, 1}, {6717600, 1}, {6721200, 1}, {6724800, 1}, {6728400, 1}, {6732000, 1}, {6735600, 1}, {6739200, 1}, {6742800, 1}, {6746400, 1}, {6750000, 1}, {6753600, 1}, {6757200, 1}, {6760800, 1}, {6764400, 0.85}, {6768000
, 0.85}, {6771600, 0.33}, {6775200, 0.33}, {6778800, 0.33}, {6782400, 0.33}, {6786000, 0.33}, {6789600, 0.33}, {6793200, 0.85}, {6796800, 0.85}, {6800400, 1}, {6804000, 1}, {6807600, 1}, {6811200, 1}, {6814800, 1}, {6818400, 1}, {6822000, 1}, {6825600, 1}, {6829200, 1}, {6832800, 1}, {6836400, 1}, {6840000, 1}, {6843600, 1}, {6847200, 1}, {6850800, 0.85}, {6854400, 0.85}, {6858000, 0.33}, {6861600, 0.33}, {6865200, 0.33}, {6868800, 0.33}, {6872400, 0.33}, {6876000, 0.33}, {6879600, 0.85}, {6883200, 0.85}, {6886800, 1}, {6890400, 1}, {6894000, 1}, {6897600, 1}, {6901200, 1}, {6904800, 1}, {6908400, 1}, {6912000, 1}, {6915600, 1}, {6919200, 1}, {6922800, 1}, {6926400, 1}, {6930000, 1}, {6933600, 1}, {6937200, 0.85}, {6940800, 0.85}, {6944400, 0.33}, {6948000, 0.33}, {6951600, 0.33}, {6955200, 0.33}, {6958800, 0.33}, {6962400, 0.33}, {6966000, 0.85}, {6969600, 0.85}, {6973200, 1}, {6976800, 1}, {6980400, 1}, {6984000, 1}, {6987600, 1}, {6991200, 1}, {6994800, 1}, {6998400, 1}, {7002000, 1}, {7005600, 1}, {7009200, 1}, {7012800, 1}, {7016400, 1}, {7020000, 1}, {7023600, 0.85}, {7027200, 0.85}, {7030800, 0.33}, {7034400, 0.33}, {7038000, 0.33}, {7041600, 0.33}, {7045200, 0.33}, {7048800, 0.33}, {7052400, 0.85}, {7056000, 0.85}, {7059600, 1}, {7063200, 1}, {7066800, 1}, {7070400, 1}, {7074000, 1}, {7077600, 1}, {7081200, 1}, {7084800, 1}, {7088400, 1}, {7092000, 1}, {7095600, 1}, {7099200, 1}, {7102800, 1}, {7106400, 1}, {7110000, 0.85}, {7113600, 0.85}, {7117200, 0.33}, {7120800, 0.33}, {7124400, 0.33}, {7128000, 0.33}, {7131600, 0.33}, {7135200, 0.33}, {7138800, 0.85}, {7142400, 0.85}, {7146000, 1}, {7149600, 1}, {7153200, 1}, {7156800, 1}, {7160400, 1}, {7164000, 1}, {7167600, 1}, {7171200, 1}, {7174800, 1}, {7178400, 1}, {7182000, 1}, {7185600, 1}, {7189200, 1}, {7192800, 1}, {7196400, 0.85}, {7200000, 0.85}, {7203600, 0.33}, {7207200, 0.33}, {7210800, 0.33}, {7214400, 0.33}, {7218000, 0.33}, {7221600, 0.33}, {7225200, 0.85}, {7228800, 0.85}, {7232400, 1}, {7236000,
1}, {7239600, 1}, {7243200, 1}, {7246800, 1}, {7250400, 1}, {7254000, 1}, {7257600, 1}, {7261200, 1}, {7264800, 1}, {7268400, 1}, {7272000, 1}, {7275600, 1}, {7279200, 1}, {7282800, 0.85}, {7286400, 0.85}, {7290000, 0.33}, {7293600, 0.33}, {7297200, 0.33}, {7300800, 0.33}, {7304400, 0.33}, {7308000, 0.33}, {7311600, 0.85}, {7315200, 0.85}, {7318800, 1}, {7322400, 1}, {7326000, 1}, {7329600, 1}, {7333200, 1}, {7336800, 1}, {7340400, 1}, {7344000, 1}, {7347600, 1}, {7351200, 1}, {7354800, 1}, {7358400, 1}, {7362000, 1}, {7365600, 1}, {7369200, 0.85}, {7372800, 0.85}, {7376400, 0.33}, {7380000, 0.33}, {7383600, 0.33}, {7387200, 0.33}, {7390800, 0.33}, {7394400, 0.33}, {7398000, 0.85}, {7401600, 0.85}, {7405200, 1}, {7408800, 1}, {7412400, 1}, {7416000, 1}, {7419600, 1}, {7423200, 1}, {7426800, 1}, {7430400, 1}, {7434000, 1}, {7437600, 1}, {7441200, 1}, {7444800, 1}, {7448400, 1}, {7452000, 1}, {7455600, 0.85}, {7459200, 0.85}, {7462800, 0.33}, {7466400, 0.33}, {7470000, 0.33}, {7473600, 0.33}, {7477200, 0.33}, {7480800, 0.33}, {7484400, 0.85}, {7488000, 0.85}, {7491600, 1}, {7495200, 1}, {7498800, 1}, {7502400, 1}, {7506000, 1}, {7509600, 1}, {7513200, 1}, {7516800, 1}, {7520400, 1}, {7524000, 1}, {7527600, 1}, {7531200, 1}, {7534800, 1}, {7538400, 1}, {7542000, 0.85}, {7545600, 0.85}, {7549200, 0.33}, {7552800, 0.33}, {7556400, 0.33}, {7560000, 0.33}, {7563600, 0.33}, {7567200, 0.33}, {7570800, 0.85}, {7574400, 0.85}, {7578000, 1}, {7581600, 1}, {7585200, 1}, {7588800, 1}, {7592400, 1}, {7596000, 1}, {7599600, 1}, {7603200, 1}, {7606800, 1}, {7610400, 1}, {7614000, 1}, {7617600, 1}, {7621200, 1}, {7624800, 1}, {7628400, 0.85}, {7632000, 0.85}, {7635600, 0.33}, {7639200, 0.33}, {7642800, 0.33}, {7646400, 0.33}, {7650000, 0.33}, {7653600, 0.33}, {7657200, 0.85}, {7660800, 0.85}, {7664400, 1}, {7668000, 1}, {7671600, 1}, {7675200, 1}, {7678800, 1}, {7682400, 1}, {7686000, 1}, {7689600, 1}, {7693200, 1}, {7696800, 1}, {7700400, 1}, {7704000, 1}, {7707600, 1}, {7711200, 1
}, {7714800, 0.85}, {7718400, 0.85}, {7722000, 0.33}, {7725600, 0.33}, {7729200, 0.33}, {7732800, 0.33}, {7736400, 0.33}, {7740000, 0.33}, {7743600, 0.85}, {7747200, 0.85}, {7750800, 1}, {7754400, 1}, {7758000, 1}, {7761600, 1}, {7765200, 1}, {7768800, 1}, {7772400, 1}, {7776000, 1}, {7779600, 1}, {7783200, 1}, {7786800, 1}, {7790400, 1}, {7794000, 1}, {7797600, 1}, {7801200, 0.85}, {7804800, 0.85}, {7808400, 0.33}, {7812000, 0.33}, {7815600, 0.33}, {7819200, 0.33}, {7822800, 0.33}, {7826400, 0.33}, {7830000, 0.85}, {7833600, 0.85}, {7837200, 1}, {7840800, 1}, {7844400, 1}, {7848000, 1}, {7851600, 1}, {7855200, 1}, {7858800, 1}, {7862400, 1}, {7866000, 1}, {7869600, 1}, {7873200, 1}, {7876800, 1}, {7880400, 1}, {7884000, 1}, {7887600, 0.85}, {7891200, 0.85}, {7894800, 0.33}, {7898400, 0.33}, {7902000, 0.33}, {7905600, 0.33}, {7909200, 0.33}, {7912800, 0.33}, {7916400, 0.85}, {7920000, 0.85}, {7923600, 1}, {7927200, 1}, {7930800, 1}, {7934400, 1}, {7938000, 1}, {7941600, 1}, {7945200, 1}, {7948800, 1}, {7952400, 1}, {7956000, 1}, {7959600, 1}, {7963200, 1}, {7966800, 1}, {7970400, 1}, {7974000, 0.85}, {7977600, 0.85}, {7981200, 0.33}, {7984800, 0.33}, {7988400, 0.33}, {7992000, 0.33}, {7995600, 0.33}, {7999200, 0.33}, {8002800, 0.85}, {8006400, 0.85}, {8010000, 1}, {8013600, 1}, {8017200, 1}, {8020800, 1}, {8024400, 1}, {8028000, 1}, {8031600, 1}, {8035200, 1}, {8038800, 1}, {8042400, 1}, {8046000, 1}, {8049600, 1}, {8053200, 1}, {8056800, 1}, {8060400, 0.85}, {8064000, 0.85}, {8067600, 0.33}, {8071200, 0.33}, {8074800, 0.33}, {8078400, 0.33}, {8082000, 0.33}, {8085600, 0.33}, {8089200, 0.85}, {8092800, 0.85}, {8096400, 1}, {8100000, 1}, {8103600, 1}, {8107200, 1}, {8110800, 1}, {8114400, 1}, {8118000, 1}, {8121600, 1}, {8125200, 1}, {8128800, 1}, {8132400, 1}, {8136000, 1}, {8139600, 1}, {8143200, 1}, {8146800, 0.85}, {8150400, 0.85}, {8154000, 0.33}, {8157600, 0.33}, {8161200, 0.33}, {8164800, 0.33}, {8168400, 0.33}, {8172000, 0.33}, {8175600, 0.85}, {8179200, 0.85
}, {8182800, 1}, {8186400, 1}, {8190000, 1}, {8193600, 1}, {8197200, 1}, {8200800, 1}, {8204400, 1}, {8208000, 1}, {8211600, 1}, {8215200, 1}, {8218800, 1}, {8222400, 1}, {8226000, 1}, {8229600, 1}, {8233200, 0.85}, {8236800, 0.85}, {8240400, 0.33}, {8244000, 0.33}, {8247600, 0.33}, {8251200, 0.33}, {8254800, 0.33}, {8258400, 0.33}, {8262000, 0.85}, {8265600, 0.85}, {8269200, 1}, {8272800, 1}, {8276400, 1}, {8280000, 1}, {8283600, 1}, {8287200, 1}, {8290800, 1}, {8294400, 1}, {8298000, 1}, {8301600, 1}, {8305200, 1}, {8308800, 1}, {8312400, 1}, {8316000, 1}, {8319600, 0.85}, {8323200, 0.85}, {8326800, 0.33}, {8330400, 0.33}, {8334000, 0.33}, {8337600, 0.33}, {8341200, 0.33}, {8344800, 0.33}, {8348400, 0.85}, {8352000, 0.85}, {8355600, 1}, {8359200, 1}, {8362800, 1}, {8366400, 1}, {8370000, 1}, {8373600, 1}, {8377200, 1}, {8380800, 1}, {8384400, 1}, {8388000, 1}, {8391600, 1}, {8395200, 1}, {8398800, 1}, {8402400, 1}, {8406000, 0.85}, {8409600, 0.85}, {8413200, 0.33}, {8416800, 0.33}, {8420400, 0.33}, {8424000, 0.33}, {8427600, 0.33}, {8431200, 0.33}, {8434800, 0.85}, {8438400, 0.85}, {8442000, 1}, {8445600, 1}, {8449200, 1}, {8452800, 1}, {8456400, 1}, {8460000, 1}, {8463600, 1}, {8467200, 1}, {8470800, 1}, {8474400, 1}, {8478000, 1}, {8481600, 1}, {8485200, 1}, {8488800, 1}, {8492400, 0.85}, {8496000, 0.85}, {8499600, 0.33}, {8503200, 0.33}, {8506800, 0.33}, {8510400, 0.33}, {8514000, 0.33}, {8517600, 0.33}, {8521200, 0.85}, {8524800, 0.85}, {8528400, 1}, {8532000, 1}, {8535600, 1}, {8539200, 1}, {8542800, 1}, {8546400, 1}, {8550000, 1}, {8553600, 1}, {8557200, 1}, {8560800, 1}, {8564400, 1}, {8568000, 1}, {8571600, 1}, {8575200, 1}, {8578800, 0.85}, {8582400, 0.85}, {8586000, 0.33}, {8589600, 0.33}, {8593200, 0.33}, {8596800, 0.33}, {8600400, 0.33}, {8604000, 0.33}, {8607600, 0.85}, {8611200, 0.85}, {8614800, 1}, {8618400, 1}, {8622000, 1}, {8625600, 1}, {8629200, 1}, {8632800, 1}, {8636400, 1}, {8640000, 1}, {8643600, 1}, {8647200, 1}, {8650800, 1}, {8654400, 1}
, {8658000, 1}, {8661600, 1}, {8665200, 0.85}, {8668800, 0.85}, {8672400, 0.33}, {8676000, 0.33}, {8679600, 0.33}, {8683200, 0.33}, {8686800, 0.33}, {8690400, 0.33}, {8694000, 0.85}, {8697600, 0.85}, {8701200, 1}, {8704800, 1}, {8708400, 1}, {8712000, 1}, {8715600, 1}, {8719200, 1}, {8722800, 1}, {8726400, 1}, {8730000, 1}, {8733600, 1}, {8737200, 1}, {8740800, 1}, {8744400, 1}, {8748000, 1}, {8751600, 0.85}, {8755200, 0.85}, {8758800, 0.33}, {8762400, 0.33}, {8766000, 0.33}, {8769600, 0.33}, {8773200, 0.33}, {8776800, 0.33}, {8780400, 0.85}, {8784000, 0.85}, {8787600, 1}, {8791200, 1}, {8794800, 1}, {8798400, 1}, {8802000, 1}, {8805600, 1}, {8809200, 1}, {8812800, 1}, {8816400, 1}, {8820000, 1}, {8823600, 1}, {8827200, 1}, {8830800, 1}, {8834400, 1}, {8838000, 0.85}, {8841600, 0.85}, {8845200, 0.33}, {8848800, 0.33}, {8852400, 0.33}, {8856000, 0.33}, {8859600, 0.33}, {8863200, 0.33}, {8866800, 0.85}, {8870400, 0.85}, {8874000, 1}, {8877600, 1}, {8881200, 1}, {8884800, 1}, {8888400, 1}, {8892000, 1}, {8895600, 1}, {8899200, 1}, {8902800, 1}, {8906400, 1}, {8910000, 1}, {8913600, 1}, {8917200, 1}, {8920800, 1}, {8924400, 0.85}, {8928000, 0.85}, {8931600, 0.33}, {8935200, 0.33}, {8938800, 0.33}, {8942400, 0.33}, {8946000, 0.33}, {8949600, 0.33}, {8953200, 0.85}, {8956800, 0.85}, {8960400, 1}, {8964000, 1}, {8967600, 1}, {8971200, 1}, {8974800, 1}, {8978400, 1}, {8982000, 1}, {8985600, 1}, {8989200, 1}, {8992800, 1}, {8996400, 1}, {9000000, 1}, {9003600, 1}, {9007200, 1}, {9010800, 0.85}, {9014400, 0.85}, {9018000, 0.33}, {9021600, 0.33}, {9025200, 0.33}, {9028800, 0.33}, {9032400, 0.33}, {9036000, 0.33}, {9039600, 0.85}, {9043200, 0.85}, {9046800, 1}, {9050400, 1}, {9054000, 1}, {9057600, 1}, {9061200, 1}, {9064800, 1}, {9068400, 1}, {9072000, 1}, {9075600, 1}, {9079200, 1}, {9082800, 1}, {9086400, 1}, {9090000, 1}, {9093600, 1}, {9097200, 0.85}, {9100800, 0.85}, {9104400, 0.33}, {9108000, 0.33}, {9111600, 0.33}, {9115200, 0.33}, {9118800, 0.33}, {9122400, 0.33}, {9126000
, 0.85}, {9129600, 0.85}, {9133200, 1}, {9136800, 1}, {9140400, 1}, {9144000, 1}, {9147600, 1}, {9151200, 1}, {9154800, 1}, {9158400, 1}, {9162000, 1}, {9165600, 1}, {9169200, 1}, {9172800, 1}, {9176400, 1}, {9180000, 1}, {9183600, 0.85}, {9187200, 0.85}, {9190800, 0.33}, {9194400, 0.33}, {9198000, 0.33}, {9201600, 0.33}, {9205200, 0.33}, {9208800, 0.33}, {9212400, 0.85}, {9216000, 0.85}, {9219600, 1}, {9223200, 1}, {9226800, 1}, {9230400, 1}, {9234000, 1}, {9237600, 1}, {9241200, 1}, {9244800, 1}, {9248400, 1}, {9252000, 1}, {9255600, 1}, {9259200, 1}, {9262800, 1}, {9266400, 1}, {9270000, 0.85}, {9273600, 0.85}, {9277200, 0.33}, {9280800, 0.33}, {9284400, 0.33}, {9288000, 0.33}, {9291600, 0.33}, {9295200, 0.33}, {9298800, 0.85}, {9302400, 0.85}, {9306000, 1}, {9309600, 1}, {9313200, 1}, {9316800, 1}, {9320400, 1}, {9324000, 1}, {9327600, 1}, {9331200, 1}, {9334800, 1}, {9338400, 1}, {9342000, 1}, {9345600, 1}, {9349200, 1}, {9352800, 1}, {9356400, 0.85}, {9360000, 0.85}, {9363600, 0.33}, {9367200, 0.33}, {9370800, 0.33}, {9374400, 0.33}, {9378000, 0.33}, {9381600, 0.33}, {9385200, 0.85}, {9388800, 0.85}, {9392400, 1}, {9396000, 1}, {9399600, 1}, {9403200, 1}, {9406800, 1}, {9410400, 1}, {9414000, 1}, {9417600, 1}, {9421200, 1}, {9424800, 1}, {9428400, 1}, {9432000, 1}, {9435600, 1}, {9439200, 1}, {9442800, 0.85}, {9446400, 0.85}, {9450000, 0.33}, {9453600, 0.33}, {9457200, 0.33}, {9460800, 0.33}, {9464400, 0.33}, {9468000, 0.33}, {9471600, 0.85}, {9475200, 0.85}, {9478800, 1}, {9482400, 1}, {9486000, 1}, {9489600, 1}, {9493200, 1}, {9496800, 1}, {9500400, 1}, {9504000, 1}, {9507600, 1}, {9511200, 1}, {9514800, 1}, {9518400, 1}, {9522000, 1}, {9525600, 1}, {9529200, 0.85}, {9532800, 0.85}, {9536400, 0.33}, {9540000, 0.33}, {9543600, 0.33}, {9547200, 0.33}, {9550800, 0.33}, {9554400, 0.33}, {9558000, 0.85}, {9561600, 0.85}, {9565200, 1}, {9568800, 1}, {9572400, 1}, {9576000, 1}, {9579600, 1}, {9583200, 1}, {9586800, 1}, {9590400, 1}, {9594000, 1}, {9597600, 1}, {9601200
, 1}, {9604800, 1}, {9608400, 1}, {9612000, 1}, {9615600, 0.85}, {9619200, 0.85}, {9622800, 0.33}, {9626400, 0.33}, {9630000, 0.33}, {9633600, 0.33}, {9637200, 0.33}, {9640800, 0.33}, {9644400, 0.85}, {9648000, 0.85}, {9651600, 1}, {9655200, 1}, {9658800, 1}, {9662400, 1}, {9666000, 1}, {9669600, 1}, {9673200, 1}, {9676800, 1}, {9680400, 1}, {9684000, 1}, {9687600, 1}, {9691200, 1}, {9694800, 1}, {9698400, 1}, {9702000, 0.85}, {9705600, 0.85}, {9709200, 0.33}, {9712800, 0.33}, {9716400, 0.33}, {9720000, 0.33}, {9723600, 0.33}, {9727200, 0.33}, {9730800, 0.85}, {9734400, 0.85}, {9738000, 1}, {9741600, 1}, {9745200, 1}, {9748800, 1}, {9752400, 1}, {9756000, 1}, {9759600, 1}, {9763200, 1}, {9766800, 1}, {9770400, 1}, {9774000, 1}, {9777600, 1}, {9781200, 1}, {9784800, 1}, {9788400, 0.85}, {9792000, 0.85}, {9795600, 0.33}, {9799200, 0.33}, {9802800, 0.33}, {9806400, 0.33}, {9810000, 0.33}, {9813600, 0.33}, {9817200, 0.85}, {9820800, 0.85}, {9824400, 1}, {9828000, 1}, {9831600, 1}, {9835200, 1}, {9838800, 1}, {9842400, 1}, {9846000, 1}, {9849600, 1}, {9853200, 1}, {9856800, 1}, {9860400, 1}, {9864000, 1}, {9867600, 1}, {9871200, 1}, {9874800, 0.85}, {9878400, 0.85}, {9882000, 0.33}, {9885600, 0.33}, {9889200, 0.33}, {9892800, 0.33}, {9896400, 0.33}, {9900000, 0.33}, {9903600, 0.85}, {9907200, 0.85}, {9910800, 1}, {9914400, 1}, {9918000, 1}, {9921600, 1}, {9925200, 1}, {9928800, 1}, {9932400, 1}, {9936000, 1}, {9939600, 1}, {9943200, 1}, {9946800, 1}, {9950400, 1}, {9954000, 1}, {9957600, 1}, {9961200, 0.85}, {9964800, 0.85}, {9968400, 0.33}, {9972000, 0.33}, {9975600, 0.33}, {9979200, 0.33}, {9982800, 0.33}, {9986400, 0.33}, {9990000, 0.85}, {9993600, 0.85}, {9997200, 1}, {10000800, 1}, {10004400, 1}, {10008000, 1}, {10011600, 1}, {10015200, 1}, {10018800, 1}, {10022400, 1}, {10026000, 1}, {10029600, 1}, {10033200, 1}, {10036800, 1}, {10040400, 1}, {10044000, 1}, {10047600, 0.85}, {10051200, 0.85}, {10054800, 0.33}, {10058400, 0.33}, {10062000, 0.33}, {10065600, 0.33},
{10069200, 0.33}, {10072800, 0.33}, {10076400, 0.85}, {10080000, 0.85}, {10083600, 1}, {10087200, 1}, {10090800, 1}, {10094400, 1}, {10098000, 1}, {10101600, 1}, {10105200, 1}, {10108800, 1}, {10112400, 1}, {10116000, 1}, {10119600, 1}, {10123200, 1}, {10126800, 1}, {10130400, 1}, {10134000, 0.85}, {10137600, 0.85}, {10141200, 0.33}, {10144800, 0.33}, {10148400, 0.33}, {10152000, 0.33}, {10155600, 0.33}, {10159200, 0.33}, {10162800, 0.85}, {10166400, 0.85}, {10170000, 1}, {10173600, 1}, {10177200, 1}, {10180800, 1}, {10184400, 1}, {10188000, 1}, {10191600, 1}, {10195200, 1}, {10198800, 1}, {10202400, 1}, {10206000, 1}, {10209600, 1}, {10213200, 1}, {10216800, 1}, {10220400, 0.85}, {10224000, 0.85}, {10227600, 0.33}, {10231200, 0.33}, {10234800, 0.33}, {10238400, 0.33}, {10242000, 0.33}, {10245600, 0.33}, {10249200, 0.85}, {10252800, 0.85}, {10256400, 1}, {10260000, 1}, {10263600, 1}, {10267200, 1}, {10270800, 1}, {10274400, 1}, {10278000, 1}, {10281600, 1}, {10285200, 1}, {10288800, 1}, {10292400, 1}, {10296000, 1}, {10299600, 1}, {10303200, 1}, {10306800, 0.85}, {10310400, 0.85}, {10314000, 0.33}, {10317600, 0.33}, {10321200, 0.33}, {10324800, 0.33}, {10328400, 0.33}, {10332000, 0.33}, {10335600, 0.85}, {10339200, 0.85}, {10342800, 1}, {10346400, 1}, {10350000, 1}, {10353600, 1}, {10357200, 1}, {10360800, 1}, {10364400, 1}, {10368000, 1}, {10371600, 1}, {10375200, 1}, {10378800, 1}, {10382400, 1}, {10386000, 1}, {10389600, 1}, {10393200, 0.8}, {10396800, 0.8}, {10400400, 0.33}, {10404000, 0.33}, {10407600, 0.33}, {10411200, 0.33}, {10414800, 0.33}, {10418400, 0.33}, {10422000, 0.8}, {10425600, 0.8}, {10429200, 1}, {10432800, 1}, {10436400, 1}, {10440000, 1}, {10443600, 1}, {10447200, 1}, {10450800, 1}, {10454400, 1}, {10458000, 1}, {10461600, 1}, {10465200, 1}, {10468800, 1}, {10472400, 1}, {10476000, 1}, {10479600, 0.8}, {10483200, 0.8}, {10486800, 0.33}, {10490400, 0.33}, {10494000, 0.33}, {10497600, 0.33}, {10501200, 0.33}, {10504800, 0.33}, {10508400, 0.8}, {10512000
, 0.8}, {10515600, 1}, {10519200, 1}, {10522800, 1}, {10526400, 1}, {10530000, 1}, {10533600, 1}, {10537200, 1}, {10540800, 1}, {10544400, 1}, {10548000, 1}, {10551600, 1}, {10555200, 1}, {10558800, 1}, {10562400, 1}, {10566000, 0.8}, {10569600, 0.8}, {10573200, 0.33}, {10576800, 0.33}, {10580400, 0.33}, {10584000, 0.33}, {10587600, 0.33}, {10591200, 0.33}, {10594800, 0.8}, {10598400, 0.8}, {10602000, 1}, {10605600, 1}, {10609200, 1}, {10612800, 1}, {10616400, 1}, {10620000, 1}, {10623600, 1}, {10627200, 1}, {10630800, 1}, {10634400, 1}, {10638000, 1}, {10641600, 1}, {10645200, 1}, {10648800, 1}, {10652400, 0.8}, {10656000, 0.8}, {10659600, 0.33}, {10663200, 0.33}, {10666800, 0.33}, {10670400, 0.33}, {10674000, 0.33}, {10677600, 0.33}, {10681200, 0.8}, {10684800, 0.8}, {10688400, 1}, {10692000, 1}, {10695600, 1}, {10699200, 1}, {10702800, 1}, {10706400, 1}, {10710000, 1}, {10713600, 1}, {10717200, 1}, {10720800, 1}, {10724400, 1}, {10728000, 1}, {10731600, 1}, {10735200, 1}, {10738800, 0.8}, {10742400, 0.8}, {10746000, 0.33}, {10749600, 0.33}, {10753200, 0.33}, {10756800, 0.33}, {10760400, 0.33}, {10764000, 0.33}, {10767600, 0.8}, {10771200, 0.8}, {10774800, 1}, {10778400, 1}, {10782000, 1}, {10785600, 1}, {10789200, 1}, {10792800, 1}, {10796400, 1}, {10800000, 1}, {10803600, 1}, {10807200, 1}, {10810800, 1}, {10814400, 1}, {10818000, 1}, {10821600, 1}, {10825200, 0.8}, {10828800, 0.8}, {10832400, 0.33}, {10836000, 0.33}, {10839600, 0.33}, {10843200, 0.33}, {10846800, 0.33}, {10850400, 0.33}, {10854000, 0.8}, {10857600, 0.8}, {10861200, 1}, {10864800, 1}, {10868400, 1}, {10872000, 1}, {10875600, 1}, {10879200, 1}, {10882800, 1}, {10886400, 1}, {10890000, 1}, {10893600, 1}, {10897200, 1}, {10900800, 1}, {10904400, 1}, {10908000, 1}, {10911600, 0.8}, {10915200, 0.8}, {10918800, 0.33}, {10922400, 0.33}, {10926000, 0.33}, {10929600, 0.33}, {10933200, 0.33}, {10936800, 0.33}, {10940400, 0.8}, {10944000, 0.8}, {10947600, 1}, {10951200, 1}, {10954800, 1}, {10958400, 1}, {
10962000, 1}, {10965600, 1}, {10969200, 1}, {10972800, 1}, {10976400, 1}, {10980000, 1}, {10983600, 1}, {10987200, 1}, {10990800, 1}, {10994400, 1}, {10998000, 0.8}, {11001600, 0.8}, {11005200, 0.33}, {11008800, 0.33}, {11012400, 0.33}, {11016000, 0.33}, {11019600, 0.33}, {11023200, 0.33}, {11026800, 0.8}, {11030400, 0.8}, {11034000, 1}, {11037600, 1}, {11041200, 1}, {11044800, 1}, {11048400, 1}, {11052000, 1}, {11055600, 1}, {11059200, 1}, {11062800, 1}, {11066400, 1}, {11070000, 1}, {11073600, 1}, {11077200, 1}, {11080800, 1}, {11084400, 0.8}, {11088000, 0.8}, {11091600, 0.33}, {11095200, 0.33}, {11098800, 0.33}, {11102400, 0.33}, {11106000, 0.33}, {11109600, 0.33}, {11113200, 0.8}, {11116800, 0.8}, {11120400, 1}, {11124000, 1}, {11127600, 1}, {11131200, 1}, {11134800, 1}, {11138400, 1}, {11142000, 1}, {11145600, 1}, {11149200, 1}, {11152800, 1}, {11156400, 1}, {11160000, 1}, {11163600, 1}, {11167200, 1}, {11170800, 0.8}, {11174400, 0.8}, {11178000, 0.33}, {11181600, 0.33}, {11185200, 0.33}, {11188800, 0.33}, {11192400, 0.33}, {11196000, 0.33}, {11199600, 0.8}, {11203200, 0.8}, {11206800, 1}, {11210400, 1}, {11214000, 1}, {11217600, 1}, {11221200, 1}, {11224800, 1}, {11228400, 1}, {11232000, 1}, {11235600, 1}, {11239200, 1}, {11242800, 1}, {11246400, 1}, {11250000, 1}, {11253600, 1}, {11257200, 0.8}, {11260800, 0.8}, {11264400, 0.33}, {11268000, 0.33}, {11271600, 0.33}, {11275200, 0.33}, {11278800, 0.33}, {11282400, 0.33}, {11286000, 0.8}, {11289600, 0.8}, {11293200, 1}, {11296800, 1}, {11300400, 1}, {11304000, 1}, {11307600, 1}, {11311200, 1}, {11314800, 1}, {11318400, 1}, {11322000, 1}, {11325600, 1}, {11329200, 1}, {11332800, 1}, {11336400, 1}, {11340000, 1}, {11343600, 0.8}, {11347200, 0.8}, {11350800, 0.33}, {11354400, 0.33}, {11358000, 0.33}, {11361600, 0.33}, {11365200, 0.33}, {11368800, 0.33}, {11372400, 0.8}, {11376000, 0.8}, {11379600, 1}, {11383200, 1}, {11386800, 1}, {11390400, 1}, {11394000, 1}, {11397600, 1}, {11401200, 1}, {11404800, 1}, {11408400,
1}, {11412000, 1}, {11415600, 1}, {11419200, 1}, {11422800, 1}, {11426400, 1}, {11430000, 0.8}, {11433600, 0.8}, {11437200, 0.33}, {11440800, 0.33}, {11444400, 0.33}, {11448000, 0.33}, {11451600, 0.33}, {11455200, 0.33}, {11458800, 0.8}, {11462400, 0.8}, {11466000, 1}, {11469600, 1}, {11473200, 1}, {11476800, 1}, {11480400, 1}, {11484000, 1}, {11487600, 1}, {11491200, 1}, {11494800, 1}, {11498400, 1}, {11502000, 1}, {11505600, 1}, {11509200, 1}, {11512800, 1}, {11516400, 0.8}, {11520000, 0.8}, {11523600, 0.33}, {11527200, 0.33}, {11530800, 0.33}, {11534400, 0.33}, {11538000, 0.33}, {11541600, 0.33}, {11545200, 0.8}, {11548800, 0.8}, {11552400, 1}, {11556000, 1}, {11559600, 1}, {11563200, 1}, {11566800, 1}, {11570400, 1}, {11574000, 1}, {11577600, 1}, {11581200, 1}, {11584800, 1}, {11588400, 1}, {11592000, 1}, {11595600, 1}, {11599200, 1}, {11602800, 0.8}, {11606400, 0.8}, {11610000, 0.33}, {11613600, 0.33}, {11617200, 0.33}, {11620800, 0.33}, {11624400, 0.33}, {11628000, 0.33}, {11631600, 0.8}, {11635200, 0.8}, {11638800, 1}, {11642400, 1}, {11646000, 1}, {11649600, 1}, {11653200, 1}, {11656800, 1}, {11660400, 1}, {11664000, 1}, {11667600, 1}, {11671200, 1}, {11674800, 1}, {11678400, 1}, {11682000, 1}, {11685600, 1}, {11689200, 0.8}, {11692800, 0.8}, {11696400, 0.33}, {11700000, 0.33}, {11703600, 0.33}, {11707200, 0.33}, {11710800, 0.33}, {11714400, 0.33}, {11718000, 0.8}, {11721600, 0.8}, {11725200, 1}, {11728800, 1}, {11732400, 1}, {11736000, 1}, {11739600, 1}, {11743200, 1}, {11746800, 1}, {11750400, 1}, {11754000, 1}, {11757600, 1}, {11761200, 1}, {11764800, 1}, {11768400, 1}, {11772000, 1}, {11775600, 0.8}, {11779200, 0.8}, {11782800, 0.33}, {11786400, 0.33}, {11790000, 0.33}, {11793600, 0.33}, {11797200, 0.33}, {11800800, 0.33}, {11804400, 0.8}, {11808000, 0.8}, {11811600, 1}, {11815200, 1}, {11818800, 1}, {11822400, 1}, {11826000, 1}, {11829600, 1}, {11833200, 1}, {11836800, 1}, {11840400, 1}, {11844000, 1}, {11847600, 1}, {11851200, 1}, {11854800, 1}, {11858400
, 1}, {11862000, 0.8}, {11865600, 0.8}, {11869200, 0.33}, {11872800, 0.33}, {11876400, 0.33}, {11880000, 0.33}, {11883600, 0.33}, {11887200, 0.33}, {11890800, 0.8}, {11894400, 0.8}, {11898000, 1}, {11901600, 1}, {11905200, 1}, {11908800, 1}, {11912400, 1}, {11916000, 1}, {11919600, 1}, {11923200, 1}, {11926800, 1}, {11930400, 1}, {11934000, 1}, {11937600, 1}, {11941200, 1}, {11944800, 1}, {11948400, 0.8}, {11952000, 0.8}, {11955600, 0.33}, {11959200, 0.33}, {11962800, 0.33}, {11966400, 0.33}, {11970000, 0.33}, {11973600, 0.33}, {11977200, 0.8}, {11980800, 0.8}, {11984400, 1}, {11988000, 1}, {11991600, 1}, {11995200, 1}, {11998800, 1}, {12002400, 1}, {12006000, 1}, {12009600, 1}, {12013200, 1}, {12016800, 1}, {12020400, 1}, {12024000, 1}, {12027600, 1}, {12031200, 1}, {12034800, 0.8}, {12038400, 0.8}, {12042000, 0.33}, {12045600, 0.33}, {12049200, 0.33}, {12052800, 0.33}, {12056400, 0.33}, {12060000, 0.33}, {12063600, 0.8}, {12067200, 0.8}, {12070800, 1}, {12074400, 1}, {12078000, 1}, {12081600, 1}, {12085200, 1}, {12088800, 1}, {12092400, 1}, {12096000, 1}, {12099600, 1}, {12103200, 1}, {12106800, 1}, {12110400, 1}, {12114000, 1}, {12117600, 1}, {12121200, 0.8}, {12124800, 0.8}, {12128400, 0.33}, {12132000, 0.33}, {12135600, 0.33}, {12139200, 0.33}, {12142800, 0.33}, {12146400, 0.33}, {12150000, 0.8}, {12153600, 0.8}, {12157200, 1}, {12160800, 1}, {12164400, 1}, {12168000, 1}, {12171600, 1}, {12175200, 1}, {12178800, 1}, {12182400, 1}, {12186000, 1}, {12189600, 1}, {12193200, 1}, {12196800, 1}, {12200400, 1}, {12204000, 1}, {12207600, 0.8}, {12211200, 0.8}, {12214800, 0.33}, {12218400, 0.33}, {12222000, 0.33}, {12225600, 0.33}, {12229200, 0.33}, {12232800, 0.33}, {12236400, 0.8}, {12240000, 0.8}, {12243600, 1}, {12247200, 1}, {12250800, 1}, {12254400, 1}, {12258000, 1}, {12261600, 1}, {12265200, 1}, {12268800, 1}, {12272400, 1}, {12276000, 1}, {12279600, 1}, {12283200, 1}, {12286800, 1}, {12290400, 1}, {12294000, 0.8}, {12297600, 0.8}, {12301200, 0.33}, {12304800,
0.33}, {12308400, 0.33}, {12312000, 0.33}, {12315600, 0.33}, {12319200, 0.33}, {12322800, 0.8}, {12326400, 0.8}, {12330000, 1}, {12333600, 1}, {12337200, 1}, {12340800, 1}, {12344400, 1}, {12348000, 1}, {12351600, 1}, {12355200, 1}, {12358800, 1}, {12362400, 1}, {12366000, 1}, {12369600, 1}, {12373200, 1}, {12376800, 1}, {12380400, 0.8}, {12384000, 0.8}, {12387600, 0.33}, {12391200, 0.33}, {12394800, 0.33}, {12398400, 0.33}, {12402000, 0.33}, {12405600, 0.33}, {12409200, 0.8}, {12412800, 0.8}, {12416400, 1}, {12420000, 1}, {12423600, 1}, {12427200, 1}, {12430800, 1}, {12434400, 1}, {12438000, 1}, {12441600, 1}, {12445200, 1}, {12448800, 1}, {12452400, 1}, {12456000, 1}, {12459600, 1}, {12463200, 1}, {12466800, 0.8}, {12470400, 0.8}, {12474000, 0.33}, {12477600, 0.33}, {12481200, 0.33}, {12484800, 0.33}, {12488400, 0.33}, {12492000, 0.33}, {12495600, 0.8}, {12499200, 0.8}, {12502800, 1}, {12506400, 1}, {12510000, 1}, {12513600, 1}, {12517200, 1}, {12520800, 1}, {12524400, 1}, {12528000, 1}, {12531600, 1}, {12535200, 1}, {12538800, 1}, {12542400, 1}, {12546000, 1}, {12549600, 1}, {12553200, 0.8}, {12556800, 0.8}, {12560400, 0.33}, {12564000, 0.33}, {12567600, 0.33}, {12571200, 0.33}, {12574800, 0.33}, {12578400, 0.33}, {12582000, 0.8}, {12585600, 0.8}, {12589200, 1}, {12592800, 1}, {12596400, 1}, {12600000, 1}, {12603600, 1}, {12607200, 1}, {12610800, 1}, {12614400, 1}, {12618000, 1}, {12621600, 1}, {12625200, 1}, {12628800, 1}, {12632400, 1}, {12636000, 1}, {12639600, 0.8}, {12643200, 0.8}, {12646800, 0.33}, {12650400, 0.33}, {12654000, 0.33}, {12657600, 0.33}, {12661200, 0.33}, {12664800, 0.33}, {12668400, 0.8}, {12672000, 0.8}, {12675600, 1}, {12679200, 1}, {12682800, 1}, {12686400, 1}, {12690000, 1}, {12693600, 1}, {12697200, 1}, {12700800, 1}, {12704400, 1}, {12708000, 1}, {12711600, 1}, {12715200, 1}, {12718800, 1}, {12722400, 1}, {12726000, 0.8}, {12729600, 0.8}, {12733200, 0.33}, {12736800, 0.33}, {12740400, 0.33}, {12744000, 0.33}, {12747600, 0.33}, {12751200
, 0.33}, {12754800, 0.8}, {12758400, 0.8}, {12762000, 1}, {12765600, 1}, {12769200, 1}, {12772800, 1}, {12776400, 1}, {12780000, 1}, {12783600, 1}, {12787200, 1}, {12790800, 1}, {12794400, 1}, {12798000, 1}, {12801600, 1}, {12805200, 1}, {12808800, 1}, {12812400, 0.8}, {12816000, 0.8}, {12819600, 0.33}, {12823200, 0.33}, {12826800, 0.33}, {12830400, 0.33}, {12834000, 0.33}, {12837600, 0.33}, {12841200, 0.8}, {12844800, 0.8}, {12848400, 1}, {12852000, 1}, {12855600, 1}, {12859200, 1}, {12862800, 1}, {12866400, 1}, {12870000, 1}, {12873600, 1}, {12877200, 1}, {12880800, 1}, {12884400, 1}, {12888000, 1}, {12891600, 1}, {12895200, 1}, {12898800, 0.8}, {12902400, 0.8}, {12906000, 0.33}, {12909600, 0.33}, {12913200, 0.33}, {12916800, 0.33}, {12920400, 0.33}, {12924000, 0.33}, {12927600, 0.8}, {12931200, 0.8}, {12934800, 1}, {12938400, 1}, {12942000, 1}, {12945600, 1}, {12949200, 1}, {12952800, 1}, {12956400, 1}, {12960000, 1}, {12963600, 1}, {12967200, 1}, {12970800, 1}, {12974400, 1}, {12978000, 1}, {12981600, 1}, {12985200, 0.8}, {12988800, 0.8}, {12992400, 0.33}, {12996000, 0.33}, {12999600, 0.33}, {13003200, 0.33}, {13006800, 0.33}, {13010400, 0.33}, {13014000, 0.8}, {13017600, 0.8}, {13021200, 1}, {13024800, 1}, {13028400, 1}, {13032000, 1}, {13035600, 1}, {13039200, 1}, {13042800, 1}, {13046400, 1}, {13050000, 1}, {13053600, 1}, {13057200, 1}, {13060800, 1}, {13064400, 1}, {13068000, 1}, {13071600, 0.8}, {13075200, 0.8}, {13078800, 0.33}, {13082400, 0.33}, {13086000, 0.33}, {13089600, 0.33}, {13093200, 0.33}, {13096800, 0.33}, {13100400, 0.8}, {13104000, 0.8}, {13107600, 1}, {13111200, 1}, {13114800, 1}, {13118400, 1}, {13122000, 1}, {13125600, 1}, {13129200, 1}, {13132800, 1}, {13136400, 1}, {13140000, 1}, {13143600, 1}, {13147200, 1}, {13150800, 1}, {13154400, 1}, {13158000, 0.8}, {13161600, 0.8}, {13165200, 0.33}, {13168800, 0.33}, {13172400, 0.33}, {13176000, 0.33}, {13179600, 0.33}, {13183200, 0.33}, {13186800, 0.8}, {13190400, 0.8}, {13194000, 1}, {13197600,
1}, {13201200, 1}, {13204800, 1}, {13208400, 1}, {13212000, 1}, {13215600, 1}, {13219200, 1}, {13222800, 1}, {13226400, 1}, {13230000, 1}, {13233600, 1}, {13237200, 1}, {13240800, 1}, {13244400, 0.8}, {13248000, 0.8}, {13251600, 0.33}, {13255200, 0.33}, {13258800, 0.33}, {13262400, 0.33}, {13266000, 0.33}, {13269600, 0.33}, {13273200, 0.8}, {13276800, 0.8}, {13280400, 1}, {13284000, 1}, {13287600, 1}, {13291200, 1}, {13294800, 1}, {13298400, 1}, {13302000, 1}, {13305600, 1}, {13309200, 1}, {13312800, 1}, {13316400, 1}, {13320000, 1}, {13323600, 1}, {13327200, 1}, {13330800, 0.8}, {13334400, 0.8}, {13338000, 0.33}, {13341600, 0.33}, {13345200, 0.33}, {13348800, 0.33}, {13352400, 0.33}, {13356000, 0.33}, {13359600, 0.8}, {13363200, 0.8}, {13366800, 1}, {13370400, 1}, {13374000, 1}, {13377600, 1}, {13381200, 1}, {13384800, 1}, {13388400, 1}, {13392000, 1}, {13395600, 1}, {13399200, 1}, {13402800, 1}, {13406400, 1}, {13410000, 1}, {13413600, 1}, {13417200, 0.8}, {13420800, 0.8}, {13424400, 0.33}, {13428000, 0.33}, {13431600, 0.33}, {13435200, 0.33}, {13438800, 0.33}, {13442400, 0.33}, {13446000, 0.8}, {13449600, 0.8}, {13453200, 1}, {13456800, 1}, {13460400, 1}, {13464000, 1}, {13467600, 1}, {13471200, 1}, {13474800, 1}, {13478400, 1}, {13482000, 1}, {13485600, 1}, {13489200, 1}, {13492800, 1}, {13496400, 1}, {13500000, 1}, {13503600, 0.8}, {13507200, 0.8}, {13510800, 0.33}, {13514400, 0.33}, {13518000, 0.33}, {13521600, 0.33}, {13525200, 0.33}, {13528800, 0.33}, {13532400, 0.8}, {13536000, 0.8}, {13539600, 1}, {13543200, 1}, {13546800, 1}, {13550400, 1}, {13554000, 1}, {13557600, 1}, {13561200, 1}, {13564800, 1}, {13568400, 1}, {13572000, 1}, {13575600, 1}, {13579200, 1}, {13582800, 1}, {13586400, 1}, {13590000, 0.8}, {13593600, 0.8}, {13597200, 0.33}, {13600800, 0.33}, {13604400, 0.33}, {13608000, 0.33}, {13611600, 0.33}, {13615200, 0.33}, {13618800, 0.8}, {13622400, 0.8}, {13626000, 1}, {13629600, 1}, {13633200, 1}, {13636800, 1}, {13640400, 1}, {13644000, 1}, {13647600
, 1}, {13651200, 1}, {13654800, 1}, {13658400, 1}, {13662000, 1}, {13665600, 1}, {13669200, 1}, {13672800, 1}, {13676400, 0.8}, {13680000, 0.8}, {13683600, 0.33}, {13687200, 0.33}, {13690800, 0.33}, {13694400, 0.33}, {13698000, 0.33}, {13701600, 0.33}, {13705200, 0.8}, {13708800, 0.8}, {13712400, 1}, {13716000, 1}, {13719600, 1}, {13723200, 1}, {13726800, 1}, {13730400, 1}, {13734000, 1}, {13737600, 1}, {13741200, 1}, {13744800, 1}, {13748400, 1}, {13752000, 1}, {13755600, 1}, {13759200, 1}, {13762800, 0.8}, {13766400, 0.8}, {13770000, 0.33}, {13773600, 0.33}, {13777200, 0.33}, {13780800, 0.33}, {13784400, 0.33}, {13788000, 0.33}, {13791600, 0.8}, {13795200, 0.8}, {13798800, 1}, {13802400, 1}, {13806000, 1}, {13809600, 1}, {13813200, 1}, {13816800, 1}, {13820400, 1}, {13824000, 1}, {13827600, 1}, {13831200, 1}, {13834800, 1}, {13838400, 1}, {13842000, 1}, {13845600, 1}, {13849200, 0.8}, {13852800, 0.8}, {13856400, 0.33}, {13860000, 0.33}, {13863600, 0.33}, {13867200, 0.33}, {13870800, 0.33}, {13874400, 0.33}, {13878000, 0.8}, {13881600, 0.8}, {13885200, 1}, {13888800, 1}, {13892400, 1}, {13896000, 1}, {13899600, 1}, {13903200, 1}, {13906800, 1}, {13910400, 1}, {13914000, 1}, {13917600, 1}, {13921200, 1}, {13924800, 1}, {13928400, 1}, {13932000, 1}, {13935600, 0.8}, {13939200, 0.8}, {13942800, 0.33}, {13946400, 0.33}, {13950000, 0.33}, {13953600, 0.33}, {13957200, 0.33}, {13960800, 0.33}, {13964400, 0.8}, {13968000, 0.8}, {13971600, 1}, {13975200, 1}, {13978800, 1}, {13982400, 1}, {13986000, 1}, {13989600, 1}, {13993200, 1}, {13996800, 1}, {14000400, 1}, {14004000, 1}, {14007600, 1}, {14011200, 1}, {14014800, 1}, {14018400, 1}, {14022000, 0.8}, {14025600, 0.8}, {14029200, 0.33}, {14032800, 0.33}, {14036400, 0.33}, {14040000, 0.33}, {14043600, 0.33}, {14047200, 0.33}, {14050800, 0.8}, {14054400, 0.8}, {14058000, 1}, {14061600, 1}, {14065200, 1}, {14068800, 1}, {14072400, 1}, {14076000, 1}, {14079600, 1}, {14083200, 1}, {14086800, 1}, {14090400, 1}, {14094000, 1}, {14097600
, 1}, {14101200, 1}, {14104800, 1}, {14108400, 0.8}, {14112000, 0.8}, {14115600, 0.33}, {14119200, 0.33}, {14122800, 0.33}, {14126400, 0.33}, {14130000, 0.33}, {14133600, 0.33}, {14137200, 0.8}, {14140800, 0.8}, {14144400, 1}, {14148000, 1}, {14151600, 1}, {14155200, 1}, {14158800, 1}, {14162400, 1}, {14166000, 1}, {14169600, 1}, {14173200, 1}, {14176800, 1}, {14180400, 1}, {14184000, 1}, {14187600, 1}, {14191200, 1}, {14194800, 0.8}, {14198400, 0.8}, {14202000, 0.33}, {14205600, 0.33}, {14209200, 0.33}, {14212800, 0.33}, {14216400, 0.33}, {14220000, 0.33}, {14223600, 0.8}, {14227200, 0.8}, {14230800, 1}, {14234400, 1}, {14238000, 1}, {14241600, 1}, {14245200, 1}, {14248800, 1}, {14252400, 1}, {14256000, 1}, {14259600, 1}, {14263200, 1}, {14266800, 1}, {14270400, 1}, {14274000, 1}, {14277600, 1}, {14281200, 0.8}, {14284800, 0.8}, {14288400, 0.33}, {14292000, 0.33}, {14295600, 0.33}, {14299200, 0.33}, {14302800, 0.33}, {14306400, 0.33}, {14310000, 0.8}, {14313600, 0.8}, {14317200, 1}, {14320800, 1}, {14324400, 1}, {14328000, 1}, {14331600, 1}, {14335200, 1}, {14338800, 1}, {14342400, 1}, {14346000, 1}, {14349600, 1}, {14353200, 1}, {14356800, 1}, {14360400, 1}, {14364000, 1}, {14367600, 0.8}, {14371200, 0.8}, {14374800, 0.33}, {14378400, 0.33}, {14382000, 0.33}, {14385600, 0.33}, {14389200, 0.33}, {14392800, 0.33}, {14396400, 0.8}, {14400000, 0.8}, {14403600, 1}, {14407200, 1}, {14410800, 1}, {14414400, 1}, {14418000, 1}, {14421600, 1}, {14425200, 1}, {14428800, 1}, {14432400, 1}, {14436000, 1}, {14439600, 1}, {14443200, 1}, {14446800, 1}, {14450400, 1}, {14454000, 0.8}, {14457600, 0.8}, {14461200, 0.33}, {14464800, 0.33}, {14468400, 0.33}, {14472000, 0.33}, {14475600, 0.33}, {14479200, 0.33}, {14482800, 0.8}, {14486400, 0.8}, {14490000, 1}, {14493600, 1}, {14497200, 1}, {14500800, 1}, {14504400, 1}, {14508000, 1}, {14511600, 1}, {14515200, 1}, {14518800, 1}, {14522400, 1}, {14526000, 1}, {14529600, 1}, {14533200, 1}, {14536800, 1}, {14540400, 0.8}, {14544000, 0.8},
{14547600, 0.33}, {14551200, 0.33}, {14554800, 0.33}, {14558400, 0.33}, {14562000, 0.33}, {14565600, 0.33}, {14569200, 0.8}, {14572800, 0.8}, {14576400, 1}, {14580000, 1}, {14583600, 1}, {14587200, 1}, {14590800, 1}, {14594400, 1}, {14598000, 1}, {14601600, 1}, {14605200, 1}, {14608800, 1}, {14612400, 1}, {14616000, 1}, {14619600, 1}, {14623200, 1}, {14626800, 0.8}, {14630400, 0.8}, {14634000, 0.33}, {14637600, 0.33}, {14641200, 0.33}, {14644800, 0.33}, {14648400, 0.33}, {14652000, 0.33}, {14655600, 0.8}, {14659200, 0.8}, {14662800, 1}, {14666400, 1}, {14670000, 1}, {14673600, 1}, {14677200, 1}, {14680800, 1}, {14684400, 1}, {14688000, 1}, {14691600, 1}, {14695200, 1}, {14698800, 1}, {14702400, 1}, {14706000, 1}, {14709600, 1}, {14713200, 0.8}, {14716800, 0.8}, {14720400, 0.33}, {14724000, 0.33}, {14727600, 0.33}, {14731200, 0.33}, {14734800, 0.33}, {14738400, 0.33}, {14742000, 0.8}, {14745600, 0.8}, {14749200, 1}, {14752800, 1}, {14756400, 1}, {14760000, 1}, {14763600, 1}, {14767200, 1}, {14770800, 1}, {14774400, 1}, {14778000, 1}, {14781600, 1}, {14785200, 1}, {14788800, 1}, {14792400, 1}, {14796000, 1}, {14799600, 0.8}, {14803200, 0.8}, {14806800, 0.33}, {14810400, 0.33}, {14814000, 0.33}, {14817600, 0.33}, {14821200, 0.33}, {14824800, 0.33}, {14828400, 0.8}, {14832000, 0.8}, {14835600, 1}, {14839200, 1}, {14842800, 1}, {14846400, 1}, {14850000, 1}, {14853600, 1}, {14857200, 1}, {14860800, 1}, {14864400, 1}, {14868000, 1}, {14871600, 1}, {14875200, 1}, {14878800, 1}, {14882400, 1}, {14886000, 0.8}, {14889600, 0.8}, {14893200, 0.33}, {14896800, 0.33}, {14900400, 0.33}, {14904000, 0.33}, {14907600, 0.33}, {14911200, 0.33}, {14914800, 0.8}, {14918400, 0.8}, {14922000, 1}, {14925600, 1}, {14929200, 1}, {14932800, 1}, {14936400, 1}, {14940000, 1}, {14943600, 1}, {14947200, 1}, {14950800, 1}, {14954400, 1}, {14958000, 1}, {14961600, 1}, {14965200, 1}, {14968800, 1}, {14972400, 0.8}, {14976000, 0.8}, {14979600, 0.33}, {14983200, 0.33}, {14986800, 0.33}, {14990400, 0.33
}, {14994000, 0.33}, {14997600, 0.33}, {15001200, 0.8}, {15004800, 0.8}, {15008400, 1}, {15012000, 1}, {15015600, 1}, {15019200, 1}, {15022800, 1}, {15026400, 1}, {15030000, 1}, {15033600, 1}, {15037200, 1}, {15040800, 1}, {15044400, 1}, {15048000, 1}, {15051600, 1}, {15055200, 1}, {15058800, 0.8}, {15062400, 0.8}, {15066000, 0.33}, {15069600, 0.33}, {15073200, 0.33}, {15076800, 0.33}, {15080400, 0.33}, {15084000, 0.33}, {15087600, 0.8}, {15091200, 0.8}, {15094800, 1}, {15098400, 1}, {15102000, 1}, {15105600, 1}, {15109200, 1}, {15112800, 1}, {15116400, 1}, {15120000, 1}, {15123600, 1}, {15127200, 1}, {15130800, 1}, {15134400, 1}, {15138000, 1}, {15141600, 1}, {15145200, 0.8}, {15148800, 0.8}, {15152400, 0.33}, {15156000, 0.33}, {15159600, 0.33}, {15163200, 0.33}, {15166800, 0.33}, {15170400, 0.33}, {15174000, 0.8}, {15177600, 0.8}, {15181200, 1}, {15184800, 1}, {15188400, 1}, {15192000, 1}, {15195600, 1}, {15199200, 1}, {15202800, 1}, {15206400, 1}, {15210000, 1}, {15213600, 1}, {15217200, 1}, {15220800, 1}, {15224400, 1}, {15228000, 1}, {15231600, 0.8}, {15235200, 0.8}, {15238800, 0.33}, {15242400, 0.33}, {15246000, 0.33}, {15249600, 0.33}, {15253200, 0.33}, {15256800, 0.33}, {15260400, 0.8}, {15264000, 0.8}, {15267600, 1}, {15271200, 1}, {15274800, 1}, {15278400, 1}, {15282000, 1}, {15285600, 1}, {15289200, 1}, {15292800, 1}, {15296400, 1}, {15300000, 1}, {15303600, 1}, {15307200, 1}, {15310800, 1}, {15314400, 1}, {15318000, 0.8}, {15321600, 0.8}, {15325200, 0.33}, {15328800, 0.33}, {15332400, 0.33}, {15336000, 0.33}, {15339600, 0.33}, {15343200, 0.33}, {15346800, 0.8}, {15350400, 0.8}, {15354000, 1}, {15357600, 1}, {15361200, 1}, {15364800, 1}, {15368400, 1}, {15372000, 1}, {15375600, 1}, {15379200, 1}, {15382800, 1}, {15386400, 1}, {15390000, 1}, {15393600, 1}, {15397200, 1}, {15400800, 1}, {15404400, 0.8}, {15408000, 0.8}, {15411600, 0.33}, {15415200, 0.33}, {15418800, 0.33}, {15422400, 0.33}, {15426000, 0.33}, {15429600, 0.33}, {15433200, 0.8}, {15436800, 0.8
}, {15440400, 1}, {15444000, 1}, {15447600, 1}, {15451200, 1}, {15454800, 1}, {15458400, 1}, {15462000, 1}, {15465600, 1}, {15469200, 1}, {15472800, 1}, {15476400, 1}, {15480000, 1}, {15483600, 1}, {15487200, 1}, {15490800, 0.8}, {15494400, 0.8}, {15498000, 0.33}, {15501600, 0.33}, {15505200, 0.33}, {15508800, 0.33}, {15512400, 0.33}, {15516000, 0.33}, {15519600, 0.8}, {15523200, 0.8}, {15526800, 1}, {15530400, 1}, {15534000, 1}, {15537600, 1}, {15541200, 1}, {15544800, 1}, {15548400, 1}, {15552000, 1}, {15555600, 1}, {15559200, 1}, {15562800, 1}, {15566400, 1}, {15570000, 1}, {15573600, 1}, {15577200, 0.8}, {15580800, 0.8}, {15584400, 0.33}, {15588000, 0.33}, {15591600, 0.33}, {15595200, 0.33}, {15598800, 0.33}, {15602400, 0.33}, {15606000, 0.8}, {15609600, 0.8}, {15613200, 1}, {15616800, 1}, {15620400, 1}, {15624000, 1}, {15627600, 1}, {15631200, 1}, {15634800, 1}, {15638400, 1}, {15642000, 1}, {15645600, 1}, {15649200, 1}, {15652800, 1}, {15656400, 1}, {15660000, 1}, {15663600, 0.8}, {15667200, 0.8}, {15670800, 0.33}, {15674400, 0.33}, {15678000, 0.33}, {15681600, 0.33}, {15685200, 0.33}, {15688800, 0.33}, {15692400, 0.8}, {15696000, 0.8}, {15699600, 1}, {15703200, 1}, {15706800, 1}, {15710400, 1}, {15714000, 1}, {15717600, 1}, {15721200, 1}, {15724800, 1}, {15728400, 1}, {15732000, 1}, {15735600, 1}, {15739200, 1}, {15742800, 1}, {15746400, 1}, {15750000, 0.8}, {15753600, 0.8}, {15757200, 0.33}, {15760800, 0.33}, {15764400, 0.33}, {15768000, 0.33}, {15771600, 0.33}, {15775200, 0.33}, {15778800, 0.8}, {15782400, 0.8}, {15786000, 1}, {15789600, 1}, {15793200, 1}, {15796800, 1}, {15800400, 1}, {15804000, 1}, {15807600, 1}, {15811200, 1}, {15814800, 1}, {15818400, 1}, {15822000, 1}, {15825600, 1}, {15829200, 1}, {15832800, 1}, {15836400, 0.8}, {15840000, 0.8}, {15843600, 0.33}, {15847200, 0.33}, {15850800, 0.33}, {15854400, 0.33}, {15858000, 0.33}, {15861600, 0.33}, {15865200, 0.8}, {15868800, 0.8}, {15872400, 1}, {15876000, 1}, {15879600, 1}, {15883200, 1}, {15886800
, 1}, {15890400, 1}, {15894000, 1}, {15897600, 1}, {15901200, 1}, {15904800, 1}, {15908400, 1}, {15912000, 1}, {15915600, 1}, {15919200, 1}, {15922800, 0.8}, {15926400, 0.8}, {15930000, 0.33}, {15933600, 0.33}, {15937200, 0.33}, {15940800, 0.33}, {15944400, 0.33}, {15948000, 0.33}, {15951600, 0.8}, {15955200, 0.8}, {15958800, 1}, {15962400, 1}, {15966000, 1}, {15969600, 1}, {15973200, 1}, {15976800, 1}, {15980400, 1}, {15984000, 1}, {15987600, 1}, {15991200, 1}, {15994800, 1}, {15998400, 1}, {16002000, 1}, {16005600, 1}, {16009200, 0.8}, {16012800, 0.8}, {16016400, 0.33}, {16020000, 0.33}, {16023600, 0.33}, {16027200, 0.33}, {16030800, 0.33}, {16034400, 0.33}, {16038000, 0.8}, {16041600, 0.8}, {16045200, 1}, {16048800, 1}, {16052400, 1}, {16056000, 1}, {16059600, 1}, {16063200, 1}, {16066800, 1}, {16070400, 1}, {16074000, 1}, {16077600, 1}, {16081200, 1}, {16084800, 1}, {16088400, 1}, {16092000, 1}, {16095600, 0.8}, {16099200, 0.8}, {16102800, 0.33}, {16106400, 0.33}, {16110000, 0.33}, {16113600, 0.33}, {16117200, 0.33}, {16120800, 0.33}, {16124400, 0.8}, {16128000, 0.8}, {16131600, 1}, {16135200, 1}, {16138800, 1}, {16142400, 1}, {16146000, 1}, {16149600, 1}, {16153200, 1}, {16156800, 1}, {16160400, 1}, {16164000, 1}, {16167600, 1}, {16171200, 1}, {16174800, 1}, {16178400, 1}, {16182000, 0.8}, {16185600, 0.8}, {16189200, 0.33}, {16192800, 0.33}, {16196400, 0.33}, {16200000, 0.33}, {16203600, 0.33}, {16207200, 0.33}, {16210800, 0.8}, {16214400, 0.8}, {16218000, 1}, {16221600, 1}, {16225200, 1}, {16228800, 1}, {16232400, 1}, {16236000, 1}, {16239600, 1}, {16243200, 1}, {16246800, 1}, {16250400, 1}, {16254000, 1}, {16257600, 1}, {16261200, 1}, {16264800, 1}, {16268400, 0.8}, {16272000, 0.8}, {16275600, 0.33}, {16279200, 0.33}, {16282800, 0.33}, {16286400, 0.33}, {16290000, 0.33}, {16293600, 0.33}, {16297200, 0.8}, {16300800, 0.8}, {16304400, 1}, {16308000, 1}, {16311600, 1}, {16315200, 1}, {16318800, 1}, {16322400, 1}, {16326000, 1}, {16329600, 1}, {16333200, 1}, {16336800
, 1}, {16340400, 1}, {16344000, 1}, {16347600, 1}, {16351200, 1}, {16354800, 0.8}, {16358400, 0.8}, {16362000, 0.33}, {16365600, 0.33}, {16369200, 0.33}, {16372800, 0.33}, {16376400, 0.33}, {16380000, 0.33}, {16383600, 0.8}, {16387200, 0.8}, {16390800, 1}, {16394400, 1}, {16398000, 1}, {16401600, 1}, {16405200, 1}, {16408800, 1}, {16412400, 1}, {16416000, 1}, {16419600, 1}, {16423200, 1}, {16426800, 1}, {16430400, 1}, {16434000, 1}, {16437600, 1}, {16441200, 0.8}, {16444800, 0.8}, {16448400, 0.33}, {16452000, 0.33}, {16455600, 0.33}, {16459200, 0.33}, {16462800, 0.33}, {16466400, 0.33}, {16470000, 0.8}, {16473600, 0.8}, {16477200, 1}, {16480800, 1}, {16484400, 1}, {16488000, 1}, {16491600, 1}, {16495200, 1}, {16498800, 1}, {16502400, 1}, {16506000, 1}, {16509600, 1}, {16513200, 1}, {16516800, 1}, {16520400, 1}, {16524000, 1}, {16527600, 0.8}, {16531200, 0.8}, {16534800, 0.33}, {16538400, 0.33}, {16542000, 0.33}, {16545600, 0.33}, {16549200, 0.33}, {16552800, 0.33}, {16556400, 0.8}, {16560000, 0.8}, {16563600, 1}, {16567200, 1}, {16570800, 1}, {16574400, 1}, {16578000, 1}, {16581600, 1}, {16585200, 1}, {16588800, 1}, {16592400, 1}, {16596000, 1}, {16599600, 1}, {16603200, 1}, {16606800, 1}, {16610400, 1}, {16614000, 0.8}, {16617600, 0.8}, {16621200, 0.33}, {16624800, 0.33}, {16628400, 0.33}, {16632000, 0.33}, {16635600, 0.33}, {16639200, 0.33}, {16642800, 0.8}, {16646400, 0.8}, {16650000, 1}, {16653600, 1}, {16657200, 1}, {16660800, 1}, {16664400, 1}, {16668000, 1}, {16671600, 1}, {16675200, 1}, {16678800, 1}, {16682400, 1}, {16686000, 1}, {16689600, 1}, {16693200, 1}, {16696800, 1}, {16700400, 0.8}, {16704000, 0.8}, {16707600, 0.33}, {16711200, 0.33}, {16714800, 0.33}, {16718400, 0.33}, {16722000, 0.33}, {16725600, 0.33}, {16729200, 0.8}, {16732800, 0.8}, {16736400, 1}, {16740000, 1}, {16743600, 1}, {16747200, 1}, {16750800, 1}, {16754400, 1}, {16758000, 1}, {16761600, 1}, {16765200, 1}, {16768800, 1}, {16772400, 1}, {16776000, 1}, {16779600, 1}, {16783200, 1}, {16786800
, 0.8}, {16790400, 0.8}, {16794000, 0.33}, {16797600, 0.33}, {16801200, 0.33}, {16804800, 0.33}, {16808400, 0.33}, {16812000, 0.33}, {16815600, 0.8}, {16819200, 0.8}, {16822800, 1}, {16826400, 1}, {16830000, 1}, {16833600, 1}, {16837200, 1}, {16840800, 1}, {16844400, 1}, {16848000, 1}, {16851600, 1}, {16855200, 1}, {16858800, 1}, {16862400, 1}, {16866000, 1}, {16869600, 1}, {16873200, 0.8}, {16876800, 0.8}, {16880400, 0.33}, {16884000, 0.33}, {16887600, 0.33}, {16891200, 0.33}, {16894800, 0.33}, {16898400, 0.33}, {16902000, 0.8}, {16905600, 0.8}, {16909200, 1}, {16912800, 1}, {16916400, 1}, {16920000, 1}, {16923600, 1}, {16927200, 1}, {16930800, 1}, {16934400, 1}, {16938000, 1}, {16941600, 1}, {16945200, 1}, {16948800, 1}, {16952400, 1}, {16956000, 1}, {16959600, 0.8}, {16963200, 0.8}, {16966800, 0.33}, {16970400, 0.33}, {16974000, 0.33}, {16977600, 0.33}, {16981200, 0.33}, {16984800, 0.33}, {16988400, 0.8}, {16992000, 0.8}, {16995600, 1}, {16999200, 1}, {17002800, 1}, {17006400, 1}, {17010000, 1}, {17013600, 1}, {17017200, 1}, {17020800, 1}, {17024400, 1}, {17028000, 1}, {17031600, 1}, {17035200, 1}, {17038800, 1}, {17042400, 1}, {17046000, 0.8}, {17049600, 0.8}, {17053200, 0.33}, {17056800, 0.33}, {17060400, 0.33}, {17064000, 0.33}, {17067600, 0.33}, {17071200, 0.33}, {17074800, 0.8}, {17078400, 0.8}, {17082000, 1}, {17085600, 1}, {17089200, 1}, {17092800, 1}, {17096400, 1}, {17100000, 1}, {17103600, 1}, {17107200, 1}, {17110800, 1}, {17114400, 1}, {17118000, 1}, {17121600, 1}, {17125200, 1}, {17128800, 1}, {17132400, 0.8}, {17136000, 0.8}, {17139600, 0.33}, {17143200, 0.33}, {17146800, 0.33}, {17150400, 0.33}, {17154000, 0.33}, {17157600, 0.33}, {17161200, 0.8}, {17164800, 0.8}, {17168400, 1}, {17172000, 1}, {17175600, 1}, {17179200, 1}, {17182800, 1}, {17186400, 1}, {17190000, 1}, {17193600, 1}, {17197200, 1}, {17200800, 1}, {17204400, 1}, {17208000, 1}, {17211600, 1}, {17215200, 1}, {17218800, 0.8}, {17222400, 0.8}, {17226000, 0.33}, {17229600, 0.33}, {17233200
, 0.33}, {17236800, 0.33}, {17240400, 0.33}, {17244000, 0.33}, {17247600, 0.8}, {17251200, 0.8}, {17254800, 1}, {17258400, 1}, {17262000, 1}, {17265600, 1}, {17269200, 1}, {17272800, 1}, {17276400, 1}, {17280000, 1}, {17283600, 1}, {17287200, 1}, {17290800, 1}, {17294400, 1}, {17298000, 1}, {17301600, 1}, {17305200, 0.8}, {17308800, 0.8}, {17312400, 0.33}, {17316000, 0.33}, {17319600, 0.33}, {17323200, 0.33}, {17326800, 0.33}, {17330400, 0.33}, {17334000, 0.8}, {17337600, 0.8}, {17341200, 1}, {17344800, 1}, {17348400, 1}, {17352000, 1}, {17355600, 1}, {17359200, 1}, {17362800, 1}, {17366400, 1}, {17370000, 1}, {17373600, 1}, {17377200, 1}, {17380800, 1}, {17384400, 1}, {17388000, 1}, {17391600, 0.8}, {17395200, 0.8}, {17398800, 0.33}, {17402400, 0.33}, {17406000, 0.33}, {17409600, 0.33}, {17413200, 0.33}, {17416800, 0.33}, {17420400, 0.8}, {17424000, 0.8}, {17427600, 1}, {17431200, 1}, {17434800, 1}, {17438400, 1}, {17442000, 1}, {17445600, 1}, {17449200, 1}, {17452800, 1}, {17456400, 1}, {17460000, 1}, {17463600, 1}, {17467200, 1}, {17470800, 1}, {17474400, 1}, {17478000, 0.8}, {17481600, 0.8}, {17485200, 0.33}, {17488800, 0.33}, {17492400, 0.33}, {17496000, 0.33}, {17499600, 0.33}, {17503200, 0.33}, {17506800, 0.8}, {17510400, 0.8}, {17514000, 1}, {17517600, 1}, {17521200, 1}, {17524800, 1}, {17528400, 1}, {17532000, 1}, {17535600, 1}, {17539200, 1}, {17542800, 1}, {17546400, 1}, {17550000, 1}, {17553600, 1}, {17557200, 1}, {17560800, 1}, {17564400, 0.8}, {17568000, 0.8}, {17571600, 0.33}, {17575200, 0.33}, {17578800, 0.33}, {17582400, 0.33}, {17586000, 0.33}, {17589600, 0.33}, {17593200, 0.8}, {17596800, 0.8}, {17600400, 1}, {17604000, 1}, {17607600, 1}, {17611200, 1}, {17614800, 1}, {17618400, 1}, {17622000, 1}, {17625600, 1}, {17629200, 1}, {17632800, 1}, {17636400, 1}, {17640000, 1}, {17643600, 1}, {17647200, 1}, {17650800, 0.8}, {17654400, 0.8}, {17658000, 0.33}, {17661600, 0.33}, {17665200, 0.33}, {17668800, 0.33}, {17672400, 0.33}, {17676000, 0.33}, {17679600
, 0.8}, {17683200, 0.8}, {17686800, 1}, {17690400, 1}, {17694000, 1}, {17697600, 1}, {17701200, 1}, {17704800, 1}, {17708400, 1}, {17712000, 1}, {17715600, 1}, {17719200, 1}, {17722800, 1}, {17726400, 1}, {17730000, 1}, {17733600, 1}, {17737200, 0.8}, {17740800, 0.8}, {17744400, 0.33}, {17748000, 0.33}, {17751600, 0.33}, {17755200, 0.33}, {17758800, 0.33}, {17762400, 0.33}, {17766000, 0.8}, {17769600, 0.8}, {17773200, 1}, {17776800, 1}, {17780400, 1}, {17784000, 1}, {17787600, 1}, {17791200, 1}, {17794800, 1}, {17798400, 1}, {17802000, 1}, {17805600, 1}, {17809200, 1}, {17812800, 1}, {17816400, 1}, {17820000, 1}, {17823600, 0.8}, {17827200, 0.8}, {17830800, 0.33}, {17834400, 0.33}, {17838000, 0.33}, {17841600, 0.33}, {17845200, 0.33}, {17848800, 0.33}, {17852400, 0.8}, {17856000, 0.8}, {17859600, 1}, {17863200, 1}, {17866800, 1}, {17870400, 1}, {17874000, 1}, {17877600, 1}, {17881200, 1}, {17884800, 1}, {17888400, 1}, {17892000, 1}, {17895600, 1}, {17899200, 1}, {17902800, 1}, {17906400, 1}, {17910000, 0.8}, {17913600, 0.8}, {17917200, 0.33}, {17920800, 0.33}, {17924400, 0.33}, {17928000, 0.33}, {17931600, 0.33}, {17935200, 0.33}, {17938800, 0.8}, {17942400, 0.8}, {17946000, 1}, {17949600, 1}, {17953200, 1}, {17956800, 1}, {17960400, 1}, {17964000, 1}, {17967600, 1}, {17971200, 1}, {17974800, 1}, {17978400, 1}, {17982000, 1}, {17985600, 1}, {17989200, 1}, {17992800, 1}, {17996400, 0.8}, {18000000, 0.8}, {18003600, 0.33}, {18007200, 0.33}, {18010800, 0.33}, {18014400, 0.33}, {18018000, 0.33}, {18021600, 0.33}, {18025200, 0.8}, {18028800, 0.8}, {18032400, 1}, {18036000, 1}, {18039600, 1}, {18043200, 1}, {18046800, 1}, {18050400, 1}, {18054000, 1}, {18057600, 1}, {18061200, 1}, {18064800, 1}, {18068400, 1}, {18072000, 1}, {18075600, 1}, {18079200, 1}, {18082800, 0.8}, {18086400, 0.8}, {18090000, 0.33}, {18093600, 0.33}, {18097200, 0.33}, {18100800, 0.33}, {18104400, 0.33}, {18108000, 0.33}, {18111600, 0.8}, {18115200, 0.8}, {18118800, 1}, {18122400, 1}, {18126000, 1},
{18129600, 1}, {18133200, 1}, {18136800, 1}, {18140400, 1}, {18144000, 1}, {18147600, 1}, {18151200, 1}, {18154800, 1}, {18158400, 1}, {18162000, 1}, {18165600, 1}, {18169200, 0.8}, {18172800, 0.8}, {18176400, 0.33}, {18180000, 0.33}, {18183600, 0.33}, {18187200, 0.33}, {18190800, 0.33}, {18194400, 0.33}, {18198000, 0.8}, {18201600, 0.8}, {18205200, 1}, {18208800, 1}, {18212400, 1}, {18216000, 1}, {18219600, 1}, {18223200, 1}, {18226800, 1}, {18230400, 1}, {18234000, 1}, {18237600, 1}, {18241200, 1}, {18244800, 1}, {18248400, 1}, {18252000, 1}, {18255600, 0.8}, {18259200, 0.8}, {18262800, 0.33}, {18266400, 0.33}, {18270000, 0.33}, {18273600, 0.33}, {18277200, 0.33}, {18280800, 0.33}, {18284400, 0.8}, {18288000, 0.8}, {18291600, 1}, {18295200, 1}, {18298800, 1}, {18302400, 1}, {18306000, 1}, {18309600, 1}, {18313200, 1}, {18316800, 1}, {18320400, 1}, {18324000, 1}, {18327600, 1}, {18331200, 1}, {18334800, 1}, {18338400, 1}, {18342000, 0.8}, {18345600, 0.8}, {18349200, 0.33}, {18352800, 0.33}, {18356400, 0.33}, {18360000, 0.33}, {18363600, 0.33}, {18367200, 0.33}, {18370800, 0.8}, {18374400, 0.8}, {18378000, 1}, {18381600, 1}, {18385200, 1}, {18388800, 1}, {18392400, 1}, {18396000, 1}, {18399600, 1}, {18403200, 1}, {18406800, 1}, {18410400, 1}, {18414000, 1}, {18417600, 1}, {18421200, 1}, {18424800, 1}, {18428400, 0.8}, {18432000, 0.8}, {18435600, 0.33}, {18439200, 0.33}, {18442800, 0.33}, {18446400, 0.33}, {18450000, 0.33}, {18453600, 0.33}, {18457200, 0.8}, {18460800, 0.8}, {18464400, 1}, {18468000, 1}, {18471600, 1}, {18475200, 1}, {18478800, 1}, {18482400, 1}, {18486000, 1}, {18489600, 1}, {18493200, 1}, {18496800, 1}, {18500400, 1}, {18504000, 1}, {18507600, 1}, {18511200, 1}, {18514800, 0.8}, {18518400, 0.8}, {18522000, 0.33}, {18525600, 0.33}, {18529200, 0.33}, {18532800, 0.33}, {18536400, 0.33}, {18540000, 0.33}, {18543600, 0.8}, {18547200, 0.8}, {18550800, 1}, {18554400, 1}, {18558000, 1}, {18561600, 1}, {18565200, 1}, {18568800, 1}, {18572400, 1}, {18576000
, 1}, {18579600, 1}, {18583200, 1}, {18586800, 1}, {18590400, 1}, {18594000, 1}, {18597600, 1}, {18601200, 0.8}, {18604800, 0.8}, {18608400, 0.33}, {18612000, 0.33}, {18615600, 0.33}, {18619200, 0.33}, {18622800, 0.33}, {18626400, 0.33}, {18630000, 0.8}, {18633600, 0.8}, {18637200, 1}, {18640800, 1}, {18644400, 1}, {18648000, 1}, {18651600, 1}, {18655200, 1}, {18658800, 1}, {18662400, 1}, {18666000, 1}, {18669600, 1}, {18673200, 1}, {18676800, 1}, {18680400, 1}, {18684000, 1}, {18687600, 0.8}, {18691200, 0.8}, {18694800, 0.33}, {18698400, 0.33}, {18702000, 0.33}, {18705600, 0.33}, {18709200, 0.33}, {18712800, 0.33}, {18716400, 0.8}, {18720000, 0.8}, {18723600, 1}, {18727200, 1}, {18730800, 1}, {18734400, 1}, {18738000, 1}, {18741600, 1}, {18745200, 1}, {18748800, 1}, {18752400, 1}, {18756000, 1}, {18759600, 1}, {18763200, 1}, {18766800, 1}, {18770400, 1}, {18774000, 0.8}, {18777600, 0.8}, {18781200, 0.33}, {18784800, 0.33}, {18788400, 0.33}, {18792000, 0.33}, {18795600, 0.33}, {18799200, 0.33}, {18802800, 0.8}, {18806400, 0.8}, {18810000, 1}, {18813600, 1}, {18817200, 1}, {18820800, 1}, {18824400, 1}, {18828000, 1}, {18831600, 1}, {18835200, 1}, {18838800, 1}, {18842400, 1}, {18846000, 1}, {18849600, 1}, {18853200, 1}, {18856800, 1}, {18860400, 0.8}, {18864000, 0.8}, {18867600, 0.33}, {18871200, 0.33}, {18874800, 0.33}, {18878400, 0.33}, {18882000, 0.33}, {18885600, 0.33}, {18889200, 0.8}, {18892800, 0.8}, {18896400, 1}, {18900000, 1}, {18903600, 1}, {18907200, 1}, {18910800, 1}, {18914400, 1}, {18918000, 1}, {18921600, 1}, {18925200, 1}, {18928800, 1}, {18932400, 1}, {18936000, 1}, {18939600, 1}, {18943200, 1}, {18946800, 0.8}, {18950400, 0.8}, {18954000, 0.33}, {18957600, 0.33}, {18961200, 0.33}, {18964800, 0.33}, {18968400, 0.33}, {18972000, 0.33}, {18975600, 0.8}, {18979200, 0.8}, {18982800, 1}, {18986400, 1}, {18990000, 1}, {18993600, 1}, {18997200, 1}, {19000800, 1}, {19004400, 1}, {19008000, 1}, {19011600, 1}, {19015200, 1}, {19018800, 1}, {19022400, 1}, {19026000
, 1}, {19029600, 1}, {19033200, 0.8}, {19036800, 0.8}, {19040400, 0.33}, {19044000, 0.33}, {19047600, 0.33}, {19051200, 0.33}, {19054800, 0.33}, {19058400, 0.33}, {19062000, 0.8}, {19065600, 0.8}, {19069200, 1}, {19072800, 1}, {19076400, 1}, {19080000, 1}, {19083600, 1}, {19087200, 1}, {19090800, 1}, {19094400, 1}, {19098000, 1}, {19101600, 1}, {19105200, 1}, {19108800, 1}, {19112400, 1}, {19116000, 1}, {19119600, 0.8}, {19123200, 0.8}, {19126800, 0.33}, {19130400, 0.33}, {19134000, 0.33}, {19137600, 0.33}, {19141200, 0.33}, {19144800, 0.33}, {19148400, 0.8}, {19152000, 0.8}, {19155600, 1}, {19159200, 1}, {19162800, 1}, {19166400, 1}, {19170000, 1}, {19173600, 1}, {19177200, 1}, {19180800, 1}, {19184400, 1}, {19188000, 1}, {19191600, 1}, {19195200, 1}, {19198800, 1}, {19202400, 1}, {19206000, 0.8}, {19209600, 0.8}, {19213200, 0.33}, {19216800, 0.33}, {19220400, 0.33}, {19224000, 0.33}, {19227600, 0.33}, {19231200, 0.33}, {19234800, 0.8}, {19238400, 0.8}, {19242000, 1}, {19245600, 1}, {19249200, 1}, {19252800, 1}, {19256400, 1}, {19260000, 1}, {19263600, 1}, {19267200, 1}, {19270800, 1}, {19274400, 1}, {19278000, 1}, {19281600, 1}, {19285200, 1}, {19288800, 1}, {19292400, 0.8}, {19296000, 0.8}, {19299600, 0.33}, {19303200, 0.33}, {19306800, 0.33}, {19310400, 0.33}, {19314000, 0.33}, {19317600, 0.33}, {19321200, 0.8}, {19324800, 0.8}, {19328400, 1}, {19332000, 1}, {19335600, 1}, {19339200, 1}, {19342800, 1}, {19346400, 1}, {19350000, 1}, {19353600, 1}, {19357200, 1}, {19360800, 1}, {19364400, 1}, {19368000, 1}, {19371600, 1}, {19375200, 1}, {19378800, 0.8}, {19382400, 0.8}, {19386000, 0.33}, {19389600, 0.33}, {19393200, 0.33}, {19396800, 0.33}, {19400400, 0.33}, {19404000, 0.33}, {19407600, 0.8}, {19411200, 0.8}, {19414800, 1}, {19418400, 1}, {19422000, 1}, {19425600, 1}, {19429200, 1}, {19432800, 1}, {19436400, 1}, {19440000, 1}, {19443600, 1}, {19447200, 1}, {19450800, 1}, {19454400, 1}, {19458000, 1}, {19461600, 1}, {19465200, 0.8}, {19468800, 0.8}, {19472400, 0.33
}, {19476000, 0.33}, {19479600, 0.33}, {19483200, 0.33}, {19486800, 0.33}, {19490400, 0.33}, {19494000, 0.8}, {19497600, 0.8}, {19501200, 1}, {19504800, 1}, {19508400, 1}, {19512000, 1}, {19515600, 1}, {19519200, 1}, {19522800, 1}, {19526400, 1}, {19530000, 1}, {19533600, 1}, {19537200, 1}, {19540800, 1}, {19544400, 1}, {19548000, 1}, {19551600, 0.8}, {19555200, 0.8}, {19558800, 0.33}, {19562400, 0.33}, {19566000, 0.33}, {19569600, 0.33}, {19573200, 0.33}, {19576800, 0.33}, {19580400, 0.8}, {19584000, 0.8}, {19587600, 1}, {19591200, 1}, {19594800, 1}, {19598400, 1}, {19602000, 1}, {19605600, 1}, {19609200, 1}, {19612800, 1}, {19616400, 1}, {19620000, 1}, {19623600, 1}, {19627200, 1}, {19630800, 1}, {19634400, 1}, {19638000, 0.8}, {19641600, 0.8}, {19645200, 0.33}, {19648800, 0.33}, {19652400, 0.33}, {19656000, 0.33}, {19659600, 0.33}, {19663200, 0.33}, {19666800, 0.8}, {19670400, 0.8}, {19674000, 1}, {19677600, 1}, {19681200, 1}, {19684800, 1}, {19688400, 1}, {19692000, 1}, {19695600, 1}, {19699200, 1}, {19702800, 1}, {19706400, 1}, {19710000, 1}, {19713600, 1}, {19717200, 1}, {19720800, 1}, {19724400, 0.8}, {19728000, 0.8}, {19731600, 0.33}, {19735200, 0.33}, {19738800, 0.33}, {19742400, 0.33}, {19746000, 0.33}, {19749600, 0.33}, {19753200, 0.8}, {19756800, 0.8}, {19760400, 1}, {19764000, 1}, {19767600, 1}, {19771200, 1}, {19774800, 1}, {19778400, 1}, {19782000, 1}, {19785600, 1}, {19789200, 1}, {19792800, 1}, {19796400, 1}, {19800000, 1}, {19803600, 1}, {19807200, 1}, {19810800, 0.8}, {19814400, 0.8}, {19818000, 0.33}, {19821600, 0.33}, {19825200, 0.33}, {19828800, 0.33}, {19832400, 0.33}, {19836000, 0.33}, {19839600, 0.8}, {19843200, 0.8}, {19846800, 1}, {19850400, 1}, {19854000, 1}, {19857600, 1}, {19861200, 1}, {19864800, 1}, {19868400, 1}, {19872000, 1}, {19875600, 1}, {19879200, 1}, {19882800, 1}, {19886400, 1}, {19890000, 1}, {19893600, 1}, {19897200, 0.8}, {19900800, 0.8}, {19904400, 0.33}, {19908000, 0.33}, {19911600, 0.33}, {19915200, 0.33}, {19918800, 0.33
}, {19922400, 0.33}, {19926000, 0.8}, {19929600, 0.8}, {19933200, 1}, {19936800, 1}, {19940400, 1}, {19944000, 1}, {19947600, 1}, {19951200, 1}, {19954800, 1}, {19958400, 1}, {19962000, 1}, {19965600, 1}, {19969200, 1}, {19972800, 1}, {19976400, 1}, {19980000, 1}, {19983600, 0.8}, {19987200, 0.8}, {19990800, 0.33}, {19994400, 0.33}, {19998000, 0.33}, {20001600, 0.33}, {20005200, 0.33}, {20008800, 0.33}, {20012400, 0.8}, {20016000, 0.8}, {20019600, 1}, {20023200, 1}, {20026800, 1}, {20030400, 1}, {20034000, 1}, {20037600, 1}, {20041200, 1}, {20044800, 1}, {20048400, 1}, {20052000, 1}, {20055600, 1}, {20059200, 1}, {20062800, 1}, {20066400, 1}, {20070000, 0.8}, {20073600, 0.8}, {20077200, 0.33}, {20080800, 0.33}, {20084400, 0.33}, {20088000, 0.33}, {20091600, 0.33}, {20095200, 0.33}, {20098800, 0.8}, {20102400, 0.8}, {20106000, 1}, {20109600, 1}, {20113200, 1}, {20116800, 1}, {20120400, 1}, {20124000, 1}, {20127600, 1}, {20131200, 1}, {20134800, 1}, {20138400, 1}, {20142000, 1}, {20145600, 1}, {20149200, 1}, {20152800, 1}, {20156400, 0.8}, {20160000, 0.8}, {20163600, 0.33}, {20167200, 0.33}, {20170800, 0.33}, {20174400, 0.33}, {20178000, 0.33}, {20181600, 0.33}, {20185200, 0.8}, {20188800, 0.8}, {20192400, 1}, {20196000, 1}, {20199600, 1}, {20203200, 1}, {20206800, 1}, {20210400, 1}, {20214000, 1}, {20217600, 1}, {20221200, 1}, {20224800, 1}, {20228400, 1}, {20232000, 1}, {20235600, 1}, {20239200, 1}, {20242800, 0.8}, {20246400, 0.8}, {20250000, 0.33}, {20253600, 0.33}, {20257200, 0.33}, {20260800, 0.33}, {20264400, 0.33}, {20268000, 0.33}, {20271600, 0.8}, {20275200, 0.8}, {20278800, 1}, {20282400, 1}, {20286000, 1}, {20289600, 1}, {20293200, 1}, {20296800, 1}, {20300400, 1}, {20304000, 1}, {20307600, 1}, {20311200, 1}, {20314800, 1}, {20318400, 1}, {20322000, 1}, {20325600, 1}, {20329200, 0.8}, {20332800, 0.8}, {20336400, 0.33}, {20340000, 0.33}, {20343600, 0.33}, {20347200, 0.33}, {20350800, 0.33}, {20354400, 0.33}, {20358000, 0.8}, {20361600, 0.8}, {20365200, 1},
{20368800, 1}, {20372400, 1}, {20376000, 1}, {20379600, 1}, {20383200, 1}, {20386800, 1}, {20390400, 1}, {20394000, 1}, {20397600, 1}, {20401200, 1}, {20404800, 1}, {20408400, 1}, {20412000, 1}, {20415600, 0.8}, {20419200, 0.8}, {20422800, 0.33}, {20426400, 0.33}, {20430000, 0.33}, {20433600, 0.33}, {20437200, 0.33}, {20440800, 0.33}, {20444400, 0.8}, {20448000, 0.8}, {20451600, 1}, {20455200, 1}, {20458800, 1}, {20462400, 1}, {20466000, 1}, {20469600, 1}, {20473200, 1}, {20476800, 1}, {20480400, 1}, {20484000, 1}, {20487600, 1}, {20491200, 1}, {20494800, 1}, {20498400, 1}, {20502000, 0.8}, {20505600, 0.8}, {20509200, 0.33}, {20512800, 0.33}, {20516400, 0.33}, {20520000, 0.33}, {20523600, 0.33}, {20527200, 0.33}, {20530800, 0.8}, {20534400, 0.8}, {20538000, 1}, {20541600, 1}, {20545200, 1}, {20548800, 1}, {20552400, 1}, {20556000, 1}, {20559600, 1}, {20563200, 1}, {20566800, 1}, {20570400, 1}, {20574000, 1}, {20577600, 1}, {20581200, 1}, {20584800, 1}, {20588400, 0.8}, {20592000, 0.8}, {20595600, 0.33}, {20599200, 0.33}, {20602800, 0.33}, {20606400, 0.33}, {20610000, 0.33}, {20613600, 0.33}, {20617200, 0.8}, {20620800, 0.8}, {20624400, 1}, {20628000, 1}, {20631600, 1}, {20635200, 1}, {20638800, 1}, {20642400, 1}, {20646000, 1}, {20649600, 1}, {20653200, 1}, {20656800, 1}, {20660400, 1}, {20664000, 1}, {20667600, 1}, {20671200, 1}, {20674800, 0.8}, {20678400, 0.8}, {20682000, 0.33}, {20685600, 0.33}, {20689200, 0.33}, {20692800, 0.33}, {20696400, 0.33}, {20700000, 0.33}, {20703600, 0.8}, {20707200, 0.8}, {20710800, 1}, {20714400, 1}, {20718000, 1}, {20721600, 1}, {20725200, 1}, {20728800, 1}, {20732400, 1}, {20736000, 1}, {20739600, 1}, {20743200, 1}, {20746800, 1}, {20750400, 1}, {20754000, 1}, {20757600, 1}, {20761200, 0.8}, {20764800, 0.8}, {20768400, 0.33}, {20772000, 0.33}, {20775600, 0.33}, {20779200, 0.33}, {20782800, 0.33}, {20786400, 0.33}, {20790000, 0.8}, {20793600, 0.8}, {20797200, 1}, {20800800, 1}, {20804400, 1}, {20808000, 1}, {20811600, 1}, {20815200
, 1}, {20818800, 1}, {20822400, 1}, {20826000, 1}, {20829600, 1}, {20833200, 1}, {20836800, 1}, {20840400, 1}, {20844000, 1}, {20847600, 0.8}, {20851200, 0.8}, {20854800, 0.33}, {20858400, 0.33}, {20862000, 0.33}, {20865600, 0.33}, {20869200, 0.33}, {20872800, 0.33}, {20876400, 0.8}, {20880000, 0.8}, {20883600, 1}, {20887200, 1}, {20890800, 1}, {20894400, 1}, {20898000, 1}, {20901600, 1}, {20905200, 1}, {20908800, 1}, {20912400, 1}, {20916000, 1}, {20919600, 1}, {20923200, 1}, {20926800, 1}, {20930400, 1}, {20934000, 0.8}, {20937600, 0.8}, {20941200, 0.33}, {20944800, 0.33}, {20948400, 0.33}, {20952000, 0.33}, {20955600, 0.33}, {20959200, 0.33}, {20962800, 0.8}, {20966400, 0.8}, {20970000, 1}, {20973600, 1}, {20977200, 1}, {20980800, 1}, {20984400, 1}, {20988000, 1}, {20991600, 1}, {20995200, 1}, {20998800, 1}, {21002400, 1}, {21006000, 1}, {21009600, 1}, {21013200, 1}, {21016800, 1}, {21020400, 0.85}, {21024000, 0.85}, {21027600, 0.33}, {21031200, 0.33}, {21034800, 0.33}, {21038400, 0.33}, {21042000, 0.33}, {21045600, 0.33}, {21049200, 0.85}, {21052800, 0.85}, {21056400, 1}, {21060000, 1}, {21063600, 1}, {21067200, 1}, {21070800, 1}, {21074400, 1}, {21078000, 1}, {21081600, 1}, {21085200, 1}, {21088800, 1}, {21092400, 1}, {21096000, 1}, {21099600, 1}, {21103200, 1}, {21106800, 0.85}, {21110400, 0.85}, {21114000, 0.33}, {21117600, 0.33}, {21121200, 0.33}, {21124800, 0.33}, {21128400, 0.33}, {21132000, 0.33}, {21135600, 0.85}, {21139200, 0.85}, {21142800, 1}, {21146400, 1}, {21150000, 1}, {21153600, 1}, {21157200, 1}, {21160800, 1}, {21164400, 1}, {21168000, 1}, {21171600, 1}, {21175200, 1}, {21178800, 1}, {21182400, 1}, {21186000, 1}, {21189600, 1}, {21193200, 0.85}, {21196800, 0.85}, {21200400, 0.33}, {21204000, 0.33}, {21207600, 0.33}, {21211200, 0.33}, {21214800, 0.33}, {21218400, 0.33}, {21222000, 0.85}, {21225600, 0.85}, {21229200, 1}, {21232800, 1}, {21236400, 1}, {21240000, 1}, {21243600, 1}, {21247200, 1}, {21250800, 1}, {21254400, 1}, {21258000, 1}, {21261600
, 1}, {21265200, 1}, {21268800, 1}, {21272400, 1}, {21276000, 1}, {21279600, 0.85}, {21283200, 0.85}, {21286800, 0.33}, {21290400, 0.33}, {21294000, 0.33}, {21297600, 0.33}, {21301200, 0.33}, {21304800, 0.33}, {21308400, 0.85}, {21312000, 0.85}, {21315600, 1}, {21319200, 1}, {21322800, 1}, {21326400, 1}, {21330000, 1}, {21333600, 1}, {21337200, 1}, {21340800, 1}, {21344400, 1}, {21348000, 1}, {21351600, 1}, {21355200, 1}, {21358800, 1}, {21362400, 1}, {21366000, 0.85}, {21369600, 0.85}, {21373200, 0.33}, {21376800, 0.33}, {21380400, 0.33}, {21384000, 0.33}, {21387600, 0.33}, {21391200, 0.33}, {21394800, 0.85}, {21398400, 0.85}, {21402000, 1}, {21405600, 1}, {21409200, 1}, {21412800, 1}, {21416400, 1}, {21420000, 1}, {21423600, 1}, {21427200, 1}, {21430800, 1}, {21434400, 1}, {21438000, 1}, {21441600, 1}, {21445200, 1}, {21448800, 1}, {21452400, 0.85}, {21456000, 0.85}, {21459600, 0.33}, {21463200, 0.33}, {21466800, 0.33}, {21470400, 0.33}, {21474000, 0.33}, {21477600, 0.33}, {21481200, 0.85}, {21484800, 0.85}, {21488400, 1}, {21492000, 1}, {21495600, 1}, {21499200, 1}, {21502800, 1}, {21506400, 1}, {21510000, 1}, {21513600, 1}, {21517200, 1}, {21520800, 1}, {21524400, 1}, {21528000, 1}, {21531600, 1}, {21535200, 1}, {21538800, 0.85}, {21542400, 0.85}, {21546000, 0.33}, {21549600, 0.33}, {21553200, 0.33}, {21556800, 0.33}, {21560400, 0.33}, {21564000, 0.33}, {21567600, 0.85}, {21571200, 0.85}, {21574800, 1}, {21578400, 1}, {21582000, 1}, {21585600, 1}, {21589200, 1}, {21592800, 1}, {21596400, 1}, {21600000, 1}, {21603600, 1}, {21607200, 1}, {21610800, 1}, {21614400, 1}, {21618000, 1}, {21621600, 1}, {21625200, 0.85}, {21628800, 0.85}, {21632400, 0.33}, {21636000, 0.33}, {21639600, 0.33}, {21643200, 0.33}, {21646800, 0.33}, {21650400, 0.33}, {21654000, 0.85}, {21657600, 0.85}, {21661200, 1}, {21664800, 1}, {21668400, 1}, {21672000, 1}, {21675600, 1}, {21679200, 1}, {21682800, 1}, {21686400, 1}, {21690000, 1}, {21693600, 1}, {21697200, 1}, {21700800, 1}, {21704400, 1}
, {21708000, 1}, {21711600, 0.85}, {21715200, 0.85}, {21718800, 0.33}, {21722400, 0.33}, {21726000, 0.33}, {21729600, 0.33}, {21733200, 0.33}, {21736800, 0.33}, {21740400, 0.85}, {21744000, 0.85}, {21747600, 1}, {21751200, 1}, {21754800, 1}, {21758400, 1}, {21762000, 1}, {21765600, 1}, {21769200, 1}, {21772800, 1}, {21776400, 1}, {21780000, 1}, {21783600, 1}, {21787200, 1}, {21790800, 1}, {21794400, 1}, {21798000, 0.85}, {21801600, 0.85}, {21805200, 0.33}, {21808800, 0.33}, {21812400, 0.33}, {21816000, 0.33}, {21819600, 0.33}, {21823200, 0.33}, {21826800, 0.85}, {21830400, 0.85}, {21834000, 1}, {21837600, 1}, {21841200, 1}, {21844800, 1}, {21848400, 1}, {21852000, 1}, {21855600, 1}, {21859200, 1}, {21862800, 1}, {21866400, 1}, {21870000, 1}, {21873600, 1}, {21877200, 1}, {21880800, 1}, {21884400, 0.85}, {21888000, 0.85}, {21891600, 0.33}, {21895200, 0.33}, {21898800, 0.33}, {21902400, 0.33}, {21906000, 0.33}, {21909600, 0.33}, {21913200, 0.85}, {21916800, 0.85}, {21920400, 1}, {21924000, 1}, {21927600, 1}, {21931200, 1}, {21934800, 1}, {21938400, 1}, {21942000, 1}, {21945600, 1}, {21949200, 1}, {21952800, 1}, {21956400, 1}, {21960000, 1}, {21963600, 1}, {21967200, 1}, {21970800, 0.85}, {21974400, 0.85}, {21978000, 0.33}, {21981600, 0.33}, {21985200, 0.33}, {21988800, 0.33}, {21992400, 0.33}, {21996000, 0.33}, {21999600, 0.85}, {22003200, 0.85}, {22006800, 1}, {22010400, 1}, {22014000, 1}, {22017600, 1}, {22021200, 1}, {22024800, 1}, {22028400, 1}, {22032000, 1}, {22035600, 1}, {22039200, 1}, {22042800, 1}, {22046400, 1}, {22050000, 1}, {22053600, 1}, {22057200, 0.85}, {22060800, 0.85}, {22064400, 0.33}, {22068000, 0.33}, {22071600, 0.33}, {22075200, 0.33}, {22078800, 0.33}, {22082400, 0.33}, {22086000, 0.85}, {22089600, 0.85}, {22093200, 1}, {22096800, 1}, {22100400, 1}, {22104000, 1}, {22107600, 1}, {22111200, 1}, {22114800, 1}, {22118400, 1}, {22122000, 1}, {22125600, 1}, {22129200, 1}, {22132800, 1}, {22136400, 1}, {22140000, 1}, {22143600, 0.85}, {22147200, 0.85
}, {22150800, 0.33}, {22154400, 0.33}, {22158000, 0.33}, {22161600, 0.33}, {22165200, 0.33}, {22168800, 0.33}, {22172400, 0.85}, {22176000, 0.85}, {22179600, 1}, {22183200, 1}, {22186800, 1}, {22190400, 1}, {22194000, 1}, {22197600, 1}, {22201200, 1}, {22204800, 1}, {22208400, 1}, {22212000, 1}, {22215600, 1}, {22219200, 1}, {22222800, 1}, {22226400, 1}, {22230000, 0.85}, {22233600, 0.85}, {22237200, 0.33}, {22240800, 0.33}, {22244400, 0.33}, {22248000, 0.33}, {22251600, 0.33}, {22255200, 0.33}, {22258800, 0.85}, {22262400, 0.85}, {22266000, 1}, {22269600, 1}, {22273200, 1}, {22276800, 1}, {22280400, 1}, {22284000, 1}, {22287600, 1}, {22291200, 1}, {22294800, 1}, {22298400, 1}, {22302000, 1}, {22305600, 1}, {22309200, 1}, {22312800, 1}, {22316400, 0.85}, {22320000, 0.85}, {22323600, 0.33}, {22327200, 0.33}, {22330800, 0.33}, {22334400, 0.33}, {22338000, 0.33}, {22341600, 0.33}, {22345200, 0.85}, {22348800, 0.85}, {22352400, 1}, {22356000, 1}, {22359600, 1}, {22363200, 1}, {22366800, 1}, {22370400, 1}, {22374000, 1}, {22377600, 1}, {22381200, 1}, {22384800, 1}, {22388400, 1}, {22392000, 1}, {22395600, 1}, {22399200, 1}, {22402800, 0.85}, {22406400, 0.85}, {22410000, 0.33}, {22413600, 0.33}, {22417200, 0.33}, {22420800, 0.33}, {22424400, 0.33}, {22428000, 0.33}, {22431600, 0.85}, {22435200, 0.85}, {22438800, 1}, {22442400, 1}, {22446000, 1}, {22449600, 1}, {22453200, 1}, {22456800, 1}, {22460400, 1}, {22464000, 1}, {22467600, 1}, {22471200, 1}, {22474800, 1}, {22478400, 1}, {22482000, 1}, {22485600, 1}, {22489200, 0.85}, {22492800, 0.85}, {22496400, 0.33}, {22500000, 0.33}, {22503600, 0.33}, {22507200, 0.33}, {22510800, 0.33}, {22514400, 0.33}, {22518000, 0.85}, {22521600, 0.85}, {22525200, 1}, {22528800, 1}, {22532400, 1}, {22536000, 1}, {22539600, 1}, {22543200, 1}, {22546800, 1}, {22550400, 1}, {22554000, 1}, {22557600, 1}, {22561200, 1}, {22564800, 1}, {22568400, 1}, {22572000, 1}, {22575600, 0.85}, {22579200, 0.85}, {22582800, 0.33}, {22586400, 0.33}, {22590000,
0.33}, {22593600, 0.33}, {22597200, 0.33}, {22600800, 0.33}, {22604400, 0.85}, {22608000, 0.85}, {22611600, 1}, {22615200, 1}, {22618800, 1}, {22622400, 1}, {22626000, 1}, {22629600, 1}, {22633200, 1}, {22636800, 1}, {22640400, 1}, {22644000, 1}, {22647600, 1}, {22651200, 1}, {22654800, 1}, {22658400, 1}, {22662000, 0.85}, {22665600, 0.85}, {22669200, 0.33}, {22672800, 0.33}, {22676400, 0.33}, {22680000, 0.33}, {22683600, 0.33}, {22687200, 0.33}, {22690800, 0.85}, {22694400, 0.85}, {22698000, 1}, {22701600, 1}, {22705200, 1}, {22708800, 1}, {22712400, 1}, {22716000, 1}, {22719600, 1}, {22723200, 1}, {22726800, 1}, {22730400, 1}, {22734000, 1}, {22737600, 1}, {22741200, 1}, {22744800, 1}, {22748400, 0.85}, {22752000, 0.85}, {22755600, 0.33}, {22759200, 0.33}, {22762800, 0.33}, {22766400, 0.33}, {22770000, 0.33}, {22773600, 0.33}, {22777200, 0.85}, {22780800, 0.85}, {22784400, 1}, {22788000, 1}, {22791600, 1}, {22795200, 1}, {22798800, 1}, {22802400, 1}, {22806000, 1}, {22809600, 1}, {22813200, 1}, {22816800, 1}, {22820400, 1}, {22824000, 1}, {22827600, 1}, {22831200, 1}, {22834800, 0.85}, {22838400, 0.85}, {22842000, 0.33}, {22845600, 0.33}, {22849200, 0.33}, {22852800, 0.33}, {22856400, 0.33}, {22860000, 0.33}, {22863600, 0.85}, {22867200, 0.85}, {22870800, 1}, {22874400, 1}, {22878000, 1}, {22881600, 1}, {22885200, 1}, {22888800, 1}, {22892400, 1}, {22896000, 1}, {22899600, 1}, {22903200, 1}, {22906800, 1}, {22910400, 1}, {22914000, 1}, {22917600, 1}, {22921200, 0.85}, {22924800, 0.85}, {22928400, 0.33}, {22932000, 0.33}, {22935600, 0.33}, {22939200, 0.33}, {22942800, 0.33}, {22946400, 0.33}, {22950000, 0.85}, {22953600, 0.85}, {22957200, 1}, {22960800, 1}, {22964400, 1}, {22968000, 1}, {22971600, 1}, {22975200, 1}, {22978800, 1}, {22982400, 1}, {22986000, 1}, {22989600, 1}, {22993200, 1}, {22996800, 1}, {23000400, 1}, {23004000, 1}, {23007600, 0.85}, {23011200, 0.85}, {23014800, 0.33}, {23018400, 0.33}, {23022000, 0.33}, {23025600, 0.33}, {23029200, 0.33}, {23032800
, 0.33}, {23036400, 0.85}, {23040000, 0.85}, {23043600, 1}, {23047200, 1}, {23050800, 1}, {23054400, 1}, {23058000, 1}, {23061600, 1}, {23065200, 1}, {23068800, 1}, {23072400, 1}, {23076000, 1}, {23079600, 1}, {23083200, 1}, {23086800, 1}, {23090400, 1}, {23094000, 0.85}, {23097600, 0.85}, {23101200, 0.33}, {23104800, 0.33}, {23108400, 0.33}, {23112000, 0.33}, {23115600, 0.33}, {23119200, 0.33}, {23122800, 0.85}, {23126400, 0.85}, {23130000, 1}, {23133600, 1}, {23137200, 1}, {23140800, 1}, {23144400, 1}, {23148000, 1}, {23151600, 1}, {23155200, 1}, {23158800, 1}, {23162400, 1}, {23166000, 1}, {23169600, 1}, {23173200, 1}, {23176800, 1}, {23180400, 0.85}, {23184000, 0.85}, {23187600, 0.33}, {23191200, 0.33}, {23194800, 0.33}, {23198400, 0.33}, {23202000, 0.33}, {23205600, 0.33}, {23209200, 0.85}, {23212800, 0.85}, {23216400, 1}, {23220000, 1}, {23223600, 1}, {23227200, 1}, {23230800, 1}, {23234400, 1}, {23238000, 1}, {23241600, 1}, {23245200, 1}, {23248800, 1}, {23252400, 1}, {23256000, 1}, {23259600, 1}, {23263200, 1}, {23266800, 0.85}, {23270400, 0.85}, {23274000, 0.33}, {23277600, 0.33}, {23281200, 0.33}, {23284800, 0.33}, {23288400, 0.33}, {23292000, 0.33}, {23295600, 0.85}, {23299200, 0.85}, {23302800, 1}, {23306400, 1}, {23310000, 1}, {23313600, 1}, {23317200, 1}, {23320800, 1}, {23324400, 1}, {23328000, 1}, {23331600, 1}, {23335200, 1}, {23338800, 1}, {23342400, 1}, {23346000, 1}, {23349600, 1}, {23353200, 0.85}, {23356800, 0.85}, {23360400, 0.33}, {23364000, 0.33}, {23367600, 0.33}, {23371200, 0.33}, {23374800, 0.33}, {23378400, 0.33}, {23382000, 0.85}, {23385600, 0.85}, {23389200, 1}, {23392800, 1}, {23396400, 1}, {23400000, 1}, {23403600, 1}, {23407200, 1}, {23410800, 1}, {23414400, 1}, {23418000, 1}, {23421600, 1}, {23425200, 1}, {23428800, 1}, {23432400, 1}, {23436000, 1}, {23439600, 0.85}, {23443200, 0.85}, {23446800, 0.33}, {23450400, 0.33}, {23454000, 0.33}, {23457600, 0.33}, {23461200, 0.33}, {23464800, 0.33}, {23468400, 0.85}, {23472000, 0.85}, {23475600
, 1}, {23479200, 1}, {23482800, 1}, {23486400, 1}, {23490000, 1}, {23493600, 1}, {23497200, 1}, {23500800, 1}, {23504400, 1}, {23508000, 1}, {23511600, 1}, {23515200, 1}, {23518800, 1}, {23522400, 1}, {23526000, 0.85}, {23529600, 0.85}, {23533200, 0.33}, {23536800, 0.33}, {23540400, 0.33}, {23544000, 0.33}, {23547600, 0.33}, {23551200, 0.33}, {23554800, 0.85}, {23558400, 0.85}, {23562000, 1}, {23565600, 1}, {23569200, 1}, {23572800, 1}, {23576400, 1}, {23580000, 1}, {23583600, 1}, {23587200, 1}, {23590800, 1}, {23594400, 1}, {23598000, 1}, {23601600, 1}, {23605200, 1}, {23608800, 1}, {23612400, 0.85}, {23616000, 0.85}, {23619600, 0.33}, {23623200, 0.33}, {23626800, 0.33}, {23630400, 0.33}, {23634000, 0.33}, {23637600, 0.33}, {23641200, 0.85}, {23644800, 0.85}, {23648400, 1}, {23652000, 1}, {23655600, 1}, {23659200, 1}, {23662800, 1}, {23666400, 1}, {23670000, 1}, {23673600, 1}, {23677200, 1}, {23680800, 1}, {23684400, 1}, {23688000, 1}, {23691600, 1}, {23695200, 1}, {23698800, 0.85}, {23702400, 0.85}, {23706000, 0.33}, {23709600, 0.33}, {23713200, 0.33}, {23716800, 0.33}, {23720400, 0.33}, {23724000, 0.33}, {23727600, 0.85}, {23731200, 0.85}, {23734800, 1}, {23738400, 1}, {23742000, 1}, {23745600, 1}, {23749200, 1}, {23752800, 1}, {23756400, 1}, {23760000, 1}, {23763600, 1}, {23767200, 1}, {23770800, 1}, {23774400, 1}, {23778000, 1}, {23781600, 1}, {23785200, 0.85}, {23788800, 0.85}, {23792400, 0.33}, {23796000, 0.33}, {23799600, 0.33}, {23803200, 0.33}, {23806800, 0.33}, {23810400, 0.33}, {23814000, 0.85}, {23817600, 0.85}, {23821200, 1}, {23824800, 1}, {23828400, 1}, {23832000, 1}, {23835600, 1}, {23839200, 1}, {23842800, 1}, {23846400, 1}, {23850000, 1}, {23853600, 1}, {23857200, 1}, {23860800, 1}, {23864400, 1}, {23868000, 1}, {23871600, 0.85}, {23875200, 0.85}, {23878800, 0.33}, {23882400, 0.33}, {23886000, 0.33}, {23889600, 0.33}, {23893200, 0.33}, {23896800, 0.33}, {23900400, 0.85}, {23904000, 0.85}, {23907600, 1}, {23911200, 1}, {23914800, 1}, {23918400, 1}
, {23922000, 1}, {23925600, 1}, {23929200, 1}, {23932800, 1}, {23936400, 1}, {23940000, 1}, {23943600, 1}, {23947200, 1}, {23950800, 1}, {23954400, 1}, {23958000, 0.85}, {23961600, 0.85}, {23965200, 0.33}, {23968800, 0.33}, {23972400, 0.33}, {23976000, 0.33}, {23979600, 0.33}, {23983200, 0.33}, {23986800, 0.85}, {23990400, 0.85}, {23994000, 1}, {23997600, 1}, {24001200, 1}, {24004800, 1}, {24008400, 1}, {24012000, 1}, {24015600, 1}, {24019200, 1}, {24022800, 1}, {24026400, 1}, {24030000, 1}, {24033600, 1}, {24037200, 1}, {24040800, 1}, {24044400, 0.85}, {24048000, 0.85}, {24051600, 0.33}, {24055200, 0.33}, {24058800, 0.33}, {24062400, 0.33}, {24066000, 0.33}, {24069600, 0.33}, {24073200, 0.85}, {24076800, 0.85}, {24080400, 1}, {24084000, 1}, {24087600, 1}, {24091200, 1}, {24094800, 1}, {24098400, 1}, {24102000, 1}, {24105600, 1}, {24109200, 1}, {24112800, 1}, {24116400, 1}, {24120000, 1}, {24123600, 1}, {24127200, 1}, {24130800, 0.85}, {24134400, 0.85}, {24138000, 0.33}, {24141600, 0.33}, {24145200, 0.33}, {24148800, 0.33}, {24152400, 0.33}, {24156000, 0.33}, {24159600, 0.85}, {24163200, 0.85}, {24166800, 1}, {24170400, 1}, {24174000, 1}, {24177600, 1}, {24181200, 1}, {24184800, 1}, {24188400, 1}, {24192000, 1}, {24195600, 1}, {24199200, 1}, {24202800, 1}, {24206400, 1}, {24210000, 1}, {24213600, 1}, {24217200, 0.85}, {24220800, 0.85}, {24224400, 0.33}, {24228000, 0.33}, {24231600, 0.33}, {24235200, 0.33}, {24238800, 0.33}, {24242400, 0.33}, {24246000, 0.85}, {24249600, 0.85}, {24253200, 1}, {24256800, 1}, {24260400, 1}, {24264000, 1}, {24267600, 1}, {24271200, 1}, {24274800, 1}, {24278400, 1}, {24282000, 1}, {24285600, 1}, {24289200, 1}, {24292800, 1}, {24296400, 1}, {24300000, 1}, {24303600, 0.85}, {24307200, 0.85}, {24310800, 0.33}, {24314400, 0.33}, {24318000, 0.33}, {24321600, 0.33}, {24325200, 0.33}, {24328800, 0.33}, {24332400, 0.85}, {24336000, 0.85}, {24339600, 1}, {24343200, 1}, {24346800, 1}, {24350400, 1}, {24354000, 1}, {24357600, 1}, {24361200, 1}, {24364800
, 1}, {24368400, 1}, {24372000, 1}, {24375600, 1}, {24379200, 1}, {24382800, 1}, {24386400, 1}, {24390000, 0.85}, {24393600, 0.85}, {24397200, 0.33}, {24400800, 0.33}, {24404400, 0.33}, {24408000, 0.33}, {24411600, 0.33}, {24415200, 0.33}, {24418800, 0.85}, {24422400, 0.85}, {24426000, 1}, {24429600, 1}, {24433200, 1}, {24436800, 1}, {24440400, 1}, {24444000, 1}, {24447600, 1}, {24451200, 1}, {24454800, 1}, {24458400, 1}, {24462000, 1}, {24465600, 1}, {24469200, 1}, {24472800, 1}, {24476400, 0.85}, {24480000, 0.85}, {24483600, 0.33}, {24487200, 0.33}, {24490800, 0.33}, {24494400, 0.33}, {24498000, 0.33}, {24501600, 0.33}, {24505200, 0.85}, {24508800, 0.85}, {24512400, 1}, {24516000, 1}, {24519600, 1}, {24523200, 1}, {24526800, 1}, {24530400, 1}, {24534000, 1}, {24537600, 1}, {24541200, 1}, {24544800, 1}, {24548400, 1}, {24552000, 1}, {24555600, 1}, {24559200, 1}, {24562800, 0.85}, {24566400, 0.85}, {24570000, 0.33}, {24573600, 0.33}, {24577200, 0.33}, {24580800, 0.33}, {24584400, 0.33}, {24588000, 0.33}, {24591600, 0.85}, {24595200, 0.85}, {24598800, 1}, {24602400, 1}, {24606000, 1}, {24609600, 1}, {24613200, 1}, {24616800, 1}, {24620400, 1}, {24624000, 1}, {24627600, 1}, {24631200, 1}, {24634800, 1}, {24638400, 1}, {24642000, 1}, {24645600, 1}, {24649200, 0.85}, {24652800, 0.85}, {24656400, 0.33}, {24660000, 0.33}, {24663600, 0.33}, {24667200, 0.33}, {24670800, 0.33}, {24674400, 0.33}, {24678000, 0.85}, {24681600, 0.85}, {24685200, 1}, {24688800, 1}, {24692400, 1}, {24696000, 1}, {24699600, 1}, {24703200, 1}, {24706800, 1}, {24710400, 1}, {24714000, 1}, {24717600, 1}, {24721200, 1}, {24724800, 1}, {24728400, 1}, {24732000, 1}, {24735600, 0.85}, {24739200, 0.85}, {24742800, 0.33}, {24746400, 0.33}, {24750000, 0.33}, {24753600, 0.33}, {24757200, 0.33}, {24760800, 0.33}, {24764400, 0.85}, {24768000, 0.85}, {24771600, 1}, {24775200, 1}, {24778800, 1}, {24782400, 1}, {24786000, 1}, {24789600, 1}, {24793200, 1}, {24796800, 1}, {24800400, 1}, {24804000, 1}, {24807600, 1}
, {24811200, 1}, {24814800, 1}, {24818400, 1}, {24822000, 0.85}, {24825600, 0.85}, {24829200, 0.33}, {24832800, 0.33}, {24836400, 0.33}, {24840000, 0.33}, {24843600, 0.33}, {24847200, 0.33}, {24850800, 0.85}, {24854400, 0.85}, {24858000, 1}, {24861600, 1}, {24865200, 1}, {24868800, 1}, {24872400, 1}, {24876000, 1}, {24879600, 1}, {24883200, 1}, {24886800, 1}, {24890400, 1}, {24894000, 1}, {24897600, 1}, {24901200, 1}, {24904800, 1}, {24908400, 0.85}, {24912000, 0.85}, {24915600, 0.33}, {24919200, 0.33}, {24922800, 0.33}, {24926400, 0.33}, {24930000, 0.33}, {24933600, 0.33}, {24937200, 0.85}, {24940800, 0.85}, {24944400, 1}, {24948000, 1}, {24951600, 1}, {24955200, 1}, {24958800, 1}, {24962400, 1}, {24966000, 1}, {24969600, 1}, {24973200, 1}, {24976800, 1}, {24980400, 1}, {24984000, 1}, {24987600, 1}, {24991200, 1}, {24994800, 0.85}, {24998400, 0.85}, {25002000, 0.33}, {25005600, 0.33}, {25009200, 0.33}, {25012800, 0.33}, {25016400, 0.33}, {25020000, 0.33}, {25023600, 0.85}, {25027200, 0.85}, {25030800, 1}, {25034400, 1}, {25038000, 1}, {25041600, 1}, {25045200, 1}, {25048800, 1}, {25052400, 1}, {25056000, 1}, {25059600, 1}, {25063200, 1}, {25066800, 1}, {25070400, 1}, {25074000, 1}, {25077600, 1}, {25081200, 0.85}, {25084800, 0.85}, {25088400, 0.33}, {25092000, 0.33}, {25095600, 0.33}, {25099200, 0.33}, {25102800, 0.33}, {25106400, 0.33}, {25110000, 0.85}, {25113600, 0.85}, {25117200, 1}, {25120800, 1}, {25124400, 1}, {25128000, 1}, {25131600, 1}, {25135200, 1}, {25138800, 1}, {25142400, 1}, {25146000, 1}, {25149600, 1}, {25153200, 1}, {25156800, 1}, {25160400, 1}, {25164000, 1}, {25167600, 0.85}, {25171200, 0.85}, {25174800, 0.33}, {25178400, 0.33}, {25182000, 0.33}, {25185600, 0.33}, {25189200, 0.33}, {25192800, 0.33}, {25196400, 0.85}, {25200000, 0.85}, {25203600, 1}, {25207200, 1}, {25210800, 1}, {25214400, 1}, {25218000, 1}, {25221600, 1}, {25225200, 1}, {25228800, 1}, {25232400, 1}, {25236000, 1}, {25239600, 1}, {25243200, 1}, {25246800, 1}, {25250400, 1}, {25254000
, 0.85}, {25257600, 0.85}, {25261200, 0.33}, {25264800, 0.33}, {25268400, 0.33}, {25272000, 0.33}, {25275600, 0.33}, {25279200, 0.33}, {25282800, 0.85}, {25286400, 0.85}, {25290000, 1}, {25293600, 1}, {25297200, 1}, {25300800, 1}, {25304400, 1}, {25308000, 1}, {25311600, 1}, {25315200, 1}, {25318800, 1}, {25322400, 1}, {25326000, 1}, {25329600, 1}, {25333200, 1}, {25336800, 1}, {25340400, 0.85}, {25344000, 0.85}, {25347600, 0.33}, {25351200, 0.33}, {25354800, 0.33}, {25358400, 0.33}, {25362000, 0.33}, {25365600, 0.33}, {25369200, 0.85}, {25372800, 0.85}, {25376400, 1}, {25380000, 1}, {25383600, 1}, {25387200, 1}, {25390800, 1}, {25394400, 1}, {25398000, 1}, {25401600, 1}, {25405200, 1}, {25408800, 1}, {25412400, 1}, {25416000, 1}, {25419600, 1}, {25423200, 1}, {25426800, 0.85}, {25430400, 0.85}, {25434000, 0.33}, {25437600, 0.33}, {25441200, 0.33}, {25444800, 0.33}, {25448400, 0.33}, {25452000, 0.33}, {25455600, 0.85}, {25459200, 0.85}, {25462800, 1}, {25466400, 1}, {25470000, 1}, {25473600, 1}, {25477200, 1}, {25480800, 1}, {25484400, 1}, {25488000, 1}, {25491600, 1}, {25495200, 1}, {25498800, 1}, {25502400, 1}, {25506000, 1}, {25509600, 1}, {25513200, 0.85}, {25516800, 0.85}, {25520400, 0.33}, {25524000, 0.33}, {25527600, 0.33}, {25531200, 0.33}, {25534800, 0.33}, {25538400, 0.33}, {25542000, 0.85}, {25545600, 0.85}, {25549200, 1}, {25552800, 1}, {25556400, 1}, {25560000, 1}, {25563600, 1}, {25567200, 1}, {25570800, 1}, {25574400, 1}, {25578000, 1}, {25581600, 1}, {25585200, 1}, {25588800, 1}, {25592400, 1}, {25596000, 1}, {25599600, 0.85}, {25603200, 0.85}, {25606800, 0.33}, {25610400, 0.33}, {25614000, 0.33}, {25617600, 0.33}, {25621200, 0.33}, {25624800, 0.33}, {25628400, 0.85}, {25632000, 0.85}, {25635600, 1}, {25639200, 1}, {25642800, 1}, {25646400, 1}, {25650000, 1}, {25653600, 1}, {25657200, 1}, {25660800, 1}, {25664400, 1}, {25668000, 1}, {25671600, 1}, {25675200, 1}, {25678800, 1}, {25682400, 1}, {25686000, 0.85}, {25689600, 0.85}, {25693200, 0.33}, {25696800
, 0.33}, {25700400, 0.33}, {25704000, 0.33}, {25707600, 0.33}, {25711200, 0.33}, {25714800, 0.85}, {25718400, 0.85}, {25722000, 1}, {25725600, 1}, {25729200, 1}, {25732800, 1}, {25736400, 1}, {25740000, 1}, {25743600, 1}, {25747200, 1}, {25750800, 1}, {25754400, 1}, {25758000, 1}, {25761600, 1}, {25765200, 1}, {25768800, 1}, {25772400, 0.85}, {25776000, 0.85}, {25779600, 0.33}, {25783200, 0.33}, {25786800, 0.33}, {25790400, 0.33}, {25794000, 0.33}, {25797600, 0.33}, {25801200, 0.85}, {25804800, 0.85}, {25808400, 1}, {25812000, 1}, {25815600, 1}, {25819200, 1}, {25822800, 1}, {25826400, 1}, {25830000, 1}, {25833600, 1}, {25837200, 1}, {25840800, 1}, {25844400, 1}, {25848000, 1}, {25851600, 1}, {25855200, 1}, {25858800, 0.85}, {25862400, 0.85}, {25866000, 0.33}, {25869600, 0.33}, {25873200, 0.33}, {25876800, 0.33}, {25880400, 0.33}, {25884000, 0.33}, {25887600, 0.85}, {25891200, 0.85}, {25894800, 1}, {25898400, 1}, {25902000, 1}, {25905600, 1}, {25909200, 1}, {25912800, 1}, {25916400, 1}, {25920000, 1}, {25923600, 1}, {25927200, 1}, {25930800, 1}, {25934400, 1}, {25938000, 1}, {25941600, 1}, {25945200, 0.85}, {25948800, 0.85}, {25952400, 0.33}, {25956000, 0.33}, {25959600, 0.33}, {25963200, 0.33}, {25966800, 0.33}, {25970400, 0.33}, {25974000, 0.85}, {25977600, 0.85}, {25981200, 1}, {25984800, 1}, {25988400, 1}, {25992000, 1}, {25995600, 1}, {25999200, 1}, {26002800, 1}, {26006400, 1}, {26010000, 1}, {26013600, 1}, {26017200, 1}, {26020800, 1}, {26024400, 1}, {26028000, 1}, {26031600, 0.85}, {26035200, 0.85}, {26038800, 0.33}, {26042400, 0.33}, {26046000, 0.33}, {26049600, 0.33}, {26053200, 0.33}, {26056800, 0.33}, {26060400, 0.85}, {26064000, 0.85}, {26067600, 1}, {26071200, 1}, {26074800, 1}, {26078400, 1}, {26082000, 1}, {26085600, 1}, {26089200, 1}, {26092800, 1}, {26096400, 1}, {26100000, 1}, {26103600, 1}, {26107200, 1}, {26110800, 1}, {26114400, 1}, {26118000, 0.85}, {26121600, 0.85}, {26125200, 0.33}, {26128800, 0.33}, {26132400, 0.33}, {26136000, 0.33}, {26139600
, 0.33}, {26143200, 0.33}, {26146800, 0.85}, {26150400, 0.85}, {26154000, 1}, {26157600, 1}, {26161200, 1}, {26164800, 1}, {26168400, 1}, {26172000, 1}, {26175600, 1}, {26179200, 1}, {26182800, 1}, {26186400, 1}, {26190000, 1}, {26193600, 1}, {26197200, 1}, {26200800, 1}, {26204400, 0.85}, {26208000, 0.85}, {26211600, 0.33}, {26215200, 0.33}, {26218800, 0.33}, {26222400, 0.33}, {26226000, 0.33}, {26229600, 0.33}, {26233200, 0.85}, {26236800, 0.85}, {26240400, 1}, {26244000, 1}, {26247600, 1}, {26251200, 1}, {26254800, 1}, {26258400, 1}, {26262000, 1}, {26265600, 1}, {26269200, 1}, {26272800, 1}, {26276400, 1}, {26280000, 1}, {26283600, 1}, {26287200, 1}, {26290800, 0.95}, {26294400, 0.95}, {26298000, 0.6}, {26301600, 0.6}, {26305200, 0.6}, {26308800, 0.6}, {26312400, 0.6}, {26316000, 0.6}, {26319600, 0.95}, {26323200, 0.95}, {26326800, 1}, {26330400, 1}, {26334000, 1}, {26337600, 1}, {26341200, 1}, {26344800, 1}, {26348400, 1}, {26352000, 1}, {26355600, 1}, {26359200, 1}, {26362800, 1}, {26366400, 1}, {26370000, 1}, {26373600, 1}, {26377200, 0.95}, {26380800, 0.95}, {26384400, 0.6}, {26388000, 0.6}, {26391600, 0.6}, {26395200, 0.6}, {26398800, 0.6}, {26402400, 0.6}, {26406000, 0.95}, {26409600, 0.95}, {26413200, 1}, {26416800, 1}, {26420400, 1}, {26424000, 1}, {26427600, 1}, {26431200, 1}, {26434800, 1}, {26438400, 1}, {26442000, 1}, {26445600, 1}, {26449200, 1}, {26452800, 1}, {26456400, 1}, {26460000, 1}, {26463600, 0.95}, {26467200, 0.95}, {26470800, 0.6}, {26474400, 0.6}, {26478000, 0.6}, {26481600, 0.6}, {26485200, 0.6}, {26488800, 0.6}, {26492400, 0.95}, {26496000, 0.95}, {26499600, 1}, {26503200, 1}, {26506800, 1}, {26510400, 1}, {26514000, 1}, {26517600, 1}, {26521200, 1}, {26524800, 1}, {26528400, 1}, {26532000, 1}, {26535600, 1}, {26539200, 1}, {26542800, 1}, {26546400, 1}, {26550000, 0.95}, {26553600, 0.95}, {26557200, 0.6}, {26560800, 0.6}, {26564400, 0.6}, {26568000, 0.6}, {26571600, 0.6}, {26575200, 0.6}, {26578800, 0.95}, {26582400, 0.95}, {26586000,
1}, {26589600, 1}, {26593200, 1}, {26596800, 1}, {26600400, 1}, {26604000, 1}, {26607600, 1}, {26611200, 1}, {26614800, 1}, {26618400, 1}, {26622000, 1}, {26625600, 1}, {26629200, 1}, {26632800, 1}, {26636400, 0.95}, {26640000, 0.95}, {26643600, 0.6}, {26647200, 0.6}, {26650800, 0.6}, {26654400, 0.6}, {26658000, 0.6}, {26661600, 0.6}, {26665200, 0.95}, {26668800, 0.95}, {26672400, 1}, {26676000, 1}, {26679600, 1}, {26683200, 1}, {26686800, 1}, {26690400, 1}, {26694000, 1}, {26697600, 1}, {26701200, 1}, {26704800, 1}, {26708400, 1}, {26712000, 1}, {26715600, 1}, {26719200, 1}, {26722800, 0.95}, {26726400, 0.95}, {26730000, 0.6}, {26733600, 0.6}, {26737200, 0.6}, {26740800, 0.6}, {26744400, 0.6}, {26748000, 0.6}, {26751600, 0.95}, {26755200, 0.95}, {26758800, 1}, {26762400, 1}, {26766000, 1}, {26769600, 1}, {26773200, 1}, {26776800, 1}, {26780400, 1}, {26784000, 1}, {26787600, 1}, {26791200, 1}, {26794800, 1}, {26798400, 1}, {26802000, 1}, {26805600, 1}, {26809200, 0.95}, {26812800, 0.95}, {26816400, 0.6}, {26820000, 0.6}, {26823600, 0.6}, {26827200, 0.6}, {26830800, 0.6}, {26834400, 0.6}, {26838000, 0.95}, {26841600, 0.95}, {26845200, 1}, {26848800, 1}, {26852400, 1}, {26856000, 1}, {26859600, 1}, {26863200, 1}, {26866800, 1}, {26870400, 1}, {26874000, 1}, {26877600, 1}, {26881200, 1}, {26884800, 1}, {26888400, 1}, {26892000, 1}, {26895600, 0.95}, {26899200, 0.95}, {26902800, 0.6}, {26906400, 0.6}, {26910000, 0.6}, {26913600, 0.6}, {26917200, 0.6}, {26920800, 0.6}, {26924400, 0.95}, {26928000, 0.95}, {26931600, 1}, {26935200, 1}, {26938800, 1}, {26942400, 1}, {26946000, 1}, {26949600, 1}, {26953200, 1}, {26956800, 1}, {26960400, 1}, {26964000, 1}, {26967600, 1}, {26971200, 1}, {26974800, 1}, {26978400, 1}, {26982000, 0.95}, {26985600, 0.95}, {26989200, 0.6}, {26992800, 0.6}, {26996400, 0.6}, {27000000, 0.6}, {27003600, 0.6}, {27007200, 0.6}, {27010800, 0.95}, {27014400, 0.95}, {27018000, 1}, {27021600, 1}, {27025200, 1}, {27028800, 1}, {27032400, 1}, {27036000, 1},
{27039600, 1}, {27043200, 1}, {27046800, 1}, {27050400, 1}, {27054000, 1}, {27057600, 1}, {27061200, 1}, {27064800, 1}, {27068400, 0.95}, {27072000, 0.95}, {27075600, 0.6}, {27079200, 0.6}, {27082800, 0.6}, {27086400, 0.6}, {27090000, 0.6}, {27093600, 0.6}, {27097200, 0.95}, {27100800, 0.95}, {27104400, 1}, {27108000, 1}, {27111600, 1}, {27115200, 1}, {27118800, 1}, {27122400, 1}, {27126000, 1}, {27129600, 1}, {27133200, 1}, {27136800, 1}, {27140400, 1}, {27144000, 1}, {27147600, 1}, {27151200, 1}, {27154800, 0.95}, {27158400, 0.95}, {27162000, 0.6}, {27165600, 0.6}, {27169200, 0.6}, {27172800, 0.6}, {27176400, 0.6}, {27180000, 0.6}, {27183600, 0.95}, {27187200, 0.95}, {27190800, 1}, {27194400, 1}, {27198000, 1}, {27201600, 1}, {27205200, 1}, {27208800, 1}, {27212400, 1}, {27216000, 1}, {27219600, 1}, {27223200, 1}, {27226800, 1}, {27230400, 1}, {27234000, 1}, {27237600, 1}, {27241200, 0.95}, {27244800, 0.95}, {27248400, 0.6}, {27252000, 0.6}, {27255600, 0.6}, {27259200, 0.6}, {27262800, 0.6}, {27266400, 0.6}, {27270000, 0.95}, {27273600, 0.95}, {27277200, 1}, {27280800, 1}, {27284400, 1}, {27288000, 1}, {27291600, 1}, {27295200, 1}, {27298800, 1}, {27302400, 1}, {27306000, 1}, {27309600, 1}, {27313200, 1}, {27316800, 1}, {27320400, 1}, {27324000, 1}, {27327600, 0.95}, {27331200, 0.95}, {27334800, 0.6}, {27338400, 0.6}, {27342000, 0.6}, {27345600, 0.6}, {27349200, 0.6}, {27352800, 0.6}, {27356400, 0.95}, {27360000, 0.95}, {27363600, 1}, {27367200, 1}, {27370800, 1}, {27374400, 1}, {27378000, 1}, {27381600, 1}, {27385200, 1}, {27388800, 1}, {27392400, 1}, {27396000, 1}, {27399600, 1}, {27403200, 1}, {27406800, 1}, {27410400, 1}, {27414000, 0.95}, {27417600, 0.95}, {27421200, 0.6}, {27424800, 0.6}, {27428400, 0.6}, {27432000, 0.6}, {27435600, 0.6}, {27439200, 0.6}, {27442800, 0.95}, {27446400, 0.95}, {27450000, 1}, {27453600, 1}, {27457200, 1}, {27460800, 1}, {27464400, 1}, {27468000, 1}, {27471600, 1}, {27475200, 1}, {27478800, 1}, {27482400, 1}, {27486000, 1}, {27489600
, 1}, {27493200, 1}, {27496800, 1}, {27500400, 0.95}, {27504000, 0.95}, {27507600, 0.6}, {27511200, 0.6}, {27514800, 0.6}, {27518400, 0.6}, {27522000, 0.6}, {27525600, 0.6}, {27529200, 0.95}, {27532800, 0.95}, {27536400, 1}, {27540000, 1}, {27543600, 1}, {27547200, 1}, {27550800, 1}, {27554400, 1}, {27558000, 1}, {27561600, 1}, {27565200, 1}, {27568800, 1}, {27572400, 1}, {27576000, 1}, {27579600, 1}, {27583200, 1}, {27586800, 0.95}, {27590400, 0.95}, {27594000, 0.6}, {27597600, 0.6}, {27601200, 0.6}, {27604800, 0.6}, {27608400, 0.6}, {27612000, 0.6}, {27615600, 0.95}, {27619200, 0.95}, {27622800, 1}, {27626400, 1}, {27630000, 1}, {27633600, 1}, {27637200, 1}, {27640800, 1}, {27644400, 1}, {27648000, 1}, {27651600, 1}, {27655200, 1}, {27658800, 1}, {27662400, 1}, {27666000, 1}, {27669600, 1}, {27673200, 0.95}, {27676800, 0.95}, {27680400, 0.6}, {27684000, 0.6}, {27687600, 0.6}, {27691200, 0.6}, {27694800, 0.6}, {27698400, 0.6}, {27702000, 0.95}, {27705600, 0.95}, {27709200, 1}, {27712800, 1}, {27716400, 1}, {27720000, 1}, {27723600, 1}, {27727200, 1}, {27730800, 1}, {27734400, 1}, {27738000, 1}, {27741600, 1}, {27745200, 1}, {27748800, 1}, {27752400, 1}, {27756000, 1}, {27759600, 0.95}, {27763200, 0.95}, {27766800, 0.6}, {27770400, 0.6}, {27774000, 0.6}, {27777600, 0.6}, {27781200, 0.6}, {27784800, 0.6}, {27788400, 0.95}, {27792000, 0.95}, {27795600, 1}, {27799200, 1}, {27802800, 1}, {27806400, 1}, {27810000, 1}, {27813600, 1}, {27817200, 1}, {27820800, 1}, {27824400, 1}, {27828000, 1}, {27831600, 1}, {27835200, 1}, {27838800, 1}, {27842400, 1}, {27846000, 0.95}, {27849600, 0.95}, {27853200, 0.6}, {27856800, 0.6}, {27860400, 0.6}, {27864000, 0.6}, {27867600, 0.6}, {27871200, 0.6}, {27874800, 0.95}, {27878400, 0.95}, {27882000, 1}, {27885600, 1}, {27889200, 1}, {27892800, 1}, {27896400, 1}, {27900000, 1}, {27903600, 1}, {27907200, 1}, {27910800, 1}, {27914400, 1}, {27918000, 1}, {27921600, 1}, {27925200, 1}, {27928800, 1}, {27932400, 0.95}, {27936000, 0.95}, {27939600
, 0.6}, {27943200, 0.6}, {27946800, 0.6}, {27950400, 0.6}, {27954000, 0.6}, {27957600, 0.6}, {27961200, 0.95}, {27964800, 0.95}, {27968400, 1}, {27972000, 1}, {27975600, 1}, {27979200, 1}, {27982800, 1}, {27986400, 1}, {27990000, 1}, {27993600, 1}, {27997200, 1}, {28000800, 1}, {28004400, 1}, {28008000, 1}, {28011600, 1}, {28015200, 1}, {28018800, 0.95}, {28022400, 0.95}, {28026000, 0.6}, {28029600, 0.6}, {28033200, 0.6}, {28036800, 0.6}, {28040400, 0.6}, {28044000, 0.6}, {28047600, 0.95}, {28051200, 0.95}, {28054800, 1}, {28058400, 1}, {28062000, 1}, {28065600, 1}, {28069200, 1}, {28072800, 1}, {28076400, 1}, {28080000, 1}, {28083600, 1}, {28087200, 1}, {28090800, 1}, {28094400, 1}, {28098000, 1}, {28101600, 1}, {28105200, 0.95}, {28108800, 0.95}, {28112400, 0.6}, {28116000, 0.6}, {28119600, 0.6}, {28123200, 0.6}, {28126800, 0.6}, {28130400, 0.6}, {28134000, 0.95}, {28137600, 0.95}, {28141200, 1}, {28144800, 1}, {28148400, 1}, {28152000, 1}, {28155600, 1}, {28159200, 1}, {28162800, 1}, {28166400, 1}, {28170000, 1}, {28173600, 1}, {28177200, 1}, {28180800, 1}, {28184400, 1}, {28188000, 1}, {28191600, 0.95}, {28195200, 0.95}, {28198800, 0.6}, {28202400, 0.6}, {28206000, 0.6}, {28209600, 0.6}, {28213200, 0.6}, {28216800, 0.6}, {28220400, 0.95}, {28224000, 0.95}, {28227600, 1}, {28231200, 1}, {28234800, 1}, {28238400, 1}, {28242000, 1}, {28245600, 1}, {28249200, 1}, {28252800, 1}, {28256400, 1}, {28260000, 1}, {28263600, 1}, {28267200, 1}, {28270800, 1}, {28274400, 1}, {28278000, 0.95}, {28281600, 0.95}, {28285200, 0.6}, {28288800, 0.6}, {28292400, 0.6}, {28296000, 0.6}, {28299600, 0.6}, {28303200, 0.6}, {28306800, 0.95}, {28310400, 0.95}, {28314000, 1}, {28317600, 1}, {28321200, 1}, {28324800, 1}, {28328400, 1}, {28332000, 1}, {28335600, 1}, {28339200, 1}, {28342800, 1}, {28346400, 1}, {28350000, 1}, {28353600, 1}, {28357200, 1}, {28360800, 1}, {28364400, 0.95}, {28368000, 0.95}, {28371600, 0.6}, {28375200, 0.6}, {28378800, 0.6}, {28382400, 0.6}, {28386000, 0.6}, {28389600
, 0.6}, {28393200, 0.95}, {28396800, 0.95}, {28400400, 1}, {28404000, 1}, {28407600, 1}, {28411200, 1}, {28414800, 1}, {28418400, 1}, {28422000, 1}, {28425600, 1}, {28429200, 1}, {28432800, 1}, {28436400, 1}, {28440000, 1}, {28443600, 1}, {28447200, 1}, {28450800, 0.95}, {28454400, 0.95}, {28458000, 0.6}, {28461600, 0.6}, {28465200, 0.6}, {28468800, 0.6}, {28472400, 0.6}, {28476000, 0.6}, {28479600, 0.95}, {28483200, 0.95}, {28486800, 1}, {28490400, 1}, {28494000, 1}, {28497600, 1}, {28501200, 1}, {28504800, 1}, {28508400, 1}, {28512000, 1}, {28515600, 1}, {28519200, 1}, {28522800, 1}, {28526400, 1}, {28530000, 1}, {28533600, 1}, {28537200, 0.95}, {28540800, 0.95}, {28544400, 0.6}, {28548000, 0.6}, {28551600, 0.6}, {28555200, 0.6}, {28558800, 0.6}, {28562400, 0.6}, {28566000, 0.95}, {28569600, 0.95}, {28573200, 1}, {28576800, 1}, {28580400, 1}, {28584000, 1}, {28587600, 1}, {28591200, 1}, {28594800, 1}, {28598400, 1}, {28602000, 1}, {28605600, 1}, {28609200, 1}, {28612800, 1}, {28616400, 1}, {28620000, 1}, {28623600, 0.95}, {28627200, 0.95}, {28630800, 0.6}, {28634400, 0.6}, {28638000, 0.6}, {28641600, 0.6}, {28645200, 0.6}, {28648800, 0.6}, {28652400, 0.95}, {28656000, 0.95}, {28659600, 1}, {28663200, 1}, {28666800, 1}, {28670400, 1}, {28674000, 1}, {28677600, 1}, {28681200, 1}, {28684800, 1}, {28688400, 1}, {28692000, 1}, {28695600, 1}, {28699200, 1}, {28702800, 1}, {28706400, 1}, {28710000, 0.95}, {28713600, 0.95}, {28717200, 0.6}, {28720800, 0.6}, {28724400, 0.6}, {28728000, 0.6}, {28731600, 0.6}, {28735200, 0.6}, {28738800, 0.95}, {28742400, 0.95}, {28746000, 1}, {28749600, 1}, {28753200, 1}, {28756800, 1}, {28760400, 1}, {28764000, 1}, {28767600, 1}, {28771200, 1}, {28774800, 1}, {28778400, 1}, {28782000, 1}, {28785600, 1}, {28789200, 1}, {28792800, 1}, {28796400, 0.95}, {28800000, 0.95}, {28803600, 0.6}, {28807200, 0.6}, {28810800, 0.6}, {28814400, 0.6}, {28818000, 0.6}, {28821600, 0.6}, {28825200, 0.95}, {28828800, 0.95}, {28832400, 1}, {28836000, 1}, {28839600
, 1}, {28843200, 1}, {28846800, 1}, {28850400, 1}, {28854000, 1}, {28857600, 1}, {28861200, 1}, {28864800, 1}, {28868400, 1}, {28872000, 1}, {28875600, 1}, {28879200, 1}, {28882800, 0.95}, {28886400, 0.95}, {28890000, 0.6}, {28893600, 0.6}, {28897200, 0.6}, {28900800, 0.6}, {28904400, 0.6}, {28908000, 0.6}, {28911600, 0.95}, {28915200, 0.95}, {28918800, 1}, {28922400, 1}, {28926000, 1}, {28929600, 1}, {28933200, 1}, {28936800, 1}, {28940400, 1}, {28944000, 1}, {28947600, 1}, {28951200, 1}, {28954800, 1}, {28958400, 1}, {28962000, 1}, {28965600, 1}, {28969200, 0.95}, {28972800, 0.95}, {28976400, 0.6}, {28980000, 0.6}, {28983600, 0.6}, {28987200, 0.6}, {28990800, 0.6}, {28994400, 0.6}, {28998000, 0.95}, {29001600, 0.95}, {29005200, 1}, {29008800, 1}, {29012400, 1}, {29016000, 1}, {29019600, 1}, {29023200, 1}, {29026800, 1}, {29030400, 1}, {29034000, 1}, {29037600, 1}, {29041200, 1}, {29044800, 1}, {29048400, 1}, {29052000, 1}, {29055600, 0.95}, {29059200, 0.95}, {29062800, 0.6}, {29066400, 0.6}, {29070000, 0.6}, {29073600, 0.6}, {29077200, 0.6}, {29080800, 0.6}, {29084400, 0.95}, {29088000, 0.95}, {29091600, 1}, {29095200, 1}, {29098800, 1}, {29102400, 1}, {29106000, 1}, {29109600, 1}, {29113200, 1}, {29116800, 1}, {29120400, 1}, {29124000, 1}, {29127600, 1}, {29131200, 1}, {29134800, 1}, {29138400, 1}, {29142000, 0.95}, {29145600, 0.95}, {29149200, 0.6}, {29152800, 0.6}, {29156400, 0.6}, {29160000, 0.6}, {29163600, 0.6}, {29167200, 0.6}, {29170800, 0.95}, {29174400, 0.95}, {29178000, 1}, {29181600, 1}, {29185200, 1}, {29188800, 1}, {29192400, 1}, {29196000, 1}, {29199600, 1}, {29203200, 1}, {29206800, 1}, {29210400, 1}, {29214000, 1}, {29217600, 1}, {29221200, 1}, {29224800, 1}, {29228400, 0.95}, {29232000, 0.95}, {29235600, 0.6}, {29239200, 0.6}, {29242800, 0.6}, {29246400, 0.6}, {29250000, 0.6}, {29253600, 0.6}, {29257200, 0.95}, {29260800, 0.95}, {29264400, 1}, {29268000, 1}, {29271600, 1}, {29275200, 1}, {29278800, 1}, {29282400, 1}, {29286000, 1}, {29289600, 1}
, {29293200, 1}, {29296800, 1}, {29300400, 1}, {29304000, 1}, {29307600, 1}, {29311200, 1}, {29314800, 0.95}, {29318400, 0.95}, {29322000, 0.6}, {29325600, 0.6}, {29329200, 0.6}, {29332800, 0.6}, {29336400, 0.6}, {29340000, 0.6}, {29343600, 0.95}, {29347200, 0.95}, {29350800, 1}, {29354400, 1}, {29358000, 1}, {29361600, 1}, {29365200, 1}, {29368800, 1}, {29372400, 1}, {29376000, 1}, {29379600, 1}, {29383200, 1}, {29386800, 1}, {29390400, 1}, {29394000, 1}, {29397600, 1}, {29401200, 0.95}, {29404800, 0.95}, {29408400, 0.6}, {29412000, 0.6}, {29415600, 0.6}, {29419200, 0.6}, {29422800, 0.6}, {29426400, 0.6}, {29430000, 0.95}, {29433600, 0.95}, {29437200, 1}, {29440800, 1}, {29444400, 1}, {29448000, 1}, {29451600, 1}, {29455200, 1}, {29458800, 1}, {29462400, 1}, {29466000, 1}, {29469600, 1}, {29473200, 1}, {29476800, 1}, {29480400, 1}, {29484000, 1}, {29487600, 0.95}, {29491200, 0.95}, {29494800, 0.6}, {29498400, 0.6}, {29502000, 0.6}, {29505600, 0.6}, {29509200, 0.6}, {29512800, 0.6}, {29516400, 0.95}, {29520000, 0.95}, {29523600, 1}, {29527200, 1}, {29530800, 1}, {29534400, 1}, {29538000, 1}, {29541600, 1}, {29545200, 1}, {29548800, 1}, {29552400, 1}, {29556000, 1}, {29559600, 1}, {29563200, 1}, {29566800, 1}, {29570400, 1}, {29574000, 0.95}, {29577600, 0.95}, {29581200, 0.6}, {29584800, 0.6}, {29588400, 0.6}, {29592000, 0.6}, {29595600, 0.6}, {29599200, 0.6}, {29602800, 0.95}, {29606400, 0.95}, {29610000, 1}, {29613600, 1}, {29617200, 1}, {29620800, 1}, {29624400, 1}, {29628000, 1}, {29631600, 1}, {29635200, 1}, {29638800, 1}, {29642400, 1}, {29646000, 1}, {29649600, 1}, {29653200, 1}, {29656800, 1}, {29660400, 0.95}, {29664000, 0.95}, {29667600, 0.6}, {29671200, 0.6}, {29674800, 0.6}, {29678400, 0.6}, {29682000, 0.6}, {29685600, 0.6}, {29689200, 0.95}, {29692800, 0.95}, {29696400, 1}, {29700000, 1}, {29703600, 1}, {29707200, 1}, {29710800, 1}, {29714400, 1}, {29718000, 1}, {29721600, 1}, {29725200, 1}, {29728800, 1}, {29732400, 1}, {29736000, 1}, {29739600, 1}, {29743200
, 1}, {29746800, 0.95}, {29750400, 0.95}, {29754000, 0.6}, {29757600, 0.6}, {29761200, 0.6}, {29764800, 0.6}, {29768400, 0.6}, {29772000, 0.6}, {29775600, 0.95}, {29779200, 0.95}, {29782800, 1}, {29786400, 1}, {29790000, 1}, {29793600, 1}, {29797200, 1}, {29800800, 1}, {29804400, 1}, {29808000, 1}, {29811600, 1}, {29815200, 1}, {29818800, 1}, {29822400, 1}, {29826000, 1}, {29829600, 1}, {29833200, 0.95}, {29836800, 0.95}, {29840400, 0.6}, {29844000, 0.6}, {29847600, 0.6}, {29851200, 0.6}, {29854800, 0.6}, {29858400, 0.6}, {29862000, 0.95}, {29865600, 0.95}, {29869200, 1}, {29872800, 1}, {29876400, 1}, {29880000, 1}, {29883600, 1}, {29887200, 1}, {29890800, 1}, {29894400, 1}, {29898000, 1}, {29901600, 1}, {29905200, 1}, {29908800, 1}, {29912400, 1}, {29916000, 1}, {29919600, 0.95}, {29923200, 0.95}, {29926800, 0.6}, {29930400, 0.6}, {29934000, 0.6}, {29937600, 0.6}, {29941200, 0.6}, {29944800, 0.6}, {29948400, 0.95}, {29952000, 0.95}, {29955600, 1}, {29959200, 1}, {29962800, 1}, {29966400, 1}, {29970000, 1}, {29973600, 1}, {29977200, 1}, {29980800, 1}, {29984400, 1}, {29988000, 1}, {29991600, 1}, {29995200, 1}, {29998800, 1}, {30002400, 1}, {30006000, 0.95}, {30009600, 0.95}, {30013200, 0.6}, {30016800, 0.6}, {30020400, 0.6}, {30024000, 0.6}, {30027600, 0.6}, {30031200, 0.6}, {30034800, 0.95}, {30038400, 0.95}, {30042000, 1}, {30045600, 1}, {30049200, 1}, {30052800, 1}, {30056400, 1}, {30060000, 1}, {30063600, 1}, {30067200, 1}, {30070800, 1}, {30074400, 1}, {30078000, 1}, {30081600, 1}, {30085200, 1}, {30088800, 1}, {30092400, 0.95}, {30096000, 0.95}, {30099600, 0.6}, {30103200, 0.6}, {30106800, 0.6}, {30110400, 0.6}, {30114000, 0.6}, {30117600, 0.6}, {30121200, 0.95}, {30124800, 0.95}, {30128400, 1}, {30132000, 1}, {30135600, 1}, {30139200, 1}, {30142800, 1}, {30146400, 1}, {30150000, 1}, {30153600, 1}, {30157200, 1}, {30160800, 1}, {30164400, 1}, {30168000, 1}, {30171600, 1}, {30175200, 1}, {30178800, 0.95}, {30182400, 0.95}, {30186000, 0.6}, {30189600, 0.6}, {30193200
, 0.6}, {30196800, 0.6}, {30200400, 0.6}, {30204000, 0.6}, {30207600, 0.95}, {30211200, 0.95}, {30214800, 1}, {30218400, 1}, {30222000, 1}, {30225600, 1}, {30229200, 1}, {30232800, 1}, {30236400, 1}, {30240000, 1}, {30243600, 1}, {30247200, 1}, {30250800, 1}, {30254400, 1}, {30258000, 1}, {30261600, 1}, {30265200, 0.95}, {30268800, 0.95}, {30272400, 0.6}, {30276000, 0.6}, {30279600, 0.6}, {30283200, 0.6}, {30286800, 0.6}, {30290400, 0.6}, {30294000, 0.95}, {30297600, 0.95}, {30301200, 1}, {30304800, 1}, {30308400, 1}, {30312000, 1}, {30315600, 1}, {30319200, 1}, {30322800, 1}, {30326400, 1}, {30330000, 1}, {30333600, 1}, {30337200, 1}, {30340800, 1}, {30344400, 1}, {30348000, 1}, {30351600, 0.95}, {30355200, 0.95}, {30358800, 0.6}, {30362400, 0.6}, {30366000, 0.6}, {30369600, 0.6}, {30373200, 0.6}, {30376800, 0.6}, {30380400, 0.95}, {30384000, 0.95}, {30387600, 1}, {30391200, 1}, {30394800, 1}, {30398400, 1}, {30402000, 1}, {30405600, 1}, {30409200, 1}, {30412800, 1}, {30416400, 1}, {30420000, 1}, {30423600, 1}, {30427200, 1}, {30430800, 1}, {30434400, 1}, {30438000, 0.95}, {30441600, 0.95}, {30445200, 0.6}, {30448800, 0.6}, {30452400, 0.6}, {30456000, 0.6}, {30459600, 0.6}, {30463200, 0.6}, {30466800, 0.95}, {30470400, 0.95}, {30474000, 1}, {30477600, 1}, {30481200, 1}, {30484800, 1}, {30488400, 1}, {30492000, 1}, {30495600, 1}, {30499200, 1}, {30502800, 1}, {30506400, 1}, {30510000, 1}, {30513600, 1}, {30517200, 1}, {30520800, 1}, {30524400, 0.95}, {30528000, 0.95}, {30531600, 0.6}, {30535200, 0.6}, {30538800, 0.6}, {30542400, 0.6}, {30546000, 0.6}, {30549600, 0.6}, {30553200, 0.95}, {30556800, 0.95}, {30560400, 1}, {30564000, 1}, {30567600, 1}, {30571200, 1}, {30574800, 1}, {30578400, 1}, {30582000, 1}, {30585600, 1}, {30589200, 1}, {30592800, 1}, {30596400, 1}, {30600000, 1}, {30603600, 1}, {30607200, 1}, {30610800, 0.95}, {30614400, 0.95}, {30618000, 0.6}, {30621600, 0.6}, {30625200, 0.6}, {30628800, 0.6}, {30632400, 0.6}, {30636000, 0.6}, {30639600, 0.95}, {30643200
, 0.95}, {30646800, 1}, {30650400, 1}, {30654000, 1}, {30657600, 1}, {30661200, 1}, {30664800, 1}, {30668400, 1}, {30672000, 1}, {30675600, 1}, {30679200, 1}, {30682800, 1}, {30686400, 1}, {30690000, 1}, {30693600, 1}, {30697200, 0.95}, {30700800, 0.95}, {30704400, 0.6}, {30708000, 0.6}, {30711600, 0.6}, {30715200, 0.6}, {30718800, 0.6}, {30722400, 0.6}, {30726000, 0.95}, {30729600, 0.95}, {30733200, 1}, {30736800, 1}, {30740400, 1}, {30744000, 1}, {30747600, 1}, {30751200, 1}, {30754800, 1}, {30758400, 1}, {30762000, 1}, {30765600, 1}, {30769200, 1}, {30772800, 1}, {30776400, 1}, {30780000, 1}, {30783600, 0.95}, {30787200, 0.95}, {30790800, 0.6}, {30794400, 0.6}, {30798000, 0.6}, {30801600, 0.6}, {30805200, 0.6}, {30808800, 0.6}, {30812400, 0.95}, {30816000, 0.95}, {30819600, 1}, {30823200, 1}, {30826800, 1}, {30830400, 1}, {30834000, 1}, {30837600, 1}, {30841200, 1}, {30844800, 1}, {30848400, 1}, {30852000, 1}, {30855600, 1}, {30859200, 1}, {30862800, 1}, {30866400, 1}, {30870000, 0.95}, {30873600, 0.95}, {30877200, 0.6}, {30880800, 0.6}, {30884400, 0.6}, {30888000, 0.6}, {30891600, 0.6}, {30895200, 0.6}, {30898800, 0.95}, {30902400, 0.95}, {30906000, 1}, {30909600, 1}, {30913200, 1}, {30916800, 1}, {30920400, 1}, {30924000, 1}, {30927600, 1}, {30931200, 1}, {30934800, 1}, {30938400, 1}, {30942000, 1}, {30945600, 1}, {30949200, 1}, {30952800, 1}, {30956400, 0.95}, {30960000, 0.95}, {30963600, 0.6}, {30967200, 0.6}, {30970800, 0.6}, {30974400, 0.6}, {30978000, 0.6}, {30981600, 0.6}, {30985200, 0.95}, {30988800, 0.95}, {30992400, 1}, {30996000, 1}, {30999600, 1}, {31003200, 1}, {31006800, 1}, {31010400, 1}, {31014000, 1}, {31017600, 1}, {31021200, 1}, {31024800, 1}, {31028400, 1}, {31032000, 1}, {31035600, 1}, {31039200, 1}, {31042800, 0.95}, {31046400, 0.95}, {31050000, 0.6}, {31053600, 0.6}, {31057200, 0.6}, {31060800, 0.6}, {31064400, 0.6}, {31068000, 0.6}, {31071600, 0.95}, {31075200, 0.95}, {31078800, 1}, {31082400, 1}, {31086000, 1}, {31089600, 1}, {31093200,
1}, {31096800, 1}, {31100400, 1}, {31104000, 1}, {31107600, 1}, {31111200, 1}, {31114800, 1}, {31118400, 1}, {31122000, 1}, {31125600, 1}, {31129200, 0.95}, {31132800, 0.95}, {31136400, 0.6}, {31140000, 0.6}, {31143600, 0.6}, {31147200, 0.6}, {31150800, 0.6}, {31154400, 0.6}, {31158000, 0.95}, {31161600, 0.95}, {31165200, 1}, {31168800, 1}, {31172400, 1}, {31176000, 1}, {31179600, 1}, {31183200, 1}, {31186800, 1}, {31190400, 1}, {31194000, 1}, {31197600, 1}, {31201200, 1}, {31204800, 1}, {31208400, 1}, {31212000, 1}, {31215600, 0.95}, {31219200, 0.95}, {31222800, 0.6}, {31226400, 0.6}, {31230000, 0.6}, {31233600, 0.6}, {31237200, 0.6}, {31240800, 0.6}, {31244400, 0.95}, {31248000, 0.95}, {31251600, 1}, {31255200, 1}, {31258800, 1}, {31262400, 1}, {31266000, 1}, {31269600, 1}, {31273200, 1}, {31276800, 1}, {31280400, 1}, {31284000, 1}, {31287600, 1}, {31291200, 1}, {31294800, 1}, {31298400, 1}, {31302000, 0.95}, {31305600, 0.95}, {31309200, 0.6}, {31312800, 0.6}, {31316400, 0.6}, {31320000, 0.6}, {31323600, 0.6}, {31327200, 0.6}, {31330800, 0.95}, {31334400, 0.95}, {31338000, 1}, {31341600, 1}, {31345200, 1}, {31348800, 1}, {31352400, 1}, {31356000, 1}, {31359600, 1}, {31363200, 1}, {31366800, 1}, {31370400, 1}, {31374000, 1}, {31377600, 1}, {31381200, 1}, {31384800, 1}, {31388400, 0.95}, {31392000, 0.95}, {31395600, 0.6}, {31399200, 0.6}, {31402800, 0.6}, {31406400, 0.6}, {31410000, 0.6}, {31413600, 0.6}, {31417200, 0.95}, {31420800, 0.95}, {31424400, 1}, {31428000, 1}, {31431600, 1}, {31435200, 1}, {31438800, 1}, {31442400, 1}, {31446000, 1}, {31449600, 1}, {31453200, 1}, {31456800, 1}, {31460400, 1}, {31464000, 1}, {31467600, 1}, {31471200, 1}, {31474800, 0.95}, {31478400, 0.95}, {31482000, 0.6}, {31485600, 0.6}, {31489200, 0.6}, {31492800, 0.6}, {31496400, 0.6}, {31500000, 0.6}, {31503600, 0.95}, {31507200, 0.95}, {31510800, 1}, {31514400, 1}, {31518000, 1}, {31521600, 1}, {31525200, 1}, {31528800, 1}, {31532400, 1}},
    c = 0.4) 


    annotation (Placement(transformation(origin = {-11.000000000000002, -21.249999999999943},
      extent = {{-10.0, -10.0}, {10.0, 10.0}})));
  TypicalScensrio.TypicalScenarios.Battery battery(P_cap
    (
      displayUnit = "MW") =
    1e8,
    E_cap = 500e6 * 3600, table = {{0, 0}, {3600, 0}, {7200, 0}, {10800, 0}, {14400, 0}, {18000, 0}, {21600, 0}, {25200, 0.00075}, {28800, 0.000308824}, {32400, 0}, {36000, 0}, {39600, 0}, {43200, 0}, {46800, 0}, {50400, 0}, {54000, 0}, {57600, 0}, {61200, 0.000127163}, {64800, 0.001052361}, {68400, 0.00102156}, {72000, 0.001008878}, {75600, 0.001}, {79200, 0}, {82800, 0}, {86400, 0}, {90000, 0}, {93600, 0}, {97200, 0}, {100800, 0}, {104400, 0}, {108000, 0}, {111600, 3.65558E-06}, {115200, 1.50524E-06}, {118800, 0}, {122400, 0}, {126000, 0}, {129600, 0}, {133200, 0}, {136800, 0}, {140400, 0}, {144000, 0}, {147600, 6.19804E-07}, {151200, 0.001000255}, {154800, 0.001000105}, {158400, 0.001000043}, {162000, 0.001}, {165600, 0}, {169200, 0}, {172800, 0}, {176400, 0}, {180000, 0}, {183600, 0}, {187200, 0}, {190800, 0}, {194400, 0}, {198000, 1.78177E-08}, {201600, 7.33668E-09}, {205200, 0}, {208800, 0}, {212400, 0}, {216000, 0}, {219600, 0}, {223200, 0}, {226800, 0}, {230400, 0}, {234000, 3.02099E-09}, {237600, 0.001000001}, {241200, 0.001000001}, {244800, 0.001}, {248400, 0.001}, {252000, 0}, {255600, 0}, {259200, 0}, {262800, 0}, {266400, 0}, {270000, 0}, {273600, 0}, {277200, 0}, {280800, 0}, {284400, 8.68451E-11}, {288000, 3.57598E-11}, {291600, 0}, {295200, 0}, {298800, 0}, {302400, 0}, {306000, 0}, {309600, 0}, {313200, 0}, {316800, 0}, {320400, 1.47246E-11}, {324000, 0.001}, {327600, 0.001}, {331200, 0.001}, {334800, 0.001}, {338400, 0}, {342000, 0}, {345600, 0}, {349200, 0}, {352800, 0}, {356400, 0}, {360000, 0}, {363600, 0}, {367200, 0}, {370800, 4.23292E-13}, {374400, 1.74297E-13}, {378000, 0}, {381600, 0}, {385200, 0}, {388800, 0}, {392400, 0}, {396000, 0}, {399600, 0}, {403200, 0}, {406800, 7.17693E-14}, {410400, 0.001}, {414000, 0.001}, {417600, 0.001}, {421200, 0.001}, {424800, 0}, {428400, 0}, {432000, 0}, {435600, 0}, {439200, 0}, {442800, 0}, {446400, 0}, {450000, 0}, {453600, 0}, {457200, 2.06321E-15}, {460800, 8.49529E-16}, {464400, 0}, {468000, 0}, {471600
, 0}, {475200, 0}, {478800, 0
}, {482400, 0}, {486000, 0}, {489600, 0}, {493200, 3.4979E-16}, {496800, 0.001}, {500400, 0.001}, {504000, 0.001}, {507600, 0.001}, {511200, 0}, {514800, 0}, {518400, 0}, {522000, 0}, {525600, 0}, {529200, 0}, {532800, 0}, {536400, 0}, {540000, 0}, {543600, 1.00614E-17}, {547200, 4.16334E-18}, {550800, 0}, {554400, 0}, {558000, 0}, {561600, 0}, {565200, 0}, {568800, 0}, {572400, 0}, {576000, 0}, {579600, 1.73472E-18}, {583200, 0.001}, {586800, 0.001}, {590400, 0.001}, {594000, 0.001}, {597600, 0}, {601200, 0}, {604800, 0}, {608400, 0}, {612000, 0}, {615600, 0}, {619200, 0}, {622800, 0}, {626400, 0}, {630000, 6.93889E-20}, {633600, 0}, {637200, 0}, {640800, 0}, {644400, 0}, {648000, 0}, {651600, 0}, {655200, 0}, {658800, 0}, {662400, 0}, {666000, 0}, {669600, 0.001}, {673200, 0.001}, {676800, 0.001}, {680400, 0.001}, {684000, 0}, {687600, 0}, {691200, 0}, {694800, 0}, {698400, 0}, {702000, 0}, {705600, 0}, {709200, 0}, {712800, 0}, {716400, 0}, {720000, 0}, {723600, 0}, {727200, 0}, {730800, 0}, {734400, 0}, {738000, 0}, {741600, 0}, {745200, 0}, {748800, 0}, {752400, 0}, {756000, 0.001}, {759600, 0.001}, {763200, 0.001}, {766800, 0.001}, {770400, 0}, {774000, 0}, {777600, 0}, {781200, 0}, {784800, 0}, {788400, 0}, {792000, 0}, {795600, 0}, {799200, 0}, {802800, 0}, {806400, 0}, {810000, 0}, {813600, 0}, {817200, 0}, {820800, 0}, {824400, 0}, {828000, 0}, {831600, 0}, {835200, 0}, {838800, 0}, {842400, 0.001}, {846000, 0.001}, {849600, 0.001}, {853200, 0.001}, {856800, 0}, {860400, 0}, {864000, 0}, {867600, 0}, {871200, 0}, {874800, 0}, {878400, 0}, {882000, 0}, {885600, 0}, {889200, 0}, {892800, 0}, {896400, 0}, {900000, 0}, {903600, 0}, {907200, 0}, {910800, 0}, {914400, 0}, {918000, 0}, {921600, 0}, {925200, 0}, {928800, 0.001}, {932400, 0.001}, {936000, 0.001}, {939600, 0.001}, {943200, 0}, {946800, 0}, {950400, 0}, {954000, 0}, {957600, 0}, {961200, 0}, {964800, 0}, {968400, 0}, {972000, 0}, {975600, 0}, {979200, 0}, {982800, 0}, {986400, 0}, {990000, 0}, {993600
, 0}, {997200, 0}, {1000800, 0}, {1004400, 0}, {1008000, 0}, {1011600, 0}, {1015200, 0.001}, {1018800, 0.001}, {1022400, 0.001}, {1026000, 0.001}, {1029600, 0}, {1033200, 0}, {1036800, 0}, {1040400, 0}, {1044000, 0}, {1047600, 0}, {1051200, 0}, {1054800, 0}, {1058400, 0}, {1062000, 0}, {1065600, 0}, {1069200, 0}, {1072800, 0}, {1076400, 0}, {1080000, 0}, {1083600, 0}, {1087200, 0}, {1090800, 0}, {1094400, 0}, {1098000, 0}, {1101600, 0.001}, {1105200, 0.001}, {1108800, 0.001}, {1112400, 0.001}, {1116000, 0}, {1119600, 0}, {1123200, 0}, {1126800, 0}, {1130400, 0}, {1134000, 0}, {1137600, 0}, {1141200, 0}, {1144800, 0}, {1148400, 0}, {1152000, 0}, {1155600, 0}, {1159200, 0}, {1162800, 0}, {1166400, 0}, {1170000, 0}, {1173600, 0}, {1177200, 0}, {1180800, 0}, {1184400, 0}, {1188000, 0.001}, {1191600, 0.001}, {1195200, 0.001}, {1198800, 0.001}, {1202400, 0}, {1206000, 0}, {1209600, 0}, {1213200, 0}, {1216800, 0}, {1220400, 0}, {1224000, 0}, {1227600, 0}, {1231200, 0}, {1234800, 0}, {1238400, 0}, {1242000, 0}, {1245600, 0}, {1249200, 0}, {1252800, 0}, {1256400, 0}, {1260000, 0}, {1263600, 0}, {1267200, 0}, {1270800, 0}, {1274400, 0.001}, {1278000, 0.001}, {1281600, 0.001}, {1285200, 0.001}, {1288800, 0}, {1292400, 0}, {1296000, 0}, {1299600, 0}, {1303200, 0}, {1306800, 0}, {1310400, 0}, {1314000, 0}, {1317600, 0}, {1321200, 0}, {1324800, 0}, {1328400, 0}, {1332000, 0}, {1335600, 0}, {1339200, 0}, {1342800, 0}, {1346400, 0}, {1350000, 0}, {1353600, 0}, {1357200, 0}, {1360800, 0.001}, {1364400, 0.001}, {1368000, 0.001}, {1371600, 0.001}, {1375200, 0}, {1378800, 0}, {1382400, 0}, {1386000, 0}, {1389600, 0}, {1393200, 0}, {1396800, 0}, {1400400, 0}, {1404000, 0}, {1407600, 0}, {1411200, 0}, {1414800, 0}, {1418400, 0}, {1422000, 0}, {1425600, 0}, {1429200, 0}, {1432800, 0}, {1436400, 0}, {1440000, 0}, {1443600, 0}, {1447200, 0.001}, {1450800, 0.001}, {1454400, 0.001}, {1458000, 0.001}, {1461600, 0}, {1465200, 0}, {1468800, 0}, {1472400, 0}, {1476000, 0}, {1479600, 0}, {1483200
, 0}, {1486800, 0}, {1490400, 0}, {1494000, 0}, {1497600, 0}, {1501200, 0}, {1504800, 0}, {1508400, 0}, {1512000, 0}, {1515600, 0}, {1519200, 0}, {1522800, 0}, {1526400, 0}, {1530000, 0}, {1533600, 0.001}, {1537200, 0.001}, {1540800, 0.001}, {1544400, 0.001}, {1548000, 0}, {1551600, 0}, {1555200, 0}, {1558800, 0}, {1562400, 0}, {1566000, 0}, {1569600, 0}, {1573200, 0}, {1576800, 0}, {1580400, 0}, {1584000, 0}, {1587600, 0}, {1591200, 0}, {1594800, 0}, {1598400, 0}, {1602000, 0}, {1605600, 0}, {1609200, 0}, {1612800, 0}, {1616400, 0}, {1620000, 0.001}, {1623600, 0.001}, {1627200, 0.001}, {1630800, 0.001}, {1634400, 0}, {1638000, 0}, {1641600, 0}, {1645200, 0}, {1648800, 0}, {1652400, 0}, {1656000, 0}, {1659600, 0}, {1663200, 0}, {1666800, 0}, {1670400, 0}, {1674000, 0}, {1677600, 0}, {1681200, 0}, {1684800, 0}, {1688400, 0}, {1692000, 0}, {1695600, 0}, {1699200, 0}, {1702800, 0}, {1706400, 0.001}, {1710000, 0.001}, {1713600, 0.001}, {1717200, 0.001}, {1720800, 0}, {1724400, 0}, {1728000, 0}, {1731600, 0}, {1735200, 0}, {1738800, 0}, {1742400, 0}, {1746000, 0}, {1749600, 0}, {1753200, 0}, {1756800, 0}, {1760400, 0}, {1764000, 0}, {1767600, 0}, {1771200, 0}, {1774800, 0}, {1778400, 0}, {1782000, 0}, {1785600, 0}, {1789200, 0}, {1792800, 0.001}, {1796400, 0.001}, {1800000, 0.001}, {1803600, 0.001}, {1807200, 0}, {1810800, 0}, {1814400, 0}, {1818000, 0}, {1821600, 0}, {1825200, 0}, {1828800, 0}, {1832400, 0}, {1836000, 0}, {1839600, 0}, {1843200, 0}, {1846800, 0}, {1850400, 0}, {1854000, 0}, {1857600, 0}, {1861200, 0}, {1864800, 0}, {1868400, 0}, {1872000, 0}, {1875600, 0}, {1879200, 0.001}, {1882800, 0.001}, {1886400, 0.001}, {1890000, 0.001}, {1893600, 0}, {1897200, 0}, {1900800, 0}, {1904400, 0}, {1908000, 0}, {1911600, 0}, {1915200, 0}, {1918800, 0}, {1922400, 0}, {1926000, 0}, {1929600, 0}, {1933200, 0}, {1936800, 0}, {1940400, 0}, {1944000, 0}, {1947600, 0}, {1951200, 0}, {1954800, 0}, {1958400, 0}, {1962000, 0}, {1965600, 0.001}, {1969200, 0.001}, {1972800, 0.001
}, {1976400, 0.001}, {1980000, 0}, {1983600, 0}, {1987200, 0}, {1990800, 0}, {1994400, 0}, {1998000, 0}, {2001600, 0}, {2005200, 0}, {2008800, 0}, {2012400, 0}, {2016000, 0}, {2019600, 0}, {2023200, 0}, {2026800, 0}, {2030400, 0}, {2034000, 0}, {2037600, 0}, {2041200, 0}, {2044800, 0}, {2048400, 0}, {2052000, 0.001}, {2055600, 0.001}, {2059200, 0.001}, {2062800, 0.001}, {2066400, 0}, {2070000, 0}, {2073600, 0}, {2077200, 0}, {2080800, 0}, {2084400, 0}, {2088000, 0}, {2091600, 0}, {2095200, 0}, {2098800, 0}, {2102400, 0}, {2106000, 0}, {2109600, 0}, {2113200, 0}, {2116800, 0}, {2120400, 0}, {2124000, 0}, {2127600, 0}, {2131200, 0}, {2134800, 0}, {2138400, 0.001}, {2142000, 0.001}, {2145600, 0.001}, {2149200, 0.001}, {2152800, 0}, {2156400, 0}, {2160000, 0}, {2163600, 0}, {2167200, 0}, {2170800, 0}, {2174400, 0}, {2178000, 0}, {2181600, 0}, {2185200, 0}, {2188800, 0}, {2192400, 0}, {2196000, 0}, {2199600, 0}, {2203200, 0}, {2206800, 0}, {2210400, 0}, {2214000, 0}, {2217600, 0}, {2221200, 0}, {2224800, 0.001}, {2228400, 0.001}, {2232000, 0.001}, {2235600, 0.001}, {2239200, 0}, {2242800, 0}, {2246400, 0}, {2250000, 0}, {2253600, 0}, {2257200, 0}, {2260800, 0}, {2264400, 0}, {2268000, 0}, {2271600, 0}, {2275200, 0}, {2278800, 0}, {2282400, 0}, {2286000, 0}, {2289600, 0}, {2293200, 0}, {2296800, 0}, {2300400, 0}, {2304000, 0}, {2307600, 0}, {2311200, 0.001}, {2314800, 0.001}, {2318400, 0.001}, {2322000, 0.001}, {2325600, 0}, {2329200, 0}, {2332800, 0}, {2336400, 0}, {2340000, 0}, {2343600, 0}, {2347200, 0}, {2350800, 0}, {2354400, 0}, {2358000, 0}, {2361600, 0}, {2365200, 0}, {2368800, 0}, {2372400, 0}, {2376000, 0}, {2379600, 0}, {2383200, 0}, {2386800, 0}, {2390400, 0}, {2394000, 0}, {2397600, 0.001}, {2401200, 0.001}, {2404800, 0.001}, {2408400, 0.001}, {2412000, 0}, {2415600, 0}, {2419200, 0}, {2422800, 0}, {2426400, 0}, {2430000, 0}, {2433600, 0}, {2437200, 0}, {2440800, 0}, {2444400, 0}, {2448000, 0}, {2451600, 0}, {2455200, 0}, {2458800, 0}, {2462400, 0}, {2466000
, 0}, {2469600, 0}, {2473200, 0}, {2476800, 0}, {2480400, 0}, {2484000, 0.001}, {2487600, 0.001}, {2491200, 0.001}, {2494800, 0.001}, {2498400, 0}, {2502000, 0}, {2505600, 0}, {2509200, 0}, {2512800, 0}, {2516400, 0}, {2520000, 0}, {2523600, 0}, {2527200, 0}, {2530800, 0}, {2534400, 0}, {2538000, 0}, {2541600, 0}, {2545200, 0}, {2548800, 0}, {2552400, 0}, {2556000, 0}, {2559600, 0}, {2563200, 0}, {2566800, 0}, {2570400, 0.001}, {2574000, 0.001}, {2577600, 0.001}, {2581200, 0.001}, {2584800, 0}, {2588400, 0}, {2592000, 0}, {2595600, 0}, {2599200, 0}, {2602800, 0}, {2606400, 0}, {2610000, 0}, {2613600, 0}, {2617200, 0}, {2620800, 0}, {2624400, 0}, {2628000, 0}, {2631600, 0}, {2635200, 0}, {2638800, 0}, {2642400, 0}, {2646000, 0}, {2649600, 0}, {2653200, 0}, {2656800, 0.001}, {2660400, 0.001}, {2664000, 0.001}, {2667600, 0.001}, {2671200, 0}, {2674800, 0}, {2678400, 0}, {2682000, 0}, {2685600, 0}, {2689200, 0}, {2692800, 0}, {2696400, 0}, {2700000, 0}, {2703600, 0}, {2707200, 0}, {2710800, 0}, {2714400, 0}, {2718000, 0}, {2721600, 0}, {2725200, 0}, {2728800, 0}, {2732400, 0}, {2736000, 0}, {2739600, 0}, {2743200, 0.001}, {2746800, 0.001}, {2750400, 0.001}, {2754000, 0.001}, {2757600, 0}, {2761200, 0}, {2764800, 0}, {2768400, 0}, {2772000, 0}, {2775600, 0}, {2779200, 0}, {2782800, 0}, {2786400, 0}, {2790000, 0}, {2793600, 0}, {2797200, 0}, {2800800, 0}, {2804400, 0}, {2808000, 0}, {2811600, 0}, {2815200, 0}, {2818800, 0}, {2822400, 0}, {2826000, 0}, {2829600, 0.001}, {2833200, 0.001}, {2836800, 0.001}, {2840400, 0.001}, {2844000, 0}, {2847600, 0}, {2851200, 0}, {2854800, 0}, {2858400, 0}, {2862000, 0}, {2865600, 0}, {2869200, 0}, {2872800, 0}, {2876400, 0}, {2880000, 0}, {2883600, 0}, {2887200, 0}, {2890800, 0}, {2894400, 0}, {2898000, 0}, {2901600, 0}, {2905200, 0}, {2908800, 0}, {2912400, 0}, {2916000, 0.001}, {2919600, 0.001}, {2923200, 0.001}, {2926800, 0.001}, {2930400, 0}, {2934000, 0}, {2937600, 0}, {2941200, 0}, {2944800, 0}, {2948400, 0}, {2952000, 0}, {2955600
, 0}, {2959200, 0}, {2962800, 0}, {2966400, 0}, {2970000, 0}, {2973600, 0}, {2977200, 0}, {2980800, 0}, {2984400, 0}, {2988000, 0}, {2991600, 0}, {2995200, 0}, {2998800, 0}, {3002400, 0.001}, {3006000, 0.001}, {3009600, 0.001}, {3013200, 0.001}, {3016800, 0}, {3020400, 0}, {3024000, 0}, {3027600, 0}, {3031200, 0}, {3034800, 0}, {3038400, 0}, {3042000, 0}, {3045600, 0}, {3049200, 0}, {3052800, 0}, {3056400, 0}, {3060000, 0}, {3063600, 0}, {3067200, 0}, {3070800, 0}, {3074400, 0}, {3078000, 0}, {3081600, 0}, {3085200, 0}, {3088800, 0.001}, {3092400, 0.001}, {3096000, 0.001}, {3099600, 0.001}, {3103200, 0}, {3106800, 0}, {3110400, 0}, {3114000, 0}, {3117600, 0}, {3121200, 0}, {3124800, 0}, {3128400, 0}, {3132000, 0}, {3135600, 0}, {3139200, 0}, {3142800, 0}, {3146400, 0}, {3150000, 0}, {3153600, 0}, {3157200, 0}, {3160800, 0}, {3164400, 0}, {3168000, 0}, {3171600, 0}, {3175200, 0.001}, {3178800, 0.001}, {3182400, 0.001}, {3186000, 0.001}, {3189600, 0}, {3193200, 0}, {3196800, 0}, {3200400, 0}, {3204000, 0}, {3207600, 0}, {3211200, 0}, {3214800, 0}, {3218400, 0}, {3222000, 0}, {3225600, 0}, {3229200, 0}, {3232800, 0}, {3236400, 0}, {3240000, 0}, {3243600, 0}, {3247200, 0}, {3250800, 0}, {3254400, 0}, {3258000, 0}, {3261600, 0.001}, {3265200, 0.001}, {3268800, 0.001}, {3272400, 0.001}, {3276000, 0}, {3279600, 0}, {3283200, 0}, {3286800, 0}, {3290400, 0}, {3294000, 0}, {3297600, 0}, {3301200, 0}, {3304800, 0}, {3308400, 0}, {3312000, 0}, {3315600, 0}, {3319200, 0}, {3322800, 0}, {3326400, 0}, {3330000, 0}, {3333600, 0}, {3337200, 0}, {3340800, 0}, {3344400, 0}, {3348000, 0.001}, {3351600, 0.001}, {3355200, 0.001}, {3358800, 0.001}, {3362400, 0}, {3366000, 0}, {3369600, 0}, {3373200, 0}, {3376800, 0}, {3380400, 0}, {3384000, 0}, {3387600, 0}, {3391200, 0}, {3394800, 0}, {3398400, 0}, {3402000, 0}, {3405600, 0}, {3409200, 0}, {3412800, 0}, {3416400, 0}, {3420000, 0}, {3423600, 0}, {3427200, 0}, {3430800, 0}, {3434400, 0.001}, {3438000, 0.001}, {3441600, 0.001}, {3445200, 0.001
}, {3448800, 0}, {3452400, 0}, {3456000, 0}, {3459600, 0}, {3463200, 0}, {3466800, 0}, {3470400, 0}, {3474000, 0}, {3477600, 0}, {3481200, 0}, {3484800, 0}, {3488400, 0}, {3492000, 0}, {3495600, 0}, {3499200, 0}, {3502800, 0}, {3506400, 0}, {3510000, 0}, {3513600, 0}, {3517200, 0}, {3520800, 0.001}, {3524400, 0.001}, {3528000, 0.001}, {3531600, 0.001}, {3535200, 0}, {3538800, 0}, {3542400, 0}, {3546000, 0}, {3549600, 0}, {3553200, 0}, {3556800, 0}, {3560400, 0}, {3564000, 0}, {3567600, 0}, {3571200, 0}, {3574800, 0}, {3578400, 0}, {3582000, 0}, {3585600, 0}, {3589200, 0}, {3592800, 0}, {3596400, 0}, {3600000, 0}, {3603600, 0}, {3607200, 0.001}, {3610800, 0.001}, {3614400, 0.001}, {3618000, 0.001}, {3621600, 0}, {3625200, 0}, {3628800, 0}, {3632400, 0}, {3636000, 0}, {3639600, 0}, {3643200, 0}, {3646800, 0}, {3650400, 0}, {3654000, 0}, {3657600, 0}, {3661200, 0}, {3664800, 0}, {3668400, 0}, {3672000, 0}, {3675600, 0}, {3679200, 0}, {3682800, 0}, {3686400, 0}, {3690000, 0}, {3693600, 0.001}, {3697200, 0.001}, {3700800, 0.001}, {3704400, 0.001}, {3708000, 0}, {3711600, 0}, {3715200, 0}, {3718800, 0}, {3722400, 0}, {3726000, 0}, {3729600, 0}, {3733200, 0}, {3736800, 0}, {3740400, 0}, {3744000, 0}, {3747600, 0}, {3751200, 0}, {3754800, 0}, {3758400, 0}, {3762000, 0}, {3765600, 0}, {3769200, 0}, {3772800, 0}, {3776400, 0}, {3780000, 0.001}, {3783600, 0.001}, {3787200, 0.001}, {3790800, 0.001}, {3794400, 0}, {3798000, 0}, {3801600, 0}, {3805200, 0}, {3808800, 0}, {3812400, 0}, {3816000, 0}, {3819600, 0}, {3823200, 0}, {3826800, 0}, {3830400, 0}, {3834000, 0}, {3837600, 0}, {3841200, 0}, {3844800, 0}, {3848400, 0}, {3852000, 0}, {3855600, 0}, {3859200, 0}, {3862800, 0}, {3866400, 0.001}, {3870000, 0.001}, {3873600, 0.001}, {3877200, 0.001}, {3880800, 0}, {3884400, 0}, {3888000, 0}, {3891600, 0}, {3895200, 0}, {3898800, 0}, {3902400, 0}, {3906000, 0}, {3909600, 0}, {3913200, 0}, {3916800, 0}, {3920400, 0}, {3924000, 0}, {3927600, 0}, {3931200, 0}, {3934800, 0}, {3938400, 0}
, {3942000, 0}, {3945600, 0}, {3949200, 0}, {3952800, 0.001}, {3956400, 0.001}, {3960000, 0.001}, {3963600, 0.001}, {3967200, 0}, {3970800, 0}, {3974400, 0}, {3978000, 0}, {3981600, 0}, {3985200, 0}, {3988800, 0}, {3992400, 0}, {3996000, 0}, {3999600, 0}, {4003200, 0}, {4006800, 0}, {4010400, 0}, {4014000, 0}, {4017600, 0}, {4021200, 0}, {4024800, 0}, {4028400, 0}, {4032000, 0}, {4035600, 0}, {4039200, 0.001}, {4042800, 0.001}, {4046400, 0.001}, {4050000, 0.001}, {4053600, 0}, {4057200, 0}, {4060800, 0}, {4064400, 0}, {4068000, 0}, {4071600, 0}, {4075200, 0}, {4078800, 0}, {4082400, 0}, {4086000, 0}, {4089600, 0}, {4093200, 0}, {4096800, 0}, {4100400, 0}, {4104000, 0}, {4107600, 0}, {4111200, 0}, {4114800, 0}, {4118400, 0}, {4122000, 0}, {4125600, 0.001}, {4129200, 0.001}, {4132800, 0.001}, {4136400, 0.001}, {4140000, 0}, {4143600, 0}, {4147200, 0}, {4150800, 0}, {4154400, 0}, {4158000, 0}, {4161600, 0}, {4165200, 0}, {4168800, 0}, {4172400, 0}, {4176000, 0}, {4179600, 0}, {4183200, 0}, {4186800, 0}, {4190400, 0}, {4194000, 0}, {4197600, 0}, {4201200, 0}, {4204800, 0}, {4208400, 0}, {4212000, 0.001}, {4215600, 0.001}, {4219200, 0.001}, {4222800, 0.001}, {4226400, 0}, {4230000, 0}, {4233600, 0}, {4237200, 0}, {4240800, 0}, {4244400, 0}, {4248000, 0}, {4251600, 0}, {4255200, 0}, {4258800, 0}, {4262400, 0}, {4266000, 0}, {4269600, 0}, {4273200, 0}, {4276800, 0}, {4280400, 0}, {4284000, 0}, {4287600, 0}, {4291200, 0}, {4294800, 0}, {4298400, 0.001}, {4302000, 0.001}, {4305600, 0.001}, {4309200, 0.001}, {4312800, 0}, {4316400, 0}, {4320000, 0}, {4323600, 0}, {4327200, 0}, {4330800, 0}, {4334400, 0}, {4338000, 0}, {4341600, 0}, {4345200, 0}, {4348800, 0}, {4352400, 0}, {4356000, 0}, {4359600, 0}, {4363200, 0}, {4366800, 0}, {4370400, 0}, {4374000, 0}, {4377600, 0}, {4381200, 0}, {4384800, 0.001}, {4388400, 0.001}, {4392000, 0.001}, {4395600, 0.001}, {4399200, 0}, {4402800, 0}, {4406400, 0}, {4410000, 0}, {4413600, 0}, {4417200, 0}, {4420800, 0}, {4424400, 0}, {4428000, 0
}, {4431600, 0}, {4435200, 0}, {4438800, 0}, {4442400, 0}, {4446000, 0}, {4449600, 0}, {4453200, 0}, {4456800, 0}, {4460400, 0}, {4464000, 0}, {4467600, 0}, {4471200, 0.001}, {4474800, 0.001}, {4478400, 0.001}, {4482000, 0.001}, {4485600, 0}, {4489200, 0}, {4492800, 0}, {4496400, 0}, {4500000, 0}, {4503600, 0}, {4507200, 0}, {4510800, 0}, {4514400, 0}, {4518000, 0}, {4521600, 0}, {4525200, 0}, {4528800, 0}, {4532400, 0}, {4536000, 0}, {4539600, 0}, {4543200, 0}, {4546800, 0}, {4550400, 0}, {4554000, 0}, {4557600, 0.001}, {4561200, 0.001}, {4564800, 0.001}, {4568400, 0.001}, {4572000, 0}, {4575600, 0}, {4579200, 0}, {4582800, 0}, {4586400, 0}, {4590000, 0}, {4593600, 0}, {4597200, 0}, {4600800, 0}, {4604400, 0}, {4608000, 0}, {4611600, 0}, {4615200, 0}, {4618800, 0}, {4622400, 0}, {4626000, 0}, {4629600, 0}, {4633200, 0}, {4636800, 0}, {4640400, 0}, {4644000, 0.001}, {4647600, 0.001}, {4651200, 0.001}, {4654800, 0.001}, {4658400, 0}, {4662000, 0}, {4665600, 0}, {4669200, 0}, {4672800, 0}, {4676400, 0}, {4680000, 0}, {4683600, 0}, {4687200, 0}, {4690800, 0}, {4694400, 0}, {4698000, 0}, {4701600, 0}, {4705200, 0}, {4708800, 0}, {4712400, 0}, {4716000, 0}, {4719600, 0}, {4723200, 0}, {4726800, 0}, {4730400, 0.001}, {4734000, 0.001}, {4737600, 0.001}, {4741200, 0.001}, {4744800, 0}, {4748400, 0}, {4752000, 0}, {4755600, 0}, {4759200, 0}, {4762800, 0}, {4766400, 0}, {4770000, 0}, {4773600, 0}, {4777200, 0}, {4780800, 0}, {4784400, 0}, {4788000, 0}, {4791600, 0}, {4795200, 0}, {4798800, 0}, {4802400, 0}, {4806000, 0}, {4809600, 0}, {4813200, 0}, {4816800, 0.001}, {4820400, 0.001}, {4824000, 0.001}, {4827600, 0.001}, {4831200, 0}, {4834800, 0}, {4838400, 0}, {4842000, 0}, {4845600, 0}, {4849200, 0}, {4852800, 0}, {4856400, 0}, {4860000, 0}, {4863600, 0}, {4867200, 0}, {4870800, 0}, {4874400, 0}, {4878000, 0}, {4881600, 0}, {4885200, 0}, {4888800, 0}, {4892400, 0}, {4896000, 0}, {4899600, 0}, {4903200, 0.001}, {4906800, 0.001}, {4910400, 0.001}, {4914000, 0.001}, {4917600,
0}, {4921200, 0}, {4924800, 0}, {4928400, 0}, {4932000, 0}, {4935600, 0}, {4939200, 0}, {4942800, 0}, {4946400, 0}, {4950000, 0}, {4953600, 0}, {4957200, 0}, {4960800, 0}, {4964400, 0}, {4968000, 0}, {4971600, 0}, {4975200, 0}, {4978800, 0}, {4982400, 0}, {4986000, 0}, {4989600, 0.001}, {4993200, 0.001}, {4996800, 0.001}, {5000400, 0.001}, {5004000, 0}, {5007600, 0}, {5011200, 0}, {5014800, 0}, {5018400, 0}, {5022000, 0}, {5025600, 0}, {5029200, 0}, {5032800, 0}, {5036400, 0}, {5040000, 0}, {5043600, 0}, {5047200, 0}, {5050800, 0}, {5054400, 0}, {5058000, 0}, {5061600, 0}, {5065200, 0}, {5068800, 0}, {5072400, 0}, {5076000, 0.001}, {5079600, 0.001}, {5083200, 0.001}, {5086800, 0.001}, {5090400, 0}, {5094000, 0}, {5097600, 0}, {5101200, 0}, {5104800, 0}, {5108400, 0}, {5112000, 0}, {5115600, 0}, {5119200, 0}, {5122800, 0}, {5126400, 0}, {5130000, -0.001}, {5133600, -0.001}, {5137200, -0.00065}, {5140800, -0.00037375}, {5144400, -0.000214906}, {5148000, -0.000123571}, {5151600, 0}, {5155200, 0}, {5158800, 0.001}, {5162400, 0.001840711}, {5166000, 0.001346175}, {5169600, 0.001142543}, {5173200, 0.001}, {5176800, 0}, {5180400, 0}, {5184000, 0}, {5187600, 0}, {5191200, 0}, {5194800, 0}, {5198400, 0}, {5202000, 0}, {5205600, 0}, {5209200, 0}, {5212800, 0}, {5216400, -0.001}, {5220000, -0.001}, {5223600, -0.000591306}, {5227200, -0.000340001}, {5230800, -0.000195501}, {5234400, -0.000112413}, {5238000, 0}, {5241600, 0}, {5245200, 0.001}, {5248800, 0.001847127}, {5252400, 0.001348817}, {5256000, 0.001143631}, {5259600, 0.001}, {5263200, 0}, {5266800, 0}, {5270400, 0}, {5274000, 0}, {5277600, 0}, {5281200, 0}, {5284800, 0}, {5288400, 0}, {5292000, 0}, {5295600, 0}, {5299200, 0}, {5302800, -0.001}, {5306400, -0.001}, {5310000, -0.000590858}, {5313600, -0.000339743}, {5317200, -0.000195352}, {5320800, -0.000112328}, {5324400, 0}, {5328000, 0}, {5331600, 0.001}, {5335200, 0.001847176}, {5338800, 0.001348837}, {5342400, 0.001143639}, {5346000, 0.001}, {5349600, 0}, {5353200, 0}
, {5356800, 0}, {5360400, 0}, {5364000, 0}, {5367600, 0}, {5371200, 0}, {5374800, 0}, {5378400, 0}, {5382000, 0}, {5385600, 0}, {5389200, -0.001}, {5392800, -0.001}, {5396400, -0.000590855}, {5400000, -0.000339741}, {5403600, -0.000195351}, {5407200, -0.000112327}, {5410800, 0}, {5414400, 0}, {5418000, 0.001}, {5421600, 0.001847177}, {5425200, 0.001348837}, {5428800, 0.001143639}, {5432400, 0.001}, {5436000, 0}, {5439600, 0}, {5443200, 0}, {5446800, 0}, {5450400, 0}, {5454000, 0}, {5457600, 0}, {5461200, 0}, {5464800, 0}, {5468400, 0}, {5472000, 0}, {5475600, -0.001}, {5479200, -0.001}, {5482800, -0.000590855}, {5486400, -0.000339741}, {5490000, -0.000195351}, {5493600, -0.000112327}, {5497200, 0}, {5500800, 0}, {5504400, 0.001}, {5508000, 0.001847177}, {5511600, 0.001348837}, {5515200, 0.001143639}, {5518800, 0.001}, {5522400, 0}, {5526000, 0}, {5529600, 0}, {5533200, 0}, {5536800, 0}, {5540400, 0}, {5544000, 0}, {5547600, 0}, {5551200, 0}, {5554800, 0}, {5558400, 0}, {5562000, -0.001}, {5565600, -0.001}, {5569200, -0.000590855}, {5572800, -0.000339741}, {5576400, -0.000195351}, {5580000, -0.000112327}, {5583600, 0}, {5587200, 0}, {5590800, 0.001}, {5594400, 0.001847177}, {5598000, 0.001348837}, {5601600, 0.001143639}, {5605200, 0.001}, {5608800, 0}, {5612400, 0}, {5616000, 0}, {5619600, 0}, {5623200, 0}, {5626800, 0}, {5630400, 0}, {5634000, 0}, {5637600, 0}, {5641200, 0}, {5644800, 0}, {5648400, -0.001}, {5652000, -0.001}, {5655600, -0.000590855}, {5659200, -0.000339741}, {5662800, -0.000195351}, {5666400, -0.000112327}, {5670000, 0}, {5673600, 0}, {5677200, 0.001}, {5680800, 0.001847177}, {5684400, 0.001348837}, {5688000, 0.001143639}, {5691600, 0.001}, {5695200, 0}, {5698800, 0}, {5702400, 0}, {5706000, 0}, {5709600, 0}, {5713200, 0}, {5716800, 0}, {5720400, 0}, {5724000, 0}, {5727600, 0}, {5731200, 0}, {5734800, -0.001}, {5738400, -0.001}, {5742000, -0.000590855}, {5745600, -0.000339741}, {5749200, -0.000195351}, {5752800, -0.000112327}, {5756400, 0}, {5760000
, 0}, {5763600, 0.001}, {5767200, 0.001847177}, {5770800, 0.001348837}, {5774400, 0.001143639}, {5778000, 0.001}, {5781600, 0}, {5785200, 0}, {5788800, 0}, {5792400, 0}, {5796000, 0}, {5799600, 0}, {5803200, 0}, {5806800, 0}, {5810400, 0}, {5814000, 0}, {5817600, 0}, {5821200, -0.001}, {5824800, -0.001}, {5828400, -0.000590855}, {5832000, -0.000339741}, {5835600, -0.000195351}, {5839200, -0.000112327}, {5842800, 0}, {5846400, 0}, {5850000, 0.001}, {5853600, 0.001847177}, {5857200, 0.001348837}, {5860800, 0.001143639}, {5864400, 0.001}, {5868000, 0}, {5871600, 0}, {5875200, 0}, {5878800, 0}, {5882400, 0}, {5886000, 0}, {5889600, 0}, {5893200, 0}, {5896800, 0}, {5900400, 0}, {5904000, 0}, {5907600, -0.001}, {5911200, -0.001}, {5914800, -0.000590855}, {5918400, -0.000339741}, {5922000, -0.000195351}, {5925600, -0.000112327}, {5929200, 0}, {5932800, 0}, {5936400, 0.001}, {5940000, 0.001847177}, {5943600, 0.001348837}, {5947200, 0.001143639}, {5950800, 0.001}, {5954400, 0}, {5958000, 0}, {5961600, 0}, {5965200, 0}, {5968800, 0}, {5972400, 0}, {5976000, 0}, {5979600, 0}, {5983200, 0}, {5986800, 0}, {5990400, 0}, {5994000, -0.001}, {5997600, -0.001}, {6001200, -0.000590855}, {6004800, -0.000339741}, {6008400, -0.000195351}, {6012000, -0.000112327}, {6015600, 0}, {6019200, 0}, {6022800, 0.001}, {6026400, 0.001847177}, {6030000, 0.001348837}, {6033600, 0.001143639}, {6037200, 0.001}, {6040800, 0}, {6044400, 0}, {6048000, 0}, {6051600, 0}, {6055200, 0}, {6058800, 0}, {6062400, 0}, {6066000, 0}, {6069600, 0}, {6073200, 0}, {6076800, 0}, {6080400, -0.001}, {6084000, -0.001}, {6087600, -0.000590855}, {6091200, -0.000339741}, {6094800, -0.000195351}, {6098400, -0.000112327}, {6102000, 0}, {6105600, 0}, {6109200, 0.001}, {6112800, 0.001847177}, {6116400, 0.001348837}, {6120000, 0.001143639}, {6123600, 0.001}, {6127200, 0}, {6130800, 0}, {6134400, 0}, {6138000, 0}, {6141600, 0}, {6145200, 0}, {6148800, 0}, {6152400, 0}, {6156000, 0}, {6159600, 0}, {6163200, 0}, {6166800, -0.001},
{6170400, -0.001}, {6174000, -0.000590855}, {6177600, -0.000339741}, {6181200, -0.000195351}, {6184800, -0.000112327}, {6188400, 0}, {6192000, 0}, {6195600, 0.001}, {6199200, 0.001847177}, {6202800, 0.001348837}, {6206400, 0.001143639}, {6210000, 0.001}, {6213600, 0}, {6217200, 0}, {6220800, 0}, {6224400, 0}, {6228000, 0}, {6231600, 0}, {6235200, 0}, {6238800, 0}, {6242400, 0}, {6246000, 0}, {6249600, 0}, {6253200, -0.001}, {6256800, -0.001}, {6260400, -0.000590855}, {6264000, -0.000339741}, {6267600, -0.000195351}, {6271200, -0.000112327}, {6274800, 0}, {6278400, 0}, {6282000, 0.001}, {6285600, 0.001847177}, {6289200, 0.001348837}, {6292800, 0.001143639}, {6296400, 0.001}, {6300000, 0}, {6303600, 0}, {6307200, 0}, {6310800, 0}, {6314400, 0}, {6318000, 0}, {6321600, 0}, {6325200, 0}, {6328800, 0}, {6332400, 0}, {6336000, 0}, {6339600, -0.001}, {6343200, -0.001}, {6346800, -0.000590855}, {6350400, -0.000339741}, {6354000, -0.000195351}, {6357600, -0.000112327}, {6361200, 0}, {6364800, 0}, {6368400, 0.001}, {6372000, 0.001847177}, {6375600, 0.001348837}, {6379200, 0.001143639}, {6382800, 0.001}, {6386400, 0}, {6390000, 0}, {6393600, 0}, {6397200, 0}, {6400800, 0}, {6404400, 0}, {6408000, 0}, {6411600, 0}, {6415200, 0}, {6418800, 0}, {6422400, 0}, {6426000, -0.001}, {6429600, -0.001}, {6433200, -0.000590855}, {6436800, -0.000339741}, {6440400, -0.000195351}, {6444000, -0.000112327}, {6447600, 0}, {6451200, 0}, {6454800, 0.001}, {6458400, 0.001847177}, {6462000, 0.001348837}, {6465600, 0.001143639}, {6469200, 0.001}, {6472800, 0}, {6476400, 0}, {6480000, 0}, {6483600, 0}, {6487200, 0}, {6490800, 0}, {6494400, 0}, {6498000, 0}, {6501600, 0}, {6505200, 0}, {6508800, 0}, {6512400, -0.001}, {6516000, -0.001}, {6519600, -0.000590855}, {6523200, -0.000339741}, {6526800, -0.000195351}, {6530400, -0.000112327}, {6534000, 0}, {6537600, 0}, {6541200, 0.001}, {6544800, 0.001847177}, {6548400, 0.001348837}, {6552000, 0.001143639}, {6555600, 0.001}, {6559200, 0}, {6562800, 0}, {6566400
, 0}, {6570000, 0}, {6573600, 0}, {6577200, 0}, {6580800, 0}, {6584400, 0}, {6588000, 0}, {6591600, 0}, {6595200, 0}, {6598800, -0.001}, {6602400, -0.001}, {6606000, -0.000590855}, {6609600, -0.000339741}, {6613200, -0.000195351}, {6616800, -0.000112327}, {6620400, 0}, {6624000, 0}, {6627600, 0.001}, {6631200, 0.001847177}, {6634800, 0.001348837}, {6638400, 0.001143639}, {6642000, 0.001}, {6645600, 0}, {6649200, 0}, {6652800, 0}, {6656400, 0}, {6660000, 0}, {6663600, 0}, {6667200, 0}, {6670800, 0}, {6674400, 0}, {6678000, 0}, {6681600, 0}, {6685200, -0.001}, {6688800, -0.001}, {6692400, -0.000590855}, {6696000, -0.000339741}, {6699600, -0.000195351}, {6703200, -0.000112327}, {6706800, 0}, {6710400, 0}, {6714000, 0.001}, {6717600, 0.001847177}, {6721200, 0.001348837}, {6724800, 0.001143639}, {6728400, 0.001}, {6732000, 0}, {6735600, 0}, {6739200, 0}, {6742800, 0}, {6746400, 0}, {6750000, 0}, {6753600, 0}, {6757200, 0}, {6760800, 0}, {6764400, 0}, {6768000, 0}, {6771600, -0.001}, {6775200, -0.001}, {6778800, -0.000590855}, {6782400, -0.000339741}, {6786000, -0.000195351}, {6789600, -0.000112327}, {6793200, 0}, {6796800, 0}, {6800400, 0.001}, {6804000, 0.001847177}, {6807600, 0.001348837}, {6811200, 0.001143639}, {6814800, 0.001}, {6818400, 0}, {6822000, 0}, {6825600, 0}, {6829200, 0}, {6832800, 0}, {6836400, 0}, {6840000, 0}, {6843600, 0}, {6847200, 0}, {6850800, 0}, {6854400, 0}, {6858000, -0.001}, {6861600, -0.001}, {6865200, -0.000590855}, {6868800, -0.000339741}, {6872400, -0.000195351}, {6876000, -0.000112327}, {6879600, 0}, {6883200, 0}, {6886800, 0.001}, {6890400, 0.001847177}, {6894000, 0.001348837}, {6897600, 0.001143639}, {6901200, 0.001}, {6904800, 0}, {6908400, 0}, {6912000, 0}, {6915600, 0}, {6919200, 0}, {6922800, 0}, {6926400, 0}, {6930000, 0}, {6933600, 0}, {6937200, 0}, {6940800, 0}, {6944400, -0.001}, {6948000, -0.001}, {6951600, -0.000590855}, {6955200, -0.000339741}, {6958800, -0.000195351}, {6962400, -0.000112327}, {6966000, 0}, {6969600, 0}, {6973200
, 0.001}, {6976800, 0.001847177}, {6980400, 0.001348837}, {6984000, 0.001143639}, {6987600, 0.001}, {6991200, 0}, {6994800, 0}, {6998400, 0}, {7002000, 0}, {7005600, 0}, {7009200, 0}, {7012800, 0}, {7016400, 0}, {7020000, 0}, {7023600, 0}, {7027200, 0}, {7030800, -0.001}, {7034400, -0.001}, {7038000, -0.000590855}, {7041600, -0.000339741}, {7045200, -0.000195351}, {7048800, -0.000112327}, {7052400, 0}, {7056000, 0}, {7059600, 0.001}, {7063200, 0.001847177}, {7066800, 0.001348837}, {7070400, 0.001143639}, {7074000, 0.001}, {7077600, 0}, {7081200, 0}, {7084800, 0}, {7088400, 0}, {7092000, 0}, {7095600, 0}, {7099200, 0}, {7102800, 0}, {7106400, 0}, {7110000, 0}, {7113600, 0}, {7117200, -0.001}, {7120800, -0.001}, {7124400, -0.000590855}, {7128000, -0.000339741}, {7131600, -0.000195351}, {7135200, -0.000112327}, {7138800, 0}, {7142400, 0}, {7146000, 0.001}, {7149600, 0.001847177}, {7153200, 0.001348837}, {7156800, 0.001143639}, {7160400, 0.001}, {7164000, 0}, {7167600, 0}, {7171200, 0}, {7174800, 0}, {7178400, 0}, {7182000, 0}, {7185600, 0}, {7189200, 0}, {7192800, 0}, {7196400, 0}, {7200000, 0}, {7203600, -0.001}, {7207200, -0.001}, {7210800, -0.000590855}, {7214400, -0.000339741}, {7218000, -0.000195351}, {7221600, -0.000112327}, {7225200, 0}, {7228800, 0}, {7232400, 0.001}, {7236000, 0.001847177}, {7239600, 0.001348837}, {7243200, 0.001143639}, {7246800, 0.001}, {7250400, 0}, {7254000, 0}, {7257600, 0}, {7261200, 0}, {7264800, 0}, {7268400, 0}, {7272000, 0}, {7275600, 0}, {7279200, 0}, {7282800, 0}, {7286400, 0}, {7290000, -0.001}, {7293600, -0.001}, {7297200, -0.000590855}, {7300800, -0.000339741}, {7304400, -0.000195351}, {7308000, -0.000112327}, {7311600, 0}, {7315200, 0}, {7318800, 0.001}, {7322400, 0.001847177}, {7326000, 0.001348837}, {7329600, 0.001143639}, {7333200, 0.001}, {7336800, 0}, {7340400, 0}, {7344000, 0}, {7347600, 0}, {7351200, 0}, {7354800, 0}, {7358400, 0}, {7362000, 0}, {7365600, 0}, {7369200, 0}, {7372800, 0}, {7376400, -0.001}, {7380000, -0.001
}, {7383600, -0.000590855}, {7387200, -0.000339741}, {7390800, -0.000195351}, {7394400, -0.000112327}, {7398000, 0}, {7401600, 0}, {7405200, 0.001}, {7408800, 0.001847177}, {7412400, 0.001348837}, {7416000, 0.001143639}, {7419600, 0.001}, {7423200, 0}, {7426800, 0}, {7430400, 0}, {7434000, 0}, {7437600, 0}, {7441200, 0}, {7444800, 0}, {7448400, 0}, {7452000, 0}, {7455600, 0}, {7459200, 0}, {7462800, -0.001}, {7466400, -0.001}, {7470000, -0.000590855}, {7473600, -0.000339741}, {7477200, -0.000195351}, {7480800, -0.000112327}, {7484400, 0}, {7488000, 0}, {7491600, 0.001}, {7495200, 0.001847177}, {7498800, 0.001348837}, {7502400, 0.001143639}, {7506000, 0.001}, {7509600, 0}, {7513200, 0}, {7516800, 0}, {7520400, 0}, {7524000, 0}, {7527600, 0}, {7531200, 0}, {7534800, 0}, {7538400, 0}, {7542000, 0}, {7545600, 0}, {7549200, -0.001}, {7552800, -0.001}, {7556400, -0.000590855}, {7560000, -0.000339741}, {7563600, -0.000195351}, {7567200, -0.000112327}, {7570800, 0}, {7574400, 0}, {7578000, 0.001}, {7581600, 0.001847177}, {7585200, 0.001348837}, {7588800, 0.001143639}, {7592400, 0.001}, {7596000, 0}, {7599600, 0}, {7603200, 0}, {7606800, 0}, {7610400, 0}, {7614000, 0}, {7617600, 0}, {7621200, 0}, {7624800, 0}, {7628400, 0}, {7632000, 0}, {7635600, -0.001}, {7639200, -0.001}, {7642800, -0.000590855}, {7646400, -0.000339741}, {7650000, -0.000195351}, {7653600, -0.000112327}, {7657200, 0}, {7660800, 0}, {7664400, 0.001}, {7668000, 0.001847177}, {7671600, 0.001348837}, {7675200, 0.001143639}, {7678800, 0.001}, {7682400, 0}, {7686000, 0}, {7689600, 0}, {7693200, 0}, {7696800, 0}, {7700400, 0}, {7704000, 0}, {7707600, 0}, {7711200, 0}, {7714800, 0}, {7718400, 0}, {7722000, -0.001}, {7725600, -0.001}, {7729200, -0.000590855}, {7732800, -0.000339741}, {7736400, -0.000195351}, {7740000, -0.000112327}, {7743600, 0}, {7747200, 0}, {7750800, 0.001}, {7754400, 0.001847177}, {7758000, 0.001348837}, {7761600, 0.001143639}, {7765200, 0.001}, {7768800, 0}, {7772400, 0}, {7776000, 0}, {7779600
, 0}, {7783200, 0}, {7786800, 0}, {7790400, 0}, {7794000, 0}, {7797600, 0}, {7801200, 0}, {7804800, 0}, {7808400, -0.001}, {7812000, -0.001}, {7815600, -0.000590855}, {7819200, -0.000339741}, {7822800, -0.000195351}, {7826400, -0.000112327}, {7830000, 0}, {7833600, 0}, {7837200, 0.001}, {7840800, 0.001847177}, {7844400, 0.001348837}, {7848000, 0.001143639}, {7851600, 0.001}, {7855200, 0}, {7858800, 0}, {7862400, 0}, {7866000, 0}, {7869600, 0}, {7873200, 0}, {7876800, 0}, {7880400, 0}, {7884000, 0}, {7887600, 0}, {7891200, 0}, {7894800, -0.001}, {7898400, -0.001}, {7902000, -0.000590855}, {7905600, -0.000339741}, {7909200, -0.000195351}, {7912800, -0.000112327}, {7916400, 0}, {7920000, 0}, {7923600, 0.001}, {7927200, 0.001847177}, {7930800, 0.001348837}, {7934400, 0.001143639}, {7938000, 0.001}, {7941600, 0}, {7945200, 0}, {7948800, 0}, {7952400, 0}, {7956000, 0}, {7959600, 0}, {7963200, 0}, {7966800, 0}, {7970400, 0}, {7974000, 0}, {7977600, 0}, {7981200, -0.001}, {7984800, -0.001}, {7988400, -0.000590855}, {7992000, -0.000339741}, {7995600, -0.000195351}, {7999200, -0.000112327}, {8002800, 0}, {8006400, 0}, {8010000, 0.001}, {8013600, 0.001847177}, {8017200, 0.001348837}, {8020800, 0.001143639}, {8024400, 0.001}, {8028000, 0}, {8031600, 0}, {8035200, 0}, {8038800, 0}, {8042400, 0}, {8046000, 0}, {8049600, 0}, {8053200, 0}, {8056800, 0}, {8060400, 0}, {8064000, 0}, {8067600, -0.001}, {8071200, -0.001}, {8074800, -0.000590855}, {8078400, -0.000339741}, {8082000, -0.000195351}, {8085600, -0.000112327}, {8089200, 0}, {8092800, 0}, {8096400, 0.001}, {8100000, 0.001847177}, {8103600, 0.001348837}, {8107200, 0.001143639}, {8110800, 0.001}, {8114400, 0}, {8118000, 0}, {8121600, 0}, {8125200, 0}, {8128800, 0}, {8132400, 0}, {8136000, 0}, {8139600, 0}, {8143200, 0}, {8146800, 0}, {8150400, 0}, {8154000, -0.001}, {8157600, -0.001}, {8161200, -0.000590855}, {8164800, -0.000339741}, {8168400, -0.000195351}, {8172000, -0.000112327}, {8175600, 0}, {8179200, 0}, {8182800, 0.001},
{8186400, 0.001847177}, {8190000, 0.001348837}, {8193600, 0.001143639}, {8197200, 0.001}, {8200800, 0}, {8204400, 0}, {8208000, 0}, {8211600, 0}, {8215200, 0}, {8218800, 0}, {8222400, 0}, {8226000, 0}, {8229600, 0}, {8233200, 0}, {8236800, 0}, {8240400, -0.001}, {8244000, -0.001}, {8247600, -0.000590855}, {8251200, -0.000339741}, {8254800, -0.000195351}, {8258400, -0.000112327}, {8262000, 0}, {8265600, 0}, {8269200, 0.001}, {8272800, 0.001847177}, {8276400, 0.001348837}, {8280000, 0.001143639}, {8283600, 0.001}, {8287200, 0}, {8290800, 0}, {8294400, 0}, {8298000, 0}, {8301600, 0}, {8305200, 0}, {8308800, 0}, {8312400, 0}, {8316000, 0}, {8319600, 0}, {8323200, 0}, {8326800, -0.001}, {8330400, -0.001}, {8334000, -0.000590855}, {8337600, -0.000339741}, {8341200, -0.000195351}, {8344800, -0.000112327}, {8348400, 0}, {8352000, 0}, {8355600, 0.001}, {8359200, 0.001847177}, {8362800, 0.001348837}, {8366400, 0.001143639}, {8370000, 0.001}, {8373600, 0}, {8377200, 0}, {8380800, 0}, {8384400, 0}, {8388000, 0}, {8391600, 0}, {8395200, 0}, {8398800, 0}, {8402400, 0}, {8406000, 0}, {8409600, 0}, {8413200, -0.001}, {8416800, -0.001}, {8420400, -0.000590855}, {8424000, -0.000339741}, {8427600, -0.000195351}, {8431200, -0.000112327}, {8434800, 0}, {8438400, 0}, {8442000, 0.001}, {8445600, 0.001847177}, {8449200, 0.001348837}, {8452800, 0.001143639}, {8456400, 0.001}, {8460000, 0}, {8463600, 0}, {8467200, 0}, {8470800, 0}, {8474400, 0}, {8478000, 0}, {8481600, 0}, {8485200, 0}, {8488800, 0}, {8492400, 0}, {8496000, 0}, {8499600, -0.001}, {8503200, -0.001}, {8506800, -0.000590855}, {8510400, -0.000339741}, {8514000, -0.000195351}, {8517600, -0.000112327}, {8521200, 0}, {8524800, 0}, {8528400, 0.001}, {8532000, 0.001847177}, {8535600, 0.001348837}, {8539200, 0.001143639}, {8542800, 0.001}, {8546400, 0}, {8550000, 0}, {8553600, 0}, {8557200, 0}, {8560800, 0}, {8564400, 0}, {8568000, 0}, {8571600, 0}, {8575200, 0}, {8578800, 0}, {8582400, 0}, {8586000, -0.001}, {8589600, -0.001}, {8593200
