within TypicalScensrio.Media;

package FluidMedia "流体介质"
  partial package PartialMedium "介质基类"
    constant String mediumName = "unusablePartialMedium" "介质名字";
    /* 增加的内容*/
    constant Boolean fixedX = false
      "= true if medium contains the equation X = reference_X";
    constant Boolean reducedX = false
      "= true if medium contains the equation sum(X) = 1.0; set reducedX=true if only one substance (see docu for details)";
    constant Boolean regularX = false;
    final constant Integer nS = size(substanceNames, 1) "Number of substances";
    constant Integer nX = nS "Number of mass fractions";
    constant Integer nXi = if fixedX then 0 else if regularX then 1 else if reducedX then nS - 1 else nS
      "Number of structurally independent mass fractions (see docu for details)";
    // final constant Integer nXi = 1 "组分种类" 
    //   annotation (Evaluate = true);

    constant DataRecord data_air
      "Data record of ideal gas substance";

    replaceable partial model BaseProperties
      "Base properties (p, d, T, h, u, R, MM and, if applicable, X and Xi) of a medium"
      InputAbsolutePressure p "Absolute pressure of medium";
      InputMassFraction[nXi] Xi(start = reference_X[1:nXi])
        "Structurally independent mass fractions";
      InputSpecificEnthalpy h "Specific enthalpy of medium";
      Density d "Density of medium";
      Temperature T "Temperature of medium";
      MassFraction[nX] X(start = reference_X)
        "Mass fractions (= (component mass)/total mass  m_i/m)";
      SpecificInternalEnergy u "Specific internal energy of medium";
      SpecificHeatCapacity R "Gas constant (of mixture if applicable)";
      MolarMass MM "Molar mass (of mixture or single fluid)";
      ThermodynamicState state
        "Thermodynamic state record for optional functions";
      parameter Boolean preferredMediumStates = false
        "= true if StateSelect.prefer shall be used for the independent property variables of the medium" 
        annotation (Evaluate = true, Dialog(tab = "Advanced"));
      parameter Boolean standardOrderComponents = true
        "If true, and reducedX = true, the last element of X will be computed from the other ones";
      SI.Conversions.NonSIunits.Temperature_degC T_degC =
        Modelica.SIunits.Conversions.to_degC(T)
        "Temperature of medium in [degC]";
      SI.Conversions.NonSIunits.Pressure_bar p_bar =
        Modelica.SIunits.Conversions.to_bar(p)
        "Absolute pressure of medium in [bar]";

      // Local connector definition, used for equation balancing check
      connector InputAbsolutePressure = input SI.AbsolutePressure
        "Pressure as input signal connector" 
        annotation (Protection(access = Access.icon));
      connector InputSpecificEnthalpy = input SI.SpecificEnthalpy
        "Specific enthalpy as input signal connector" 
        annotation (Protection(access = Access.icon));
      connector InputMassFraction = input SI.MassFraction
        "Mass fraction as input signal connector" 
        annotation (Protection(access = Access.icon));
    equation
      if standardOrderComponents then
        Xi = X[1:nXi];

        if fixedX then
          X = reference_X;
        end if;
        if reducedX and not fixedX then
          X[nX] = 1 - sum(Xi);
        end if;
        for i in 1:nX loop
          assert(X[i] >= -1.e-5 and X[i] <= 1 + 1.e-5, "Mass fraction X[" +
            String(i) + "] = " + String(X[i]) + "of substance " +
            substanceNames[i] + "\nof medium " + mediumName +
            " is not in the range 0..1");
        end for;
      end if;
      assert(p >= 0.0, "Pressure (= " + String(p) + " Pa) of medium \"" +
        mediumName + "\" is negative\n(Temperature = " + String(T) + " K)");
      annotation (Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100,
        -100}, {100, 100}}), graphics = {Rectangle(
        extent = {{-100, 100}, {100, -100}},
        fillColor = {255, 255, 255},
        fillPattern = FillPattern.Solid,
        lineColor = {0, 0, 255}), Text(
        extent = {{-152, 164}, {152, 102}},
        textString = "%name",
        lineColor = {0, 0, 255})}), Documentation(info = "<html>
<p>
Model <strong>BaseProperties</strong> is a model within package <strong>PartialMedium</strong>
and contains the <strong>declarations</strong> of the minimum number of
variables that every medium model is supposed to support.
A specific medium inherits from model <strong>BaseProperties</strong> and provides
the equations for the basic properties.</p>
<p>
The BaseProperties model contains the following <strong>7+nXi variables</strong>
(nXi is the number of independent mass fractions defined in package
PartialMedium):
</p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td><strong>Variable</strong></td>
      <td><strong>Unit</strong></td>
      <td><strong>Description</strong></td></tr>
  <tr><td>T</td>
      <td>K</td>
      <td>temperature</td></tr>
  <tr><td>p</td>
      <td>Pa</td>
      <td>absolute pressure</td></tr>
  <tr><td>d</td>
      <td>kg/m3</td>
      <td>density</td></tr>
  <tr><td>h</td>
      <td>J/kg</td>
      <td>specific enthalpy</td></tr>
  <tr><td>u</td>
      <td>J/kg</td>
      <td>specific internal energy</td></tr>
  <tr><td>Xi[nXi]</td>
      <td>kg/kg</td>
      <td>independent mass fractions m_i/m</td></tr>
  <tr><td>R</td>
      <td>J/kg.K</td>
      <td>gas constant</td></tr>
  <tr><td>M</td>
      <td>kg/mol</td>
      <td>molar mass</td></tr>
</table>
<p>
In order to implement an actual medium model, one can extend from this
base model and add <strong>5 equations</strong> that provide relations among
these variables. Equations will also have to be added in order to
set all the variables within the ThermodynamicState record state.</p>
<p>
If standardOrderComponents=true, the full composition vector X[nX]
is determined by the equations contained in this base class, depending
on the independent mass fraction vector Xi[nXi].</p>
<p>Additional <strong>2 + nXi</strong> equations will have to be provided
when using the BaseProperties model, in order to fully specify the
thermodynamic conditions. The input connector qualifier applied to
p, h, and nXi indirectly declares the number of missing equations,
permitting advanced equation balance checking by Modelica tools.
Please note that this doesn't mean that the additional equations
should be connection equations, nor that exactly those variables
should be supplied, in order to complete the model.
For further information, see the Modelica.Media User's guide, and
Section 4.7 (Balanced Models) of the Modelica 3.0 specification.</p>
</html>"), Protection(access = Access.icon));

    end BaseProperties;
    constant FluidConstants[nS] fluidConstants "流体的常数数据";
    replaceable record FluidConstants = Modelica.Media.Interfaces.Types.Basic.FluidConstants
      "临界、三重、分子等流体标准数据" 
      annotation (Protection(access = Access.icon));
    constant Boolean singleState
      "= true, if u and d are not a function of pressure";
    record DataRecord
      "Coefficient data record for properties of ideal gases based on NASA source"
      extends Modelica.Icons.Record;
      String name "Name of ideal gas";
      SI.MolarMass MM "Molar mass";
      SI.SpecificEnthalpy Hf "Enthalpy of formation at 298.15K";
      SI.SpecificEnthalpy H0 "H0(298.15K) - H0(0K)";
      SI.Temperature Tlimit "Temperature limit between low and high data sets";
      Real alow[7] "Low temperature coefficients a";
      Real blow[2] "Low temperature constants b";
      Real ahigh[7] "High temperature coefficients a";
      Real bhigh[2] "High temperature constants b";
      SI.SpecificHeatCapacity R "Gas constant";
      annotation (Documentation(info = "<html>
<p>
This data record contains the coefficients for the
ideal gas equations according to:
</p>
<blockquote>
  <p>McBride B.J., Zehe M.J., and Gordon S. (2002): <strong>NASA Glenn Coefficients
  for Calculating Thermodynamic Properties of Individual Species</strong>. NASA
  report TP-2002-211556</p>
</blockquote>
<p>
The equations have the following structure:
</p>
<img src=\"modelica://Modelica/Resources/Images/Media/IdealGases/singleEquations.png\">
<p>
The polynomials for h(T) and s0(T) are derived via integration from the one for cp(T)  and contain the integration constants b1, b2 that define the reference specific enthalpy and entropy. For entropy differences the reference pressure p0 is arbitrary, but not for absolute entropies. It is chosen as 1 standard atmosphere (101325 Pa).
</p>
<p>
For most gases, the region of validity is from 200 K to 6000 K.
The equations are split into two regions that are separated
by Tlimit (usually 1000 K). In both regions the gas is described
by the data above. The two branches are continuous and in most
gases also differentiable at Tlimit.
</p>
</html>"), Protection(access = Access.icon));

      import SI = Modelica.SIunits;
    end DataRecord;
    replaceable partial function saturationPressure
      "冷凝液返回饱和压力"
      extends Modelica.Icons.Function;
      input Temperature Tsat "Saturation temperature";
      output AbsolutePressure psat "Saturation pressure";
      annotation (Protection(access = Access.icon));
    end saturationPressure;
    replaceable partial function setState_dTX
      "返回对于d, T以及组成Xi的热力学状态作为函数"
      extends Modelica.Icons.Function;
      input Density d "Density";
      input Temperature T "Temperature";
      input MassFraction X[:] = reference_X "Mass fractions";
      output ThermodynamicState state "Thermodynamic state record";
      annotation (Protection(access = Access.icon));
    end setState_dTX;
    replaceable partial function setSmoothState
      "Return thermodynamic state so that it smoothly approximates: if x > 0 then state_a else state_b"
      extends Modelica.Icons.Function;
      input Real x "m_flow or dp";
      input ThermodynamicState state_a "Thermodynamic state if x > 0";
      input ThermodynamicState state_b "Thermodynamic state if x < 0";
      input Real x_small(min = 0)
        "Smooth transition in the region -x_small < x < x_small";
      output ThermodynamicState state
        "Smooth thermodynamic state for all x (continuous and differentiable)";
      annotation (Documentation(info = "<html>
<p>
This function is used to approximate the equation
</p>
<pre>
    state = <strong>if</strong> x &gt; 0 <strong>then</strong> state_a <strong>else</strong> state_b;
</pre>

<p>
by a smooth characteristic, so that the expression is continuous and differentiable:
</p>

<pre>
   state := <strong>smooth</strong>(1, <strong>if</strong> x &gt;  x_small <strong>then</strong> state_a <strong>else</strong>
                      <strong>if</strong> x &lt; -x_small <strong>then</strong> state_b <strong>else</strong> f(state_a, state_b));
</pre>

<p>
This is performed by applying function <strong>Media.Common.smoothStep</strong>(..)
on every element of the thermodynamic state record.
</p>

<p>
If <strong>mass fractions</strong> X[:] are approximated with this function then this can be performed
for all <strong>nX</strong> mass fractions, instead of applying it for nX-1 mass fractions and computing
the last one by the mass fraction constraint sum(X)=1. The reason is that the approximating function has the
property that sum(state.X) = 1, provided sum(state_a.X) = sum(state_b.X) = 1.
This can be shown by evaluating the approximating function in the abs(x) &lt; x_small
region (otherwise state.X is either state_a.X or state_b.X):
</p>

<pre>
    X[1]  = smoothStep(x, X_a[1] , X_b[1] , x_small);
    X[2]  = smoothStep(x, X_a[2] , X_b[2] , x_small);
       ...
    X[nX] = smoothStep(x, X_a[nX], X_b[nX], x_small);
</pre>

<p>
or
</p>

<pre>
    X[1]  = c*(X_a[1]  - X_b[1])  + (X_a[1]  + X_b[1])/2
    X[2]  = c*(X_a[2]  - X_b[2])  + (X_a[2]  + X_b[2])/2;
       ...
    X[nX] = c*(X_a[nX] - X_b[nX]) + (X_a[nX] + X_b[nX])/2;
    c     = (x/x_small)*((x/x_small)^2 - 3)/4
</pre>

<p>
Summing all mass fractions together results in
</p>

<pre>
    sum(X) = c*(sum(X_a) - sum(X_b)) + (sum(X_a) + sum(X_b))/2
           = c*(1 - 1) + (1 + 1)/2
           = 1
</pre>

</html>"), Protection(access = Access.icon));

    end setSmoothState;
    replaceable function gasConstant
      "Return the gas constant of the mixture (also for liquids)"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "Thermodynamic state";
      output Modelica.SIunits.SpecificHeatCapacity R "Mixture gas constant";
      annotation (Protection(access = Access.icon));
    end gasConstant;
    replaceable partial function enthalpyOfVaporization
      "冷凝流体的返回蒸发焓"
      extends Modelica.Icons.Function;
      input Temperature T "温度";
      output SpecificEnthalpy r0 "汽化焓";
      annotation (Protection(access = Access.icon));
    end enthalpyOfVaporization;
    replaceable partial function enthalpyOfLiquid
      "冷凝液回液焓"
      extends Modelica.Icons.Function;
      input Temperature T "温度";
      output SpecificEnthalpy h "焓差";
      annotation (Protection(access = Access.icon));
    end enthalpyOfLiquid;
    replaceable partial function enthalpyOfGas
      "非冷凝气体混合物的回流焓"
      extends Modelica.Icons.Function;
      input Temperature T "温度";
      input MassFraction X[:] = reference_X "质量分数矢量";
      output SpecificEnthalpy h "焓差";
      annotation (Protection(access = Access.icon));
    end enthalpyOfGas;
    replaceable partial function enthalpyOfCondensingGas
      "Return enthalpy of condensing gas (most often steam)"
      extends Modelica.Icons.Function;
      input Temperature T "Temperature";
      output SpecificEnthalpy h "Specific enthalpy";
      annotation (Protection(access = Access.icon));
    end enthalpyOfCondensingGas;
    replaceable partial function enthalpyOfNonCondensingGas
      "非冷凝态的返回焓"
      extends Modelica.Icons.Function;
      input Temperature T "温度";
      output SpecificEnthalpy h "比焓";
      annotation (Protection(access = Access.icon));
    end enthalpyOfNonCondensingGas;
    replaceable partial function pressure "回流压力"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "热力学状态记录";
      output AbsolutePressure p "压力";
      annotation (Protection(access = Access.icon));
    end pressure;
    replaceable partial function temperature
      extends Modelica.Icons.Function;
      input ThermodynamicState state "热力学状态记录";
      output Temperature T "温度";
      annotation (Protection(access = Access.icon));
    end temperature;
    replaceable partial function density "密度"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "热力学状态记录";
      output Density d "密集";
      annotation (Protection(access = Access.icon));
    end density;
    replaceable partial function specificEnthalpy "返回比焓"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "热力学状态记录";
      output SpecificEnthalpy h "比焓";
      annotation (Protection(access = Access.icon));
    end specificEnthalpy;

    replaceable partial function specificHeatCapacityCp
      "在恒压下返回比热容"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "热力学状态记录";
      output SpecificHeatCapacity cp
        "比定压热容";
      annotation (Protection(access = Access.icon));
    end specificHeatCapacityCp;

    replaceable partial function specificHeatCapacityCv
      "返回定容比热容"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "热力学状态记录";
      output SpecificHeatCapacity cv "比定容热容";
      annotation (Protection(access = Access.icon));
    end specificHeatCapacityCv;


    replaceable partial function isentropicExponent
      "返回等熵指数"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "热力学状态记录";
      output IsentropicExponent gamma "绝热指数";
      annotation (Protection(access = Access.icon));
    end isentropicExponent;

    replaceable partial function specificInternalEnergy
      "Return specific internal energy"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "Thermodynamic state record";
      output SpecificEnergy u "Specific internal energy";
      annotation (Protection(access = Access.icon));
    end specificInternalEnergy;
    replaceable partial function specificEntropy "返回特定熵"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "热力学状态记录";
      output SpecificEntropy s "比熵";
      annotation (Protection(access = Access.icon));
    end specificEntropy;
    function s0_Tlow "Compute specific entropy, low T region"
      extends Modelica.Icons.Function;
      input DataRecord data "Ideal gas data";
      input Modelica.SIunits.Temperature T "Temperature";
      output Modelica.SIunits.SpecificEntropy s "Specific entropy at temperature T";
    algorithm
      s := data.R * (data.blow[2] - 0.5 * data.alow[1] /
        (T * T) - data.alow[2] / T + data.alow[3] * Modelica.Math.log(T) + T * (
        data.alow[4] + T * (0.5 * data.alow[5] + T * (1 / 3 * data.alow[6] + 0.25 * data.alow[7] *
        T))));
      annotation (Inline = true, Protection(access = Access.icon));

    end s0_Tlow;
    function s0_Tlow_der "Compute derivative of specific entropy, low T region"
      extends Modelica.Icons.Function;
      input DataRecord data "Ideal gas data";
      input Modelica.SIunits.Temperature T "Temperature";
      input Real T_der "Temperature derivative";
      output Modelica.SIunits.SpecificEntropy s "Specific entropy at temperature T";
    algorithm
      s := data.R * (data.blow[2] - 0.5 * data.alow[1] /
        (T * T) - data.alow[2] / T + data.alow[3] * Modelica.Math.log(T) + T * (
        data.alow[4] + T * (0.5 * data.alow[5] + T * (1 / 3 * data.alow[6] + 0.25 * data.alow[7] *
        T))));
      annotation (Inline = true, Protection(access = Access.icon));

    end s0_Tlow_der;

    replaceable partial function specificGibbsEnergy
      "回比吉布斯能"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "热力学状态记录";
      output SpecificEnergy g "比吉布斯自由能";
      annotation (Protection(access = Access.icon));
    end specificGibbsEnergy;
    replaceable partial function specificHelmholtzEnergy
      "返回比亥姆霍兹能量"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "热力学状态记录";
      output SpecificEnergy f "比亥姆霍兹自由能";
      annotation (Protection(access = Access.icon));
    end specificHelmholtzEnergy;
    replaceable partial function dynamicViscosity "回动粘度"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "热力学状态记录";
      output DynamicViscosity eta "动态黏度";
      annotation (Protection(access = Access.icon));
    end dynamicViscosity;
    replaceable partial function thermalConductivity
      "回热导率"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "Thermodynamic state record";
      output ThermalConductivity lambda "Thermal conductivity";
      annotation (Protection(access = Access.icon));
    end thermalConductivity;
    replaceable partial function velocityOfSound "Return velocity of sound"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "Thermodynamic state record";
      output VelocityOfSound a "Velocity of sound";
      annotation (Protection(access = Access.icon));
    end velocityOfSound;
    replaceable partial function isobaricExpansionCoefficient
      "Return overall the isobaric expansion coefficient beta"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "Thermodynamic state record";
      output Real beta "Isobaric expansion coefficient";
      annotation (Documentation(info = "<html>
<pre>
beta is defined as  1/v * der(v,T), with v = 1/d, at constant pressure p.
</pre>
</html>"), Protection(access = Access.icon));

    end isobaricExpansionCoefficient;
    replaceable partial function isothermalCompressibility
      "Return overall the isothermal compressibility factor"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "Thermodynamic state record";
      output Modelica.SIunits.IsothermalCompressibility kappa "Isothermal compressibility";
      annotation (Documentation(info = "<html>
<pre>

kappa is defined as - 1/v * der(v,p), with v = 1/d at constant temperature T.

</pre>
</html>"), Protection(access = Access.icon));

    end isothermalCompressibility;
    replaceable partial function density_derp_h
      "Return density derivative w.r.t. pressure at const specific enthalpy"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "Thermodynamic state record";
      output Real ddph "Density derivative w.r.t. pressure";
      annotation (Protection(access = Access.icon));
    end density_derp_h;
    replaceable partial function density_derh_p
      "Return density derivative w.r.t. specific enthalpy at constant pressure"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "Thermodynamic state record";
      output Real ddhp
        "Density derivative w.r.t. specific enthalpy";
      annotation (Protection(access = Access.icon));
    end density_derh_p;
    replaceable partial function density_derT_p
      "Return density derivative w.r.t. temperature at constant pressure"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "Thermodynamic state record";
      output Real ddTp
        "Density derivative w.r.t. temperature";
      annotation (Protection(access = Access.icon));
    end density_derT_p;
    replaceable partial function density_derX
      "Return density derivative w.r.t. mass fraction"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "Thermodynamic state record";
      output Density[nXi] dddX "Derivative of density w.r.t. mass fraction";
      annotation (Protection(access = Access.icon));
    end density_derX;
    replaceable partial function molarMass
      "Return the molar mass of the medium"
      extends Modelica.Icons.Function;
      input ThermodynamicState state "Thermodynamic state record";
      output MolarMass MM "Mixture molar mass";
      annotation (Protection(access = Access.icon));
    end molarMass;
    replaceable partial function setState_psX
      "Return thermodynamic state as function of p, s and composition X or Xi"
      extends Modelica.Icons.Function;
      input AbsolutePressure p "Pressure";
      input SpecificEntropy s "Specific entropy";
      input Modelica.SIunits.SpecificEnthalpy h "比焓";
      input MassFraction X[:] = reference_X "Mass fractions";
      output ThermodynamicState state "Thermodynamic state record";
      annotation (Protection(access = Access.icon));
    end setState_psX;
    replaceable partial function isentropicEnthalpy
      "Return isentropic enthalpy"
      extends Modelica.Icons.Function;
      input AbsolutePressure p_downstream "Downstream pressure";
      input ThermodynamicState refState "Reference state for entropy";
      output SpecificEnthalpy h_is "Isentropic enthalpy";
      annotation (Documentation(info = "<html>
<p>
This function computes an isentropic state transformation:
</p>
<ol>
<li> A medium is in a particular state, refState.</li>
<li> The enthalpy at another state (h_is) shall be computed
     under the assumption that the state transformation from refState to h_is
     is performed with a change of specific entropy ds = 0 and the pressure of state h_is
     is p_downstream and the composition X upstream and downstream is assumed to be the same.</li>
</ol>

</html>"), Protection(access = Access.icon));

    end isentropicEnthalpy;
    /* end*/
      /* end*/
        /* end*/
    replaceable record ThermodynamicState
      Modelica.SIunits.AbsolutePressure p(displayUnit = "MPa") "压力";
      Modelica.SIunits.SpecificEnthalpy h "焓";
      Modelica.SIunits.Temp_K T(displayUnit = "K") "温度";
      Modelica.SIunits.MassFraction X[nXi];
      annotation (Protection(access = Access.icon));
    end ThermodynamicState;

    record ThermodynamicState1
      Modelica.SIunits.AbsolutePressure p(displayUnit = "MPa") "压力";
      Modelica.SIunits.Temp_K T(displayUnit = "K") "温度";
      Modelica.SIunits.SpecificEnthalpy h "焓";
      // SI.SpecificVolume v "比体积";
      Modelica.SIunits.Density d "密度";
      annotation (Protection(access = Access.icon));
    end ThermodynamicState1;

    record PhaseBoundaryProps "Properties on the liquid and dew line"
      Modelica.SIunits.Density d_vap;
      Modelica.SIunits.Density d_liq;
      Modelica.SIunits.DynamicViscosity eta_vap;
      Modelica.SIunits.DynamicViscosity eta_liq;
      Modelica.SIunits.ThermalConductivity lam_vap;
      Modelica.SIunits.ThermalConductivity lam_liq;
      Modelica.SIunits.SpecificHeatCapacity cp_vap;
      Modelica.SIunits.SpecificHeatCapacity cp_liq;
      Modelica.SIunits.MassFraction x(min = -1, max = 2);
      annotation (Protection(access = Access.icon));
    end PhaseBoundaryProps;
    constant String substanceNames[:] = {mediumName} "介质中纯净物名字";
    // final constant Integer nXi = size(substanceNames, 1) "组分种类" 
    //   annotation (Evaluate = true);
    constant SI.MassFraction reference_X[nXi] = fill(1 / nXi, nXi)
      "默认各个介质的组分比";

    constant SI.AbsolutePressure reference_p = 101325 "参考压力";
    constant SI.Temp_K reference_T = 298.15 "参考温度";

    constant SI.AbsolutePressure p_default = 101325 "默认压力";
    constant SI.Temp_K T_default = Modelica.SIunits.Conversions.from_degC(20)
      "默认温度";
    constant SI.SpecificEnthalpy h_default = 10000.0 "默认比焓";

    type AbsolutePressure = Modelica.SIunits.AbsolutePressure(
      min = 0,
      max = 1.e8,
      nominal = 1.e5,
      start = 1.e5) "Type for absolute pressure with medium specific attributes" 
      annotation (Protection(access = Access.icon));
    type Density = Modelica.SIunits.Density(
      min = 0,
      max = 1.e5,
      nominal = 1,
      start = 1) "Type for density with medium specific attributes" 
      annotation (Protection(access = Access.icon));
    type DynamicViscosity = Modelica.SIunits.DynamicViscosity(
      min = 0,
      max = 1.e8,
      nominal = 1.e-3,
      start = 1.e-3) "Type for dynamic viscosity with medium specific attributes" 
      annotation (Protection(access = Access.icon));
    type EnthalpyFlowRate = Modelica.SIunits.EnthalpyFlowRate(
      nominal = 1000.0,
      min = -1.0e8,
      max = 1.e8) "Type for enthalpy flow rate with medium specific attributes" 
      annotation (Protection(access = Access.icon));
    type MassFraction = Real(
      quantity = "MassFraction",
      final unit = "kg/kg",
      min = 0,
      max = 1,
      nominal = 0.1) "Type for mass fraction with medium specific attributes" 
      annotation (Protection(access = Access.icon));
    type MoleFraction = Real(
      quantity = "MoleFraction",
      final unit = "mol/mol",
      min = 0,
      max = 1,
      nominal = 0.1) "Type for mole fraction with medium specific attributes" 
      annotation (Protection(access = Access.icon));
    type MolarMass = Modelica.SIunits.MolarMass(
      min = 0.001,
      max = 0.25,
      nominal = 0.032) "Type for molar mass with medium specific attributes" 
      annotation (Protection(access = Access.icon));
    type MolarVolume = Modelica.SIunits.MolarVolume(
      min = 1e-6,
      max = 1.0e6,
      nominal = 1.0) "Type for molar volume with medium specific attributes" 
      annotation (Protection(access = Access.icon));
    type IsentropicExponent = Modelica.SIunits.RatioOfSpecificHeatCapacities(
      min = 1,
      max = 500000,
      nominal = 1.2,
      start = 1.2)
      "Type for isentropic exponent with medium specific attributes TongYuan SB" 
      annotation (Protection(access = Access.icon));
    type SpecificEnergy = Modelica.SIunits.SpecificEnergy(
      min = -1.0e8,
      max = 1.e8,
      nominal = 1.e6) "Type for specific energy with medium specific attributes" 
      annotation (Protection(access = Access.icon));
    type SpecificInternalEnergy = SpecificEnergy
      "Type for specific internal energy with medium specific attributes" 
      annotation (Protection(access = Access.icon));
    type SpecificEnthalpy = Modelica.SIunits.SpecificEnthalpy(
      min = -1.0e10,
      max = 1.e10,
      nominal = 1.e6) "Type for specific enthalpy with medium specific attributes" 
      annotation (Protection(access = Access.icon));
    type SpecificEntropy = Modelica.SIunits.SpecificEntropy(
      min = -1.e7,
      max = 1.e7,
      nominal = 1.e3) "Type for specific entropy with medium specific attributes" 
      annotation (Protection(access = Access.icon));
    type SpecificHeatCapacity = Modelica.SIunits.SpecificHeatCapacity(
      min = 0,
      max = 1.e7,
      nominal = 1.e3,
      start = 1.e3)
      "Type for specific heat capacity with medium specific attributes" 
      annotation (Protection(access = Access.icon));
    type SurfaceTension = Modelica.SIunits.SurfaceTension
      "Type for surface tension with medium specific attributes" 
      annotation (Protection(access = Access.icon));
    type Temperature = Modelica.SIunits.Temp_K(
      min = 1,
      max = 1.e4,
      nominal = 300,
      start = 300) "Type for temperature with medium specific attributes" 
      annotation (Protection(access = Access.icon));
    type ThermalConductivity = Modelica.SIunits.ThermalConductivity(
      min = 0,
      max = 500,
      nominal = 1,
      start = 1) "Type for thermal conductivity with medium specific attributes" 
      annotation (Protection(access = Access.icon));
    type PrandtlNumber = Modelica.SIunits.PrandtlNumber(
      min = 1e-3,
      max = 1e5,
      nominal = 1.0) "Type for Prandtl number with medium specific attributes" 
      annotation (Protection(access = Access.icon));
    type VelocityOfSound = Modelica.SIunits.Velocity(
      min = 0,
      max = 1.e5,
      nominal = 1000,
      start = 1000) "Type for velocity of sound with medium specific attributes" 
      annotation (Protection(access = Access.icon));
    record SingleGasData "数据记录"
      extends Modelica.Icons.Record;
      String name "N名字";
      Modelica.SIunits.MolarMass MM "摩尔质量";
      Modelica.SIunits.SpecificEnthalpy Hf "Enthalpy of formation at 298.15K";
      Modelica.SIunits.SpecificEnthalpy H0 "H0(298.15K) - H0(0K)";
      Modelica.SIunits.Temp_K Tlimit "温度范围";
      Real alow[7] "低温系数a";
      Real blow[2] "低温系数b";
      Real ahigh[7] "高温系数a";
      Real bhigh[2] "高温系数b";
      Modelica.SIunits.SpecificHeatCapacity R "气体常数";
      annotation (Protection(access = Access.icon));
    end SingleGasData;
    constant SingleGasData SingleGas_Data;

    record ConstData "常值"
      extends Modelica.Icons.Record;
      Modelica.SIunits.DynamicViscosity mu;
      Modelica.SIunits.SpecificHeatCapacity cp;
      Modelica.SIunits.ThermalConductivity lamda;
      Modelica.SIunits.SpecificHeatCapacity cv;
      Modelica.SIunits.Density density;
      Modelica.SIunits.BulkModulus beta;
      annotation (Protection(access = Access.icon));
    end ConstData;
    constant ConstData Const_Data;

    record FluidData "流体的临界等标准数据"

      //流体的临界、三重、分子和其他标准数据
      extends Modelica.Icons.Record;
      Modelica.SIunits.Temp_K criticalTemperature "临界温度";
      Modelica.SIunits.AbsolutePressure criticalPressure "临界压力";
      Modelica.SIunits.MolarVolume criticalMolarVolume "临界摩尔体积";
      Real acentricFactor "偏心因子";
      Modelica.SIunits.Temp_K triplePointTemperature "三相点温度";
      Modelica.SIunits.AbsolutePressure triplePointPressure "三相点压力";
      Modelica.SIunits.Temp_K meltingPoint "熔点at 101325 Pa";
      Modelica.SIunits.Temp_K normalBoilingPoint "沸点 (at 101325 Pa)";
      Modelica.SIunits.MolarMass molarMass "摩尔质量";
      Real dipoleMoment "偶极矩 (1 debye = 3.33564e10-30 C.m)";
      Boolean hasIdealGasHeatCapacity = false
        "true if ideal gas heat capacity is available";
      Boolean hasCriticalData = false "true if critical data are known";
      Boolean hasDipoleMoment = false "true if a dipole moment known";
      Boolean hasFundamentalEquation = false "true if a fundamental equation";
      Boolean hasLiquidHeatCapacity = false
        "true if liquid heat capacity is available";
      Boolean hasSolidHeatCapacity = false
        "true if solid heat capacity is available";
      Boolean hasAccurateViscosityData = false
        "true if accurate data for a viscosity function is available";
      Boolean hasAccurateConductivityData = false
        "true if accurate data for thermal conductivity is available";
      Boolean hasVapourPressureCurve = false
        "true if vapour pressure data, e.g., Antoine coefficents are known";
      Boolean hasAcentricFactor = false "true if Pitzer accentric factor is known";
      Modelica.SIunits.SpecificEnthalpy HCRIT0 = 0.0
        "Critical specific enthalpy of the fundamental equation";
      Modelica.SIunits.SpecificEntropy SCRIT0 = 0.0
        "Critical specific entropy of the fundamental equation";
      Modelica.SIunits.SpecificEnthalpy deltah = 0.0
        "Difference between specific enthalpy model (h_m) and f.eq. (h_f) (h_m - h_f)";
      Modelica.SIunits.SpecificEntropy deltas = 0.0
        "Difference between specific enthalpy model (s_m) and f.eq. (s_f) (s_m - s_f)";
      annotation (Protection(access = Access.icon));
    end FluidData;
    constant FluidData Fluid_Data;

    replaceable partial function rho_pT "计算密度"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.Temp_K T;
      output Modelica.SIunits.Density rho "密度";
      annotation (Protection(access = Access.icon));
    end rho_pT;

    replaceable partial function Cp_pT "返回定压比热"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.Temp_K T;
      output Modelica.SIunits.SpecificHeatCapacity Cp "定压比热";
      annotation (Protection(access = Access.icon));
    end Cp_pT;

    replaceable partial function Cv_pT "返回定压比热"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.Temp_K T;
      output Modelica.SIunits.SpecificHeatCapacity Cv "定压比热";
      annotation (Protection(access = Access.icon));
    end Cv_pT;

    replaceable partial function mu_pT "计算动力粘度"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.Temp_K T;
      output Modelica.SIunits.DynamicViscosity mu "动力粘度";
      annotation (Protection(access = Access.icon));
    end mu_pT;

    replaceable partial function h_pT "计算焓"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.Temp_K T "Temperature";
      output Modelica.SIunits.SpecificEnthalpy h;
      annotation (Protection(access = Access.icon));
    end h_pT;

    replaceable partial function T_ph "计算温度"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.SpecificEnthalpy h "Temperature";
      output Modelica.SIunits.Temp_K T;
      annotation (Protection(access = Access.icon));
    end T_ph;

    replaceable partial function R "气体常数"
      extends Modelica.Icons.Function;
      output Modelica.SIunits.SpecificHeatCapacity R "气体常数";
      annotation (Protection(access = Access.icon));
    end R;

    replaceable partial function kappa_pT
      input Modelica.SIunits.AbsolutePressure p "压强";
      input Modelica.SIunits.Temp_K T "温度";
      output Modelica.SIunits.RatioOfSpecificHeatCapacities kappa "比热比";
      annotation (Protection(access = Access.icon));
    end kappa_pT;

    replaceable partial function thermalConductivity_pT "计算导热系数"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.Temp_K T;
      output Modelica.SIunits.ThermalConductivity lambda "导热系数";
      annotation (Protection(access = Access.icon));
    end thermalConductivity_pT;

    replaceable partial function velocityOfSound_pT "声速"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.Temp_K T;
      output Modelica.SIunits.Velocity a "声速";
      annotation (Protection(access = Access.icon));
    end velocityOfSound_pT;

    replaceable partial function rho_ph "计算密度"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.SpecificEnthalpy h;
      output Modelica.SIunits.Density rho "密度";
      annotation (Protection(access = Access.icon));
    end rho_ph;

    replaceable partial function Cp_ph "返回定压比热"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.SpecificEnthalpy h;
      output Modelica.SIunits.SpecificHeatCapacity Cp "定压比热";
      annotation (Protection(access = Access.icon));
    end Cp_ph;

    replaceable partial function Cv_ph "返回定压比热"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.SpecificEnthalpy h;
      output Modelica.SIunits.SpecificHeatCapacity Cv "定压比热";
      annotation (Protection(access = Access.icon));
    end Cv_ph;

    replaceable partial function mu_ph "计算动力粘度"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.SpecificEnthalpy h;
      output Modelica.SIunits.DynamicViscosity mu "动力粘度";
      annotation (Protection(access = Access.icon));
    end mu_ph;

    replaceable partial function thermalConductivity_ph "计算导热系数"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.SpecificEnthalpy h;
      output Modelica.SIunits.ThermalConductivity lambda "导热系数";
      annotation (Protection(access = Access.icon));
    end thermalConductivity_ph;

    replaceable partial function kappa_ph
      input Modelica.SIunits.AbsolutePressure p "压强";
      input Modelica.SIunits.SpecificEnthalpy h;
      output Modelica.SIunits.RatioOfSpecificHeatCapacities kappa "比热比";
      annotation (Protection(access = Access.icon));
    end kappa_ph;

    replaceable partial function velocityOfSound_ph "声速"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.SpecificEnthalpy h;
      output Modelica.SIunits.Velocity a "声速";
      annotation (Protection(access = Access.icon));
    end velocityOfSound_ph;

    replaceable function derrho_pT "密度对温度和压力的导数"
      input Modelica.SIunits.AbsolutePressure p "压强";
      input Modelica.SIunits.Temp_K T "温度";
      input Real derp;
      input Real derT;
      output Real derrho;
      annotation (Protection(access = Access.icon));
    end derrho_pT;

    replaceable function drhodT_p_pT "压力一定，密度对温度的导数"
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.Temp_K T;
      output Real drhodT_p;
      annotation (Protection(access = Access.icon));
    end drhodT_p_pT;

    replaceable function drhodp_T_pT "温度一定，密度对压力的导数"
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.Temp_K T;
      output Real drhodp_T;
      annotation (Protection(access = Access.icon));
    end drhodp_T_pT;

    replaceable function derh_pT "焓对温度和压力的导数"
      input Modelica.SIunits.AbsolutePressure p "压强";
      input Modelica.SIunits.Temp_K T "温度";
      input Real derp;
      input Real derT;
      output Real derh;
      annotation (Protection(access = Access.icon));
    end derh_pT;

    replaceable function dHdT_p_pT "压力一定，比焓对温度的导数"
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.Temp_K T;
      output Real dHdT_p;
      annotation (Protection(access = Access.icon));
    end dHdT_p_pT;

    replaceable function dHdp_T_pT "温度一定，比焓对压力的导数"
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.Temp_K T;
      output Real dHdp_T;
      annotation (Protection(access = Access.icon));
    end dHdp_T_pT;

    replaceable function derrho_ph "密度"
      input Modelica.SIunits.AbsolutePressure p "压强";
      input Modelica.SIunits.SpecificEnthalpy h "比焓";
      input Real derp;
      input Real derh;
      output Modelica.SIunits.Density derrho "密度";
      annotation (Protection(access = Access.icon));
    end derrho_ph;

    replaceable function dHdT_p_ph "压力一定，比焓对温度的导数"
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.SpecificEnthalpy h "比焓";
      output Real dHdT_p;
      annotation (Protection(access = Access.icon));
    end dHdT_p_ph;

    replaceable function dHdp_T_ph "温度一定，比焓对压力的导数"
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.SpecificEnthalpy h "比焓";
      output Real dHdp_T;
      annotation (Protection(access = Access.icon));
    end dHdp_T_ph;

    replaceable function drhodT_p_ph "压力一定，密度对温度的导数"
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.SpecificEnthalpy h "比焓";
      output Real drhodT_p;
      annotation (Protection(access = Access.icon));
    end drhodT_p_ph;

    replaceable function drhodp_h_ph "温度一定，密度对压力的导数"
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.SpecificEnthalpy h "比焓";
      input Integer phase = 0;
      output Real drhodp_h;
      annotation (Protection(access = Access.icon));
    end drhodp_h_ph;

    replaceable function drhodh_p_ph "压力一定，密度对焓的导数"
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.SpecificEnthalpy h "比焓";
      input Integer phase = 0;
      output Real drhodh_p;
      annotation (Protection(access = Access.icon));
    end drhodh_p_ph;

    replaceable function drhodh_T_ph "温度一定，密度对焓的导数"
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.SpecificEnthalpy h "比焓";
      output Real drhodh_T;
      annotation (Protection(access = Access.icon));
    end drhodh_T_ph;

    replaceable partial function setState_pT
      input Modelica.SIunits.Pressure p "压强";
      input Modelica.SIunits.Temp_K T "温度";
      output ThermodynamicState1 State "ThermodynamicState record";
      annotation (Protection(access = Access.icon));
    end setState_pT;

    replaceable partial function setState_ph
      input Modelica.SIunits.Pressure p "压强";
      input Modelica.SIunits.SpecificEnthalpy h "比焓";
      output ThermodynamicState1 State "ThermodynamicState record";
      annotation (Protection(access = Access.icon));
    end setState_ph;

    replaceable partial function setState_phX
      input Modelica.SIunits.Pressure p "压力";
      input Modelica.SIunits.SpecificEnthalpy h "比焓";
      input Modelica.SIunits.MassFraction X[nXi] "= reference_X 组分";
      output ThermodynamicState state;
      annotation (Protection(access = Access.icon));
    end setState_phX;

    replaceable partial function setState_pTX
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.Temp_K T;
      input Modelica.SIunits.MassFraction X[nXi] "= reference_X ";
      output ThermodynamicState state "  ";
      annotation (smoothOrder = 2, Protection(access = Access.icon));

    end setState_pTX;

    replaceable partial function CriticalT "临界温度"
      output Modelica.SIunits.Temp_K T;
      annotation (Protection(access = Access.icon));
    end CriticalT;

    replaceable partial function Criticalp "临界压力"
      output Modelica.SIunits.Pressure p;
      annotation (Protection(access = Access.icon));
    end Criticalp;

    replaceable partial function Criticalrho "临界密度"
      output Modelica.SIunits.Density rho;
      annotation (Protection(access = Access.icon));
    end Criticalrho;

    replaceable partial function SaturationT "饱和温度"
      input Modelica.SIunits.Pressure p;
      input Integer k = 1;
      output Modelica.SIunits.Temp_K Ts "饱和温度";
      annotation (Protection(access = Access.icon));
    end SaturationT;

    replaceable partial function Saturationp "饱和压力"
      input Modelica.SIunits.Temp_K T;
      input Integer k = 1;
      output Modelica.SIunits.Pressure ps "饱和压力";
      annotation (Protection(access = Access.icon));
    end Saturationp;

    replaceable partial function mu_dT "计算动力粘度"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Density rho;
      input Modelica.SIunits.Temp_K T;
      output Modelica.SIunits.DynamicViscosity mu "动力粘度";
      annotation (Protection(access = Access.icon));
    end mu_dT;

    replaceable partial function thermalConductivity_dT "计算导热系数"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Density rho;
      input Modelica.SIunits.Temp_K T;
      output Modelica.SIunits.ThermalConductivity lambda "导热系数";
      annotation (Protection(access = Access.icon));
    end thermalConductivity_dT;

    replaceable partial function hl_p "计算饱和液体的比焓"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;

      output Modelica.SIunits.SpecificEnthalpy h;
      annotation (Protection(access = Access.icon));
    end hl_p;

    replaceable partial function hv_p "计算饱和蒸汽的比焓"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;

      output Modelica.SIunits.SpecificEnthalpy h;
      annotation (Protection(access = Access.icon));
    end hv_p;

    replaceable partial function rhol_T "计算饱和液体的密度"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Temp_K T;
      output Modelica.SIunits.Density rho;
      annotation (Protection(access = Access.icon));
    end rhol_T;

    replaceable partial function rhov_T "计算饱和蒸汽的密度"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Temp_K T;
      output Modelica.SIunits.Density rho;
      annotation (Protection(access = Access.icon));
    end rhov_T;

    replaceable partial function rhol_p "计算饱和液体的密度"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      output Modelica.SIunits.Density rho;
      annotation (Protection(access = Access.icon));
    end rhol_p;

    replaceable partial function rhov_p "计算饱和蒸汽的密度"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      output Modelica.SIunits.Density rho;
      annotation (Protection(access = Access.icon));
    end rhov_p;

    replaceable partial function u_ph "计算内能"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.SpecificEnthalpy h;
      output Modelica.SIunits.SpecificEnergy u "比内能";
      annotation (Protection(access = Access.icon));
    end u_ph;

    replaceable partial function dudp_h_ph "计算内能"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.SpecificEnthalpy h;
      output Real dudp_h;
      annotation (Protection(access = Access.icon));
    end dudp_h_ph;

    replaceable partial function dudh_p_ph "计算内能"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.SpecificEnthalpy h;
      output Real dudh_p;
      annotation (Protection(access = Access.icon));
    end dudh_p_ph;

    replaceable partial function alphag_ph "计算空泡率"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.SpecificEnthalpy h;
      output Real alphag;
      annotation (Protection(access = Access.icon));
    end alphag_ph;

    replaceable partial function Triplep "三相点压力"
      output Modelica.SIunits.Pressure p;
      annotation (Protection(access = Access.icon));
    end Triplep;

    replaceable function derT
      input Modelica.SIunits.AbsolutePressure p "压强";
      input Modelica.SIunits.SpecificEnthalpy h "比焓";
      input Real derp;
      input Real derh;
      output Real derT;
      annotation (Protection(access = Access.icon));
    end derT;

    replaceable partial function drholdp
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      output Modelica.SIunits.DerDensityByPressure drholdp;
      annotation (Protection(access = Access.icon));
    end drholdp;

    replaceable partial function drhovdp
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      output Modelica.SIunits.DerDensityByPressure drhovdp;
      annotation (Protection(access = Access.icon));
    end drhovdp;

    replaceable partial function dhldp
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      output Modelica.SIunits.DerEnthalpyByPressure dhldp;
      annotation (Protection(access = Access.icon));
    end dhldp;

    replaceable partial function dhvdp
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      output Modelica.SIunits.DerEnthalpyByPressure dhvdp;
      annotation (Protection(access = Access.icon));
    end dhvdp;

    replaceable partial function u_pT "计算内能"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.Temp_K T;
      output Modelica.SIunits.SpecificEnergy u "比内能";
      annotation (Protection(access = Access.icon));
    end u_pT;

    replaceable partial function dudp_T_pT
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.Temp_K T;
      output Real dudp_T;
      annotation (Protection(access = Access.icon));
    end dudp_T_pT;

    replaceable partial function dudT_p_pT
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.Temp_K T;
      output Real dudT_p;
      annotation (Protection(access = Access.icon));
    end dudT_p_pT;

    replaceable partial function surfaceTension_p "计算表面张力"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;

      output Modelica.SIunits.SurfaceTension sigma;
      annotation (Protection(access = Access.icon));
    end surfaceTension_p;

    replaceable partial function deru_pT
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.Temp_K T;
      input Real derp;
      input Real derT;
      output Real deru;
      annotation (Protection(access = Access.icon));
    end deru_pT;

    partial function bulkModulus_pT "油液弹性模量"
      input Modelica.SIunits.AbsolutePressure p_abs "绝对压强";
      input Modelica.SIunits.Temperature T "温度";
      output Modelica.SIunits.BulkModulus beta "弹性模量";
      annotation (Protection(access = Access.icon));
    end bulkModulus_pT;

    replaceable partial function h_psX "压力，熵求焓"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.SpecificEntropy s;
      input MassFraction[:] X = reference_X;
      output Modelica.SIunits.SpecificEnthalpy h;
      annotation (Protection(access = Access.icon));
    end h_psX;
    replaceable function s_ph "压力，焓求熵"
      input Modelica.SIunits.Pressure p "压力";
      input Modelica.SIunits.SpecificEnthalpy h "焓值";
      output Modelica.SIunits.SpecificEntropy s "熵值";
      annotation (Protection(access = Access.icon));
    end s_ph;

    replaceable function x_ps "压力熵求干度"
      input Modelica.SIunits.Pressure p "压力";
      input Modelica.SIunits.SpecificEntropy s "熵";
      output Real x;
      annotation (Protection(access = Access.icon));
    end x_ps;

    replaceable function x_ph "压焓求干度"
      input Modelica.SIunits.Pressure p "压力";
      input Modelica.SIunits.SpecificEnthalpy h "焓";
      output Real x "干度";
      annotation (Protection(access = Access.icon));
    end x_ph;

    replaceable function region_ph "压焓求区域编号"
      input Modelica.SIunits.Pressure p "压力";
      input Modelica.SIunits.SpecificEnthalpy h "焓";
      output Integer region "干度";
      annotation (Protection(access = Access.icon));
    end region_ph;
    annotation (Protection(access = Access.icon));
    replaceable function rho_derp_h "密度"
      input Modelica.SIunits.AbsolutePressure p "压强";
      input Modelica.SIunits.SpecificEnthalpy h "比焓";
      input Modelica.SIunits.MassFraction X[:] = reference_X;
      input Real der_p;
      input Real der_h;
      input Real der_X[:];

      output Modelica.SIunits.Density ddph "密度";
      annotation (Protection(access = Access.icon));
    end rho_derp_h;
    replaceable partial function setXk_phX "计算湿空气组分，其余介质物性忽略"
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.SpecificEnthalpy h;
      input Real Xi[nXi];
      output Real Xk[nXi + 1];
      annotation (Protection(access = Access.icon));
    end setXk_phX;
    replaceable partial function h_ps "压力，熵求焓"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.SpecificEntropy s;
      output Modelica.SIunits.SpecificEnthalpy h;
      annotation (Protection(access = Access.icon));
    end h_ps;
  end PartialMedium;
  package Water "两相水-IF97"
    extends TypicalScensrio.Media.FluidMedia.PartialMedium(mediumName = "water", substanceNames = {"Water"});
    constant Modelica.SIunits.MolarMass MM = Media.FluidMedia.Water.ConstData.MH2O
      "水的摩尔质量";

    model ConstData "水IF97常量及分区界限"
      extends Modelica.Icons.Record;
      constant Modelica.SIunits.SpecificHeatCapacity RH2O = 461.526
        "Specific gas constant of water vapour";
      constant Modelica.SIunits.MolarMass MH2O = 0.01801528 "Molar weight of water";
      constant Modelica.SIunits.Temp_K TSTAR1 = 1386.0
        "Normalization temperature for region 1 IF97";
      constant Modelica.SIunits.Pressure PSTAR1 = 16.53e6
        "Normalization pressure for region 1 IF97";
      constant Modelica.SIunits.Temp_K TSTAR2 = 540.0
        "Normalization temperature for region 2 IF97";
      constant Modelica.SIunits.Pressure PSTAR2 = 1.0e6
        "Normalization pressure for region 2 IF97";
      constant Modelica.SIunits.Temp_K TSTAR5 = 1000.0
        "Normalization temperature for region 5 IF97";
      constant Modelica.SIunits.Pressure PSTAR5 = 1.0e6
        "Normalization pressure for region 5 IF97";
      constant Modelica.SIunits.SpecificEnthalpy HSTAR1 = 2.5e6
        "Normalization specific enthalpy for region 1 IF97";
      constant Real IPSTAR = 1.0e-6
        "Normalization pressure for inverse function in region 2 IF97";
      constant Real IHSTAR = 5.0e-7
        "Normalization specific enthalpy for inverse function in region 2 IF97";
      constant Modelica.SIunits.Temp_K TLIMIT1 = 623.15
        "Temperature limit between regions 1 and 3";
      constant Modelica.SIunits.Temp_K TLIMIT2 = 1073.15
        "Temperature limit between regions 2 and 5";
      constant Modelica.SIunits.Temp_K TLIMIT5 = 2273.15 "Upper temperature limit of 5";
      constant Modelica.SIunits.Pressure PLIMIT1 = 100.0e6
        "Upper pressure limit for regions 1, 2 and 3";
      constant Modelica.SIunits.Pressure PLIMIT4A = 16.5292e6
        "Pressure limit between regions 1 and 2, important for for two-phase (region 4)";
      constant Modelica.SIunits.Pressure PLIMIT5 = 10.0e6
        "Upper limit of valid pressure in region 5";
      constant Modelica.SIunits.Pressure PCRIT = 22064000.0 "The critical pressure";
      constant Modelica.SIunits.Temp_K TCRIT = 647.096 "The critical temperature";
      constant Modelica.SIunits.Density DCRIT = 322.0 "The critical density";
      constant Modelica.SIunits.SpecificEntropy SCRIT = 4412.02148223476
        "The calculated specific entropy at the critical point";
      constant Modelica.SIunits.SpecificEnthalpy HCRIT = 2087546.84511715
        "The calculated specific enthalpy at the critical point";
      constant Real[5] n = array(
        0.34805185628969e3,
        -0.11671859879975e1,
        0.10192970039326e-2,
        0.57254459862746e3,
        0.13918839778870e2)
        "Polynomial coefficients for boundary between regions 2 and 3";
      annotation (Documentation(info = "<HTML>
 <h4>Record description</h4>
                           <p>Constants needed in the international steam properties IF97.
                           SCRIT and HCRIT are calculated from Helmholtz function for region 3.</p>
<h4>Version Info and Revision history
</h4>
<ul>
<li>First implemented: <i>July, 2000</i>
       by Hubertus Tummescheit
       </li>
</ul>
 <address>Author: Hubertus Tummescheit, <br>
      Modelon AB<br>
      Ideon Science Park<br>
      SE-22370 Lund, Sweden<br>
      email: hubertus@modelon.se
 </address>
<ul>
 <li>Initial version: July 2000</li>
 <li>Documentation added: December 2002</li>
</ul>
</html>"), Protection(access = Access.icon));

    end ConstData;

    redeclare function extends rho_ph  "计算密度"
    algorithm
      rho := Water.IF97_Utilities.rho_ph(p, h);
      annotation (derivative = derrho_ph, Protection(access = Access.icon));

    end rho_ph;

    redeclare function extends rho_pT  "计算密度"
    algorithm
      rho := Water.IF97_Utilities.rho_pT(p, T);
      annotation (derivative = derrho_pT, Protection(access = Access.icon));

    end rho_pT;

    redeclare function extends Cp_pT
      annotation (Protection(access = Access.icon));
    algorithm
      Cp := Water.IF97_Utilities.cp_pT(p, T);
    end Cp_pT;

    redeclare function extends Cv_pT
      annotation (Protection(access = Access.icon));
    algorithm
      Cv := Water.IF97_Utilities.cv_pT(p, T);
    end Cv_pT;

    redeclare function extends mu_dT
      annotation (Protection(access = Access.icon));
    algorithm
      mu := Water.IF97_Utilities.dynamicViscosity(rho, T, 1e6);
    end mu_dT;

    redeclare function extends mu_pT
      annotation (Protection(access = Access.icon));
    algorithm
      mu := Water.IF97_Utilities.dynamicViscosity(rho_pT(p, T), T, 1e6);
    end mu_pT;

    redeclare function extends h_pT
    algorithm
      h := Water.IF97_Utilities.h_pT(p, T);
      // h := Water.IF97_Utilities.h_pT(max(1e3, p), T);
      annotation (derivative = derh_pT, Protection(access = Access.icon));

    end h_pT;
    redeclare function extends T_ph
      annotation (Protection(access = Access.icon));
    algorithm
      T := Water.IF97_Utilities.T_ph(p, h);
      // T := Water.IF97_Utilities.T_ph(max(1e3, p), h);
      // annotation (smoothOrder = 2);
    end T_ph;
    redeclare function extends thermalConductivity_dT
      annotation (Protection(access = Access.icon));
    algorithm
      lambda := Water.IF97_Utilities.thermalConductivity(rho, T, 1e6);
    end thermalConductivity_dT;

    redeclare function extends thermalConductivity_pT
      annotation (Protection(access = Access.icon));
    algorithm
      lambda := Water.IF97_Utilities.thermalConductivity(rho_pT(p, T), T, 1e6);
    end thermalConductivity_pT;

    redeclare function extends Cp_ph
      annotation (Protection(access = Access.icon));
    algorithm
      Cp := Water.IF97_Utilities.cp_ph(p, h);
    end Cp_ph;

    redeclare function extends velocityOfSound_pT
      annotation (Protection(access = Access.icon));
    algorithm
      a := Water.IF97_Utilities.velocityOfSound_pT(p, T);
    end velocityOfSound_pT;

    redeclare function extends Cv_ph
      annotation (Protection(access = Access.icon));
    algorithm
      Cv := Water.IF97_Utilities.cv_ph(p, h);
    end Cv_ph;

    redeclare function extends mu_ph
      annotation (Protection(access = Access.icon));
    algorithm
      mu := Water.IF97_Utilities.dynamicViscosity(rho_ph(p, h), T_ph(p, h), 1e6);
      // annotation (smoothOrder = 1); 
      // annotation (derivative = dermu_ph);
    end mu_ph;
    redeclare function extends thermalConductivity_ph
      annotation (Protection(access = Access.icon));
    algorithm
      lambda := Water.IF97_Utilities.thermalConductivity(rho_ph(p, h), T_ph(p, h), 1e6);
    end thermalConductivity_ph;

    redeclare function extends velocityOfSound_ph
      annotation (Protection(access = Access.icon));
    algorithm
      a := Water.IF97_Utilities.velocityOfSound_ph(p, h);
    end velocityOfSound_ph;

    redeclare function extends derrho_pT  "计算密度"
    protected
      Common.IF97BaseTwoPhase aux;
      annotation (Protection(access = Access.icon));
    algorithm
      aux := Water.IF97_Utilities.waterBaseProp_pT(p, T);
      derrho := Water.IF97_Utilities.rho_pT_der(p, T, aux, derp, derT);
    end derrho_pT;

    redeclare function extends derh_pT  "计算密度"
    protected
      Common.IF97BaseTwoPhase aux;
      annotation (Protection(access = Access.icon));
    algorithm
      aux := Water.IF97_Utilities.waterBaseProp_pT(p, T);
      derh := Water.IF97_Utilities.h_pT_der(p, T, aux, derp, derT);
    end derh_pT;

    redeclare function extends derrho_ph
    protected
      Common.IF97BaseTwoPhase aux;
      annotation (Protection(access = Access.icon));
    algorithm
      aux := Water.IF97_Utilities.waterBaseProp_ph(p, h);
      derrho := Water.IF97_Utilities.rho_ph_der(p, h, aux, derp, derh);
    end derrho_ph;

    redeclare function extends drhodp_h_ph
      annotation (Protection(access = Access.icon));
    algorithm
      drhodp_h := Water.IF97_Utilities.ddph(p, h, phase);
    end drhodp_h_ph;

    redeclare function extends drhodh_p_ph
      annotation (Protection(access = Access.icon));
    algorithm
      drhodh_p := Water.IF97_Utilities.ddhp(p, h, phase);
    end drhodh_p_ph;

    redeclare function extends CriticalT
      annotation (Protection(access = Access.icon));
    algorithm
      T := Water.IF97_Utilities.BaseIF97.critical.TCRIT;
    end CriticalT;

    redeclare function extends Criticalp
      annotation (Protection(access = Access.icon));
    algorithm
      p := Water.IF97_Utilities.BaseIF97.critical.PCRIT;
    end Criticalp;

    redeclare function extends Criticalrho
      annotation (Protection(access = Access.icon));
    algorithm
      p := Water.IF97_Utilities.BaseIF97.critical.DCRIT;
    end Criticalrho;

    redeclare function extends SaturationT
      annotation (Protection(access = Access.icon));
    algorithm
      Ts := Water.IF97_Utilities.BaseIF97.Basic.tsat(p);
      // Ts := Water.IF97_Utilities.BaseIF97.Basic.tsat(max(2e3, p));
    end SaturationT;
    redeclare function extends Saturationp
      annotation (Protection(access = Access.icon));
    algorithm
      ps := Water.IF97_Utilities.BaseIF97.Basic.psat(T);
    end Saturationp;

    redeclare function extends hl_p
      annotation (Protection(access = Access.icon));
    algorithm
      h := Water.IF97_Utilities.hl_p(p);
      // h := Water.IF97_Utilities.hl_p(max(2e3, p));
    end hl_p;
    redeclare function extends hv_p
      annotation (Protection(access = Access.icon));
    algorithm
      h := Water.IF97_Utilities.hv_p(p);
      // h := Water.IF97_Utilities.hv_p(max(2e3, p));
    end hv_p;
    redeclare function extends rhol_T
      annotation (Protection(access = Access.icon));
    algorithm
      rho := Water.IF97_Utilities.rhol_T(T);
    end rhol_T;

    redeclare function extends rhov_T
      annotation (Protection(access = Access.icon));
    algorithm
      rho := Water.IF97_Utilities.rhov_T(T);
    end rhov_T;

    redeclare function extends rhol_p
      annotation (Protection(access = Access.icon));
    algorithm
      rho := Water.IF97_Utilities.rhol_p(p);
    end rhol_p;

    redeclare function extends rhov_p
      annotation (Protection(access = Access.icon));
    algorithm
      rho := Water.IF97_Utilities.rhov_p(p);
    end rhov_p;

    redeclare function extends u_ph  "计算比内能"
    protected
      Common.ThermoFluidSpecial.ThermoProperties_ph pro;
      annotation (Protection(access = Access.icon));
    algorithm
      pro := Water.IF97_Utilities.ThermoFluidSpecial.water_ph(p, h);
      u := pro.u;
      annotation (smoothOrder = 1);
    end u_ph;
    redeclare function extends dudh_p_ph
    protected
      Common.ThermoFluidSpecial.ThermoProperties_ph pro;
      annotation (Protection(access = Access.icon));
    algorithm
      pro := Water.IF97_Utilities.ThermoFluidSpecial.water_ph(p, h);
      dudh_p := pro.duhp;
    end dudh_p_ph;

    redeclare function extends dudp_h_ph
    protected
      Common.ThermoFluidSpecial.ThermoProperties_ph pro;
      annotation (Protection(access = Access.icon));
    algorithm
      pro := Water.IF97_Utilities.ThermoFluidSpecial.water_ph(p, h);
      dudp_h := pro.duph;
    end dudp_h_ph;

    redeclare function extends alphag_ph  "计算空泡率"
      // protected
      output WaterSteam.Common.ThermoProperties_ph pro;
      annotation (Protection(access = Access.icon));
    algorithm
      pro := WaterSteam.IF97.Water_Ph(p, h);
      alphag := pro.x;
    end alphag_ph;

    redeclare function extends Triplep
      annotation (Protection(access = Access.icon));
    algorithm
      p := Water.IF97_Utilities.BaseIF97.triple.ptriple;
    end Triplep;

    replaceable function setState_phX
      input Modelica.SIunits.Pressure p "压力";
      input Modelica.SIunits.SpecificEnthalpy h "比焓";
      input Modelica.SIunits.MassFraction X[nXi] "= reference_X 组分";
      output ThermodynamicState state;
      //import SI = Modelica.SIunits;
      annotation (Protection(access = Access.icon));
    algorithm
      state := ThermodynamicState(p = p, h = h, T = T_ph(p, h), X = X);
    end setState_phX;

    replaceable function setState_pTX
      input Modelica.SIunits.Pressure p;
      input Modelica.SIunits.Temp_K T;
      input Modelica.SIunits.MassFraction X[nXi] "= reference_X ";
      output ThermodynamicState state;
      //import SI = Modelica.SIunits;
      annotation (Protection(access = Access.icon));
    algorithm
      state := ThermodynamicState(p = p, h = h_pT(p, T), T = T, X = X);
    end setState_pTX;

    package Common "Data structures and fundamental functions for fluid properties"

      // extends Modelica.Icons.Package;
      // introduce min-manx-nominal values
      type Rate = Real(final quantity = "Rate", final unit = "s-1") 
        annotation (Protection(access = Access.icon));
      type MolarFlowRate = Real(final quantity = "MolarFlowRate", final unit = "mol/s") 
        annotation (Protection(access = Access.icon));
      model MolarReactionRate = Real(final quantity = "MolarReactionRate", final unit =
        "mol/(m3.s)") 
        annotation (Protection(access = Access.icon));
      type MolarEnthalpy = Real(final quantity = "MolarEnthalpy", final unit = "J/mol") 
        annotation (Protection(access = Access.icon));
      type DerDensityByEntropy = Real(final quantity = "DerDensityByEntropy", final
        unit = "kg2.K/(m3.J)") 
        annotation (Protection(access = Access.icon));
      type DerEnergyByPressure = Real(final quantity = "DerEnergyByPressure", final
        unit = "J/Pa") 
        annotation (Protection(access = Access.icon));
      type DerEnergyByMoles = Real(final quantity = "DerEnergyByMoles", final unit =
        "J/mol") 
        annotation (Protection(access = Access.icon));
      type DerEntropyByTemperature = Real(final quantity = "DerEntropyByTemperature",
        final unit = "J/K2") 
        annotation (Protection(access = Access.icon));
      type DerEntropyByPressure = Real(final quantity = "DerEntropyByPressure",
        final unit = "J/(K.Pa)") 
        annotation (Protection(access = Access.icon));
      model DerEntropyByMoles = Real(final quantity = "DerEntropyByMoles", final unit =
        "J/(mol.K)") 
        annotation (Protection(access = Access.icon));
      type DerPressureByDensity = Real(final quantity = "DerPressureByDensity",
        final unit = "Pa.m3/kg") 
        annotation (Protection(access = Access.icon));
      type DerPressureBySpecificVolume = Real(final quantity =
        "DerPressureBySpecificVolume", final unit = "Pa.kg/m3") 
        annotation (Protection(access = Access.icon));
      type DerPressureByTemperature = Real(final quantity =
        "DerPressureByTemperature", final unit = "Pa/K") 
        annotation (Protection(access = Access.icon));
      type DerVolumeByTemperature = Real(final quantity = "DerVolumeByTemperature",
        final unit = "m3/K") 
        annotation (Protection(access = Access.icon));
      type DerVolumeByPressure = Real(final quantity = "DerVolumeByPressure", final
        unit = "m3/Pa") 
        annotation (Protection(access = Access.icon));
      type DerVolumeByMoles = Real(final quantity = "DerVolumeByMoles", final unit =
        "m3/mol") 
        annotation (Protection(access = Access.icon));
      type IsenthalpicExponent = Real(final quantity = "IsenthalpicExponent", unit =
        "1") 
        annotation (Protection(access = Access.icon));
      type IsentropicExponent = Real(final quantity = "IsentropicExponent", unit = "1") 
        annotation (Protection(access = Access.icon));
      type IsobaricVolumeExpansionCoefficient = Real(final quantity =
        "IsobaricVolumeExpansionCoefficient", unit = "1/K") 
        annotation (Protection(access = Access.icon));
      type IsochoricPressureCoefficient = Real(final quantity =
        "IsochoricPressureCoefficient", unit = "1/K") 
        annotation (Protection(access = Access.icon));
      type IsothermalCompressibility = Real(final quantity =
        "IsothermalCompressibility", unit = "1/Pa") 
        annotation (Protection(access = Access.icon));
      type JouleThomsonCoefficient = Real(final quantity = "JouleThomsonCoefficient",
        unit = "K/Pa") 
        annotation (Protection(access = Access.icon));
      constant Real MINPOS = 1.0e-9
        "Minimal value for physical variables which are always > 0.0";

      constant Modelica.SIunits.Area AMIN = MINPOS "Minimal init area";
      constant Modelica.SIunits.Area AMAX = 1.0e5 "Maximal init area";
      constant Modelica.SIunits.Area ANOM = 1.0 "Nominal init area";
      constant Modelica.SIunits.AmountOfSubstance MOLMIN = -1.0 * MINPOS "Minimal Mole Number";
      constant Modelica.SIunits.AmountOfSubstance MOLMAX = 1.0e8 "Maximal Mole Number";
      constant Modelica.SIunits.AmountOfSubstance MOLNOM = 1.0 "Nominal Mole Number";
      constant Modelica.SIunits.Density DMIN = 1e-6 "Minimal init density";
      constant Modelica.SIunits.Density DMAX = 30.0e3 "Maximal init density";
      constant Modelica.SIunits.Density DNOM = 1.0 "Nominal init density";
      constant Modelica.SIunits.ThermalConductivity LAMMIN = MINPOS
        "Minimal thermal conductivity";
      constant Modelica.SIunits.ThermalConductivity LAMNOM = 1.0 "Nominal thermal conductivity";
      constant Modelica.SIunits.ThermalConductivity LAMMAX = 1000.0
        "Maximal thermal conductivity";
      constant Modelica.SIunits.DynamicViscosity ETAMIN = MINPOS "Minimal init dynamic viscosity";
      constant Modelica.SIunits.DynamicViscosity ETAMAX = 1.0e8 "Maximal init dynamic viscosity";
      constant Modelica.SIunits.DynamicViscosity ETANOM = 100.0 "Nominal init dynamic viscosity";
      constant Modelica.SIunits.Energy EMIN = -1.0e10 "Minimal init energy";
      constant Modelica.SIunits.Energy EMAX = 1.0e10 "Maximal init energy";
      constant Modelica.SIunits.Energy ENOM = 1.0e3 "Nominal init energy";
      constant Modelica.SIunits.Entropy SMIN = -1.0e6 "Minimal init entropy";
      constant Modelica.SIunits.Entropy SMAX = 1.0e6 "Maximal init entropy";
      constant Modelica.SIunits.Entropy SNOM = 1.0e3 "Nominal init entropy";
      constant Modelica.SIunits.MassFlowRate MDOTMIN = -1.0e5 "Minimal init mass flow rate";
      constant Modelica.SIunits.MassFlowRate MDOTMAX = 1.0e5 "Maximal init mass flow rate";
      constant Modelica.SIunits.MassFlowRate MDOTNOM = 1.0 "Nominal init mass flow rate";
      constant Modelica.SIunits.MassFraction MASSXMIN = -1.0 * MINPOS
        "Minimal init mass fraction";
      constant Modelica.SIunits.MassFraction MASSXMAX = 1.0 "Maximal init mass fraction";
      constant Modelica.SIunits.MassFraction MASSXNOM = 0.1 "Nominal init mass fraction";
      constant Modelica.SIunits.Mass MMIN = -1.0 * MINPOS "Minimal init mass";
      constant Modelica.SIunits.Mass MMAX = 1.0e8 "Maximal init mass";
      constant Modelica.SIunits.Mass MNOM = 1.0 "Nominal init mass";
      constant Modelica.SIunits.MolarMass MMMIN = 0.001 "Minimal initial molar mass";
      constant Modelica.SIunits.MolarMass MMMAX = 250.0 "Maximal initial molar mass";
      constant Modelica.SIunits.MolarMass MMNOM = 0.2 "Nominal initial molar mass";
      constant Modelica.SIunits.MoleFraction MOLEYMIN = -1.0 * MINPOS
        "Minimal init mole fraction";
      constant Modelica.SIunits.MoleFraction MOLEYMAX = 1.0 "Maximal init mole fraction";
      constant Modelica.SIunits.MoleFraction MOLEYNOM = 0.1 "Nominal init mole fraction";
      constant Modelica.SIunits.MomentumFlux GMIN = -1.0e8 "Minimal init momentum flux";
      constant Modelica.SIunits.MomentumFlux GMAX = 1.0e8 "Maximal init momentum flux";
      constant Modelica.SIunits.MomentumFlux GNOM = 1.0 "Nominal init momentum flux";
      constant Modelica.SIunits.Power POWMIN = -1.0e8 "Minimal init power or heat";
      constant Modelica.SIunits.Power POWMAX = 1.0e8 "Maximal init power or heat";
      constant Modelica.SIunits.Power POWNOM = 1.0e3 "Nominal init power or heat";
      constant Modelica.SIunits.Pressure PMIN = 1.0e4 "Minimal init pressure";
      constant Modelica.SIunits.Pressure PMAX = 1.0e8 "Maximal init pressure";
      constant Modelica.SIunits.Pressure PNOM = 1.0e5 "Nominal init pressure";
      constant Modelica.SIunits.Pressure COMPPMIN = -1.0 * MINPOS "Minimal init pressure";
      constant Modelica.SIunits.Pressure COMPPMAX = 1.0e8 "Maximal init pressure";
      constant Modelica.SIunits.Pressure COMPPNOM = 1.0e5 "Nominal init pressure";
      constant Modelica.SIunits.RatioOfSpecificHeatCapacities KAPPAMIN = 1.0
        "Minimal init isentropic exponent";
      constant Modelica.SIunits.RatioOfSpecificHeatCapacities KAPPAMAX = 1.7
        "Maximal init isentropic exponent";
      constant Modelica.SIunits.RatioOfSpecificHeatCapacities KAPPANOM = 1.2
        "Nominal init isentropic exponent";
      constant Modelica.SIunits.SpecificEnergy SEMIN = -1.0e8 "Minimal init specific energy";
      constant Modelica.SIunits.SpecificEnergy SEMAX = 1.0e8 "Maximal init specific energy";
      constant Modelica.SIunits.SpecificEnergy SENOM = 1.0e6 "Nominal init specific energy";
      constant Modelica.SIunits.SpecificEnthalpy SHMIN = -1.0e8 "Minimal init specific enthalpy";
      constant Modelica.SIunits.SpecificEnthalpy SHMAX = 1.0e8 "Maximal init specific enthalpy";
      constant Modelica.SIunits.SpecificEnthalpy SHNOM = 1.0e6 "Nominal init specific enthalpy";
      constant Modelica.SIunits.SpecificEntropy SSMIN = -1.0e6 "Minimal init specific entropy";
      constant Modelica.SIunits.SpecificEntropy SSMAX = 1.0e6 "Maximal init specific entropy";
      constant Modelica.SIunits.SpecificEntropy SSNOM = 1.0e3 "Nominal init specific entropy";
      constant Modelica.SIunits.SpecificHeatCapacity CPMIN = MINPOS
        "Minimal init specific heat capacity";
      constant Modelica.SIunits.SpecificHeatCapacity CPMAX = 1.0e6
        "Maximal init specific heat capacity";
      constant Modelica.SIunits.SpecificHeatCapacity CPNOM = 1.0e3
        "Nominal init specific heat capacity";
      constant Modelica.SIunits.Temp_K TMIN = 1.0 "Minimal init temperature";
      constant Modelica.SIunits.Temp_K TMAX = 6000.0 "Maximal init temperature";
      constant Modelica.SIunits.Temp_K TNOM = 320.0 "Nominal init temperature";
      constant Modelica.SIunits.ThermalConductivity LMIN = MINPOS
        "Minimal init thermal conductivity";
      constant Modelica.SIunits.ThermalConductivity LMAX = 500.0
        "Maximal init thermal conductivity";
      constant Modelica.SIunits.ThermalConductivity LNOM = 1.0
        "Nominal init thermal conductivity";
      constant Modelica.SIunits.Velocity VELMIN = -1.0e5 "Minimal init speed";
      constant Modelica.SIunits.Velocity VELMAX = 1.0e5 "Maximal init speed";
      constant Modelica.SIunits.Velocity VELNOM = 1.0 "Nominal init speed";
      constant Modelica.SIunits.Volume VMIN = 0.0 "Minimal init volume";
      constant Modelica.SIunits.Volume VMAX = 1.0e5 "Maximal init volume";
      constant Modelica.SIunits.Volume VNOM = 1.0e-3 "Nominal init volume";
      //import SI = Modelica.SIunits;
      ////import SI = Modelica.SIunits;
      package ThermoFluidSpecial "Property records used by the ThermoFluid library"

        record FixedIGProperties "Constant properties for ideal gases"
          extends Modelica.Icons.Record;
          parameter Integer nspecies(min = 1) "Number of components";
          Modelica.SIunits.MolarMass[nspecies] MM "Molar mass of components";
          Real[nspecies] invMM "Inverse of molar mass of components";
          Modelica.SIunits.SpecificHeatCapacity[nspecies] R "Gas constant";
          Modelica.SIunits.SpecificEnthalpy[nspecies] Hf "Enthalpy of formation at 298.15K";
          Modelica.SIunits.SpecificEnthalpy[nspecies] H0 "H0(298.15K) - H0(0K)";
          annotation (Protection(access = Access.icon));
        end FixedIGProperties;

        record ThermoBaseVars
          extends Modelica.Icons.Record;
          parameter Integer n(min = 1) "Discretization number";
          parameter Integer nspecies(min = 1) "Number of species";
          Modelica.SIunits.Pressure[n] p(
            min = PMIN,
            max = PMAX,
            nominal = PNOM,
            start = fill(1.0e5, n)) "Pressure";
          Modelica.SIunits.Temp_K[n] T(
            min = TMIN,
            max = TMAX,
            nominal = TNOM) "Temperature";
          Modelica.SIunits.Density[n] d(
            min = DMIN,
            max = DMAX,
            nominal = DNOM) "Density";
          Modelica.SIunits.SpecificEnthalpy[n] h(
            min = SHMIN,
            max = SHMAX,
            nominal = SHNOM) "Specific enthalpy";
          Modelica.SIunits.SpecificEntropy[n] s(
            min = SSMIN,
            max = SSMAX,
            nominal = SSNOM) "Specific entropy";
          Modelica.SIunits.RatioOfSpecificHeatCapacities[n] kappa "Ratio of cp/cv";
          Modelica.SIunits.Mass[n] M(
            min = MMIN,
            max = MMAX,
            nominal = MNOM) "Total mass";
          Modelica.SIunits.Energy[n] U(
            min = EMIN,
            max = EMAX,
            nominal = ENOM) "Inner energy";
          Modelica.SIunits.MassFlowRate[n] dM(
            min = MDOTMIN,
            max = MDOTMAX,
            nominal = MDOTNOM) "Change in total mass";
          Modelica.SIunits.Power[n] dU(
            min = POWMIN,
            max = POWMAX,
            nominal = POWNOM) "Change in inner energy";
          Modelica.SIunits.Volume[n] V(
            min = VMIN,
            max = VMAX,
            nominal = VNOM) "Volume";
          Modelica.SIunits.MassFraction[n,nspecies] mass_x(
            min = MASSXMIN,
            max = MASSXMAX,
            nominal = MASSXNOM) "Mass fraction";
          Modelica.SIunits.MoleFraction[n,nspecies] mole_y(
            min = MOLEYMIN,
            max = MOLEYMAX,
            nominal = MOLEYNOM) "Mole fraction";
          Modelica.SIunits.Mass[n,nspecies] M_x(
            min = MMIN,
            max = MMAX,
            nominal = MNOM) "Component mass";
          Modelica.SIunits.MassFlowRate[n,nspecies] dM_x(
            min = MDOTMIN,
            max = MDOTMAX,
            nominal = MDOTNOM) "Rate of change in component mass";
          MolarFlowRate[n,nspecies] dZ(
            min = -1.0e6,
            max = 1.0e6,
            nominal = 0.0) "Rate of change in component moles";
          MolarFlowRate[n,nspecies] rZ(
            min = -1.0e6,
            max = 1.0e6,
            nominal = 0.0) "Reaction(source) mole rates";
          Modelica.SIunits.MolarMass[n] MM(
            min = MMMIN,
            max = MMMAX,
            nominal = MMNOM) "Molar mass of mixture";
          Modelica.SIunits.AmountOfSubstance[n] Moles(
            min = MOLMIN,
            max = MOLMAX,
            nominal = MOLNOM) "Total moles";
          Modelica.SIunits.AmountOfSubstance[n,nspecies] Moles_z(
            min = MOLMIN,
            max = MOLMAX,
            nominal = MOLNOM) "Mole vector";
          annotation (Documentation(info = "<HTML>
                         <h4>Model description</h4>
                              <p>
                              <b>ThermoBaseVars</b> is inherited by all medium property models
                              and by all models defining the dynamic states for the conservation
                              of mass and energy. Thus it is a good choice as a restricting class
                              for any medium model or dynamic state model.
                           </p>
                              </html>"), Protection(access = Access.icon));

        end ThermoBaseVars;

        record ThermoProperties "Thermodynamic base property data for all state models"
          extends Modelica.Icons.Record;
          parameter Integer nspecies(min = 1) "Number of species";
          Modelica.SIunits.Temp_K T(
            min = TMIN,
            max = TMAX,
            nominal = TNOM) "Temperature";
          Modelica.SIunits.Density d(
            min = DMIN,
            max = DMAX,
            nominal = DNOM) "Density";
          Modelica.SIunits.Pressure p(
            min = PMIN,
            max = PMAX,
            nominal = PNOM) "Pressure";
          Modelica.SIunits.Volume V(
            min = VMIN,
            max = VMAX,
            nominal = VNOM) "Volume";
          Modelica.SIunits.SpecificEnthalpy h(
            min = SHMIN,
            max = SHMAX,
            nominal = SHNOM) "Specific enthalpy";
          Modelica.SIunits.SpecificEnergy u(
            min = SEMIN,
            max = SEMAX,
            nominal = SENOM) "Specific inner energy";
          Modelica.SIunits.SpecificEntropy s(
            min = SSMIN,
            max = SSMAX,
            nominal = SSNOM) "Specific entropy";
          Modelica.SIunits.SpecificGibbsFreeEnergy g(
            min = SHMIN,
            max = SHMAX,
            nominal = SHNOM) "Specific Gibbs free energy";
          Modelica.SIunits.SpecificHeatCapacity cp(
            min = CPMIN,
            max = CPMAX,
            nominal = CPNOM) "Heat capacity at constant pressure";
          Modelica.SIunits.SpecificHeatCapacity cv(
            min = CPMIN,
            max = CPMAX,
            nominal = CPNOM) "Heat capacity at constant volume";
          Modelica.SIunits.SpecificHeatCapacity R(
            min = CPMIN,
            max = CPMAX,
            nominal = CPNOM) "Gas constant";
          Modelica.SIunits.MolarMass MM(
            min = MMMIN,
            max = MMMAX,
            nominal = MMNOM) "Molar mass of mixture";
          Modelica.SIunits.MassFraction[nspecies] mass_x(
            min = MASSXMIN,
            max = MASSXMAX,
            nominal = MASSXNOM) "Mass fraction";
          Modelica.SIunits.MoleFraction[nspecies] mole_y(
            min = MOLEYMIN,
            max = MOLEYMAX,
            nominal = MOLEYNOM) "Mole fraction";
          Modelica.SIunits.RatioOfSpecificHeatCapacities kappa "Ratio of cp/cv";
          Modelica.SIunits.DerDensityByTemperature ddTp
            "Derivative of density by temperature at constant pressure";
          Modelica.SIunits.DerDensityByPressure ddpT
            "Derivative of density by pressure at constant temperature";
          Real dupT(unit = "m3.kg-1")
            "Derivative of inner energy by pressure at constant T";
          Real dudT(unit = "(J.m3)/(kg2)")
            "Derivative of inner energy by density at constant T";
          Modelica.SIunits.SpecificHeatCapacity duTp
            "Derivative of inner energy by temperature at constant p";
          Modelica.SIunits.SpecificEnergy ddx[nspecies]
            "Derivative vector of density by change in mass composition";
          Modelica.SIunits.SpecificEnergy[nspecies] compu(
            min = SEMIN,
            max = SEMAX,
            nominal = SENOM) "Inner energy of the components";
          Modelica.SIunits.Pressure[nspecies] compp(
            min = COMPPMIN,
            max = COMPPMAX,
            nominal = COMPPNOM) "partial pressures of the components";
          Modelica.SIunits.Velocity a(
            min = VELMIN,
            max = VELMAX,
            nominal = VELNOM) "Speed of sound";
          Modelica.SIunits.HeatCapacity dUTZ
            "Derivative of inner energy by temperature at constant moles";
          Modelica.SIunits.MolarInternalEnergy[nspecies] dUZT
            "Derivative of inner energy by moles at constant temperature";
          Modelica.SIunits.SpecificEnthalpy[nspecies] dHMxT(
            min = SEMIN,
            max = SEMAX,
            nominal = SENOM)
            "Derivative of total enthalpy w.r.t. component mass at constant T";
          Real dpT "Derivative of pressure w.r.t. temperature";
          Real dpZ[nspecies] "Derivative of pressure w.r.t. moles";
          annotation (Documentation(info = "<HTML>
        <h4>Model description</h4>
        <p>
        A base class for medium property models which work with most of the
        versions of dynamic states that are available in the ThermoFluid
        library. Currently used by all ideal gas models.
     </p>
        </html>"), Protection(access = Access.icon));

        end ThermoProperties;

        record ThermoProperties_ph
          "Thermodynamic property data for pressure p and specific enthalpy h as dynamic states"

          extends Modelica.Icons.Record;
          Modelica.SIunits.Temp_K T(
            min = 1.0e-9,
            max = 10000.0,
            nominal = 298.15) "Temperature";
          Modelica.SIunits.Density d(
            min = 1.0e-9,
            max = 10000.0,
            nominal = 10.0) "Density";
          Modelica.SIunits.SpecificEnergy u(
            min = -1.0e8,
            max = 1.0e8,
            nominal = 1.0e6) "Specific inner energy";
          Modelica.SIunits.SpecificEntropy s(
            min = -1.0e6,
            max = 1.0e6,
            nominal = 1.0e3) "Specific entropy";
          Modelica.SIunits.SpecificHeatCapacity cp(
            min = 1.0,
            max = 1.0e6,
            nominal = 1000.0) "Heat capacity at constant pressure";
          Modelica.SIunits.SpecificHeatCapacity cv(
            min = 1.0,
            max = 1.0e6,
            nominal = 1000.0) "Heat capacity at constant volume";
          Modelica.SIunits.SpecificHeatCapacity R(
            min = 1.0,
            max = 1.0e6,
            nominal = 1000.0) "Gas constant";
          Modelica.SIunits.RatioOfSpecificHeatCapacities kappa "Ratio of cp/cv";
          Modelica.SIunits.Velocity a(
            min = 1.0,
            max = 10000.0,
            nominal = 300.0) "Speed of sound";
          Modelica.SIunits.DerDensityByEnthalpy ddhp
            "Derivative of density by enthalpy at constant pressure";
          Modelica.SIunits.DerDensityByPressure ddph
            "Derivative of density by pressure at constant enthalpy";
          Real duph(unit = "m3/kg")
            "Derivative of inner energy by pressure at constant enthalpy";
          Real duhp(unit = "1")
            "Derivative of inner energy by enthalpy at constant pressure";
          annotation (Documentation(info = "<HTML>
<h4>Model description</h4>
<p>
A base class for medium property models which
use pressure and enthalpy as dynamic states.
This is the preferred model for fluids that can also be in the
two phase and liquid regions.
</p>
</html>"), Protection(access = Access.icon));

        end ThermoProperties_ph;

        record ThermoProperties_pT
          "Thermodynamic property data for pressure p and temperature T as dynamic states"

          extends Modelica.Icons.Record;
          Modelica.SIunits.Density d(
            min = 1.0e-9,
            max = 10000.0,
            nominal = 10.0) "Density";
          Modelica.SIunits.SpecificEnthalpy h(
            min = -1.0e8,
            max = 1.0e8,
            nominal = 1.0e6) "Specific enthalpy";
          Modelica.SIunits.SpecificEnergy u(
            min = -1.0e8,
            max = 1.0e8,
            nominal = 1.0e6) "Specific inner energy";
          Modelica.SIunits.SpecificEntropy s(
            min = -1.0e6,
            max = 1.0e6,
            nominal = 1.0e3) "Specific entropy";
          Modelica.SIunits.SpecificHeatCapacity cp(
            min = 1.0,
            max = 1.0e6,
            nominal = 1000.0) "Heat capacity at constant pressure";
          Modelica.SIunits.SpecificHeatCapacity cv(
            min = 1.0,
            max = 1.0e6,
            nominal = 1000.0) "Heat capacity at constant volume";
          Modelica.SIunits.SpecificHeatCapacity R(
            min = 1.0,
            max = 1.0e6,
            nominal = 1000.0) "Gas constant";
          Modelica.SIunits.RatioOfSpecificHeatCapacities kappa "Ratio of cp/cv";
          Modelica.SIunits.Velocity a(
            min = 1.0,
            max = 10000.0,
            nominal = 300.0) "Speed of sound";
          Modelica.SIunits.DerDensityByTemperature ddTp
            "Derivative of density by temperature at constant pressure";
          Modelica.SIunits.DerDensityByPressure ddpT
            "Derivative of density by pressure at constant temperature";
          Real dupT(unit = "m3.kg-1")
            "Derivative of inner energy by pressure at constant T";
          Modelica.SIunits.SpecificHeatCapacity duTp
            "Derivative of inner energy by temperature at constant p";
          annotation (Documentation(info = "<HTML>
<h4>Model description</h4>
<p>
A base class for medium property models which use pressure and temperature as dynamic states.
This is a reasonable model for fluids that can also be in the gas and
liquid regions, but never in the two-phase region.
</p>
</html>"), Protection(access = Access.icon));

        end ThermoProperties_pT;

        record ThermoProperties_dT
          "Thermodynamic property data for density d and temperature T as dynamic states"

          extends Modelica.Icons.Record;
          Modelica.SIunits.Pressure p(
            min = 1.0,
            max = 1.0e9,
            nominal = 1.0e5) "Pressure";
          Modelica.SIunits.SpecificEnthalpy h(
            min = -1.0e8,
            max = 1.0e8,
            nominal = 1.0e6) "Specific enthalpy";
          Modelica.SIunits.SpecificEnergy u(
            min = -1.0e8,
            max = 1.0e8,
            nominal = 1.0e6) "Specific inner energy";
          Modelica.SIunits.SpecificEntropy s(
            min = -1.0e6,
            max = 1.0e6,
            nominal = 1.0e3) "Specific entropy";
          Modelica.SIunits.SpecificHeatCapacity cp(
            min = 1.0,
            max = 1.0e6,
            nominal = 1000.0) "Heat capacity at constant pressure";
          Modelica.SIunits.SpecificHeatCapacity cv(
            min = 1.0,
            max = 1.0e6,
            nominal = 1000.0) "Heat capacity at constant volume";
          Modelica.SIunits.SpecificHeatCapacity R(
            min = 1.0,
            max = 1.0e6,
            nominal = 1000.0) "Gas constant";
          Modelica.SIunits.RatioOfSpecificHeatCapacities kappa "Ratio of cp/cv";
          Modelica.SIunits.Velocity a(
            min = 1.0,
            max = 10000.0,
            nominal = 300.0) "Speed of sound";
          Real dudT(unit = "m5/(kg.s2)")
            "Derivative of inner energy by density at constant T";
          annotation (Documentation(info = "<HTML>
<h4>Model description</h4>
<p>
A base class for medium property models which use density and temperature as dynamic states.
This is a reasonable model for fluids that can be in the gas, liquid
and two-phase region. The model is numerically not well suited for
liquids except if the pressure is always above approx. 80% of the
critical pressure.
</p>
</html>"), Protection(access = Access.icon));

        end ThermoProperties_dT;

        record TransportProps "Record with transport properties"
          extends Modelica.Icons.Record;
          Modelica.SIunits.DynamicViscosity eta;
          Modelica.SIunits.ThermalConductivity lam;
          annotation (Protection(access = Access.icon));
        end TransportProps;

        function gibbsToProps_ph
          "Calculate property record for pressure and specific enthalpy as states from dimensionless Gibbs function"

          extends Modelica.Icons.Function;
          input GibbsDerivs g "Dimensionless derivatives of Gibbs function";
          output ThermoProperties_ph pro
            "Property record for pressure and specific enthalpy as dynamic states";
        protected
          Real vt(unit = "m3.kg-1.K-1")
            "Derivative of specific volume w.r.t. temperature";
          Real vp(unit = "m4.kg-2.s2") "Derivative of specific volume w.r.t. pressure";
          annotation (Protection(access = Access.icon));
        algorithm
          pro.T := g.T;
          pro.R := g.R;
          pro.d := g.p / (pro.R * pro.T * g.pi * g.gpi);
          pro.u := g.T * g.R * (g.tau * g.gtau - g.pi * g.gpi);
          pro.s := pro.R * (g.tau * g.gtau - g.g);
          pro.cp := -pro.R * g.tau * g.tau * g.gtautau;
          pro.cv := pro.R * (-g.tau * g.tau * g.gtautau + (g.gpi - g.tau * g.gtaupi) * (g.gpi -
            g.tau * g.gtaupi) / (g.gpipi));
          pro.a := abs(g.R * g.T * (g.gpi * g.gpi / ((g.gpi - g.tau * g.gtaupi) * (g.gpi - g.tau *
            g.gtaupi) / (g.tau * g.tau * g.gtautau) - g.gpipi))) ^ 0.5;
          vt := g.R / g.p * (g.pi * g.gpi - g.tau * g.pi * g.gtaupi);
          vp := g.R * g.T / (g.p * g.p) * g.pi * g.pi * g.gpipi;
          pro.kappa := -1 / (pro.d * g.p) * pro.cp / (vp * pro.cp + vt * vt * g.T);
          pro.ddhp := -pro.d * pro.d * vt / (pro.cp);
          pro.ddph := -pro.d * pro.d * (vp * pro.cp - vt / pro.d + g.T * vt * vt) / pro.cp;
          pro.duph := -1 / pro.d + g.p / (pro.d * pro.d) * pro.ddph;
          pro.duhp := 1 + g.p / (pro.d * pro.d) * pro.ddhp;
        end gibbsToProps_ph;

        function gibbsToBoundaryProps
          "Calculate phase boundary property record from dimensionless Gibbs function"

          extends Modelica.Icons.Function;
          input GibbsDerivs g "Dimensionless derivatives of Gibbs function";
          output PhaseBoundaryProperties sat "Phase boundary properties";
        protected
          Real vt(unit = "m3.kg-1.K-1")
            "Derivative of specific volume w.r.t. temperature";
          Real vp(unit = "m4.kg-2.s2") "Derivative of specific volume w.r.t. pressure";
          annotation (Protection(access = Access.icon));
        algorithm
          sat.d := g.p / (g.R * g.T * g.pi * g.gpi);
          sat.h := g.R * g.T * g.tau * g.gtau;
          sat.u := g.T * g.R * (g.tau * g.gtau - g.pi * g.gpi);
          sat.s := g.R * (g.tau * g.gtau - g.g);
          sat.cp := -g.R * g.tau * g.tau * g.gtautau;
          sat.cv := g.R * (-g.tau * g.tau * g.gtautau + (g.gpi - g.tau * g.gtaupi) * (g.gpi -
            g.tau * g.gtaupi) / (g.gpipi));
          vt := g.R / g.p * (g.pi * g.gpi - g.tau * g.pi * g.gtaupi);
          vp := g.R * g.T / (g.p * g.p) * g.pi * g.pi * g.gpipi;
          // sat.kappa := -1/(sat.d*g.p)*sat.cp/(vp*sat.cp + vt*vt*g.T);
          sat.pt := -g.p / g.T * (g.gpi - g.tau * g.gtaupi) / (g.gpipi * g.pi);
          sat.pd := -g.R * g.T * g.gpi * g.gpi / (g.gpipi);
        end gibbsToBoundaryProps;

        function gibbsToProps_dT
          "Calculate property record for density and temperature as states from dimensionless Gibbs function"

          extends Modelica.Icons.Function;
          input GibbsDerivs g "Dimensionless derivatives of Gibbs function";
          output ThermoProperties_dT pro
            "Property record for density and temperature as dynamic states";
        protected
          Real vt(unit = "m3.kg-1.K-1")
            "Derivative of specific volume w.r.t. temperature";
          Real vp(unit = "m4.kg-2.s2") "Derivative of specific volume w.r.t. pressure";
          Modelica.SIunits.Density d;
          annotation (Protection(access = Access.icon));
        algorithm
          pro.R := g.R;
          pro.p := g.p;
          pro.u := g.T * g.R * (g.tau * g.gtau - g.pi * g.gpi);
          pro.h := g.R * g.T * g.tau * g.gtau;
          pro.s := pro.R * (g.tau * g.gtau - g.g);
          pro.cp := -pro.R * g.tau * g.tau * g.gtautau;
          pro.cv := pro.R * (-g.tau * g.tau * g.gtautau + (g.gpi - g.tau * g.gtaupi) * (g.gpi -
            g.tau * g.gtaupi) / g.gpipi);
          vt := g.R / g.p * (g.pi * g.gpi - g.tau * g.pi * g.gtaupi);
          vp := g.R * g.T / (g.p * g.p) * g.pi * g.pi * g.gpipi;
          pro.kappa := -1 / ((g.p / (pro.R * g.T * g.pi * g.gpi)) * g.p) * pro.cp / (vp * pro.cp + vt *
            vt * g.T);
          pro.a := abs(g.R * g.T * (g.gpi * g.gpi / ((g.gpi - g.tau * g.gtaupi) * (g.gpi - g.tau *
            g.gtaupi) / (g.tau * g.tau * g.gtautau) - g.gpipi))) ^ 0.5;

          d := g.p / (pro.R * g.T * g.pi * g.gpi);
          pro.dudT := (pro.p - g.T * vt / vp) / (d * d);
        end gibbsToProps_dT;

        function gibbsToProps_pT
          "Calculate property record for pressure and temperature as states from dimensionless Gibbs function"

          extends Modelica.Icons.Function;
          input GibbsDerivs g "Dimensionless derivatives of Gibbs function";
          output ThermoProperties_pT pro
            "Property record for pressure and temperature as dynamic states";
        protected
          Real vt(unit = "m3.kg-1.K-1")
            "Derivative of specific volume w.r.t. temperature";
          Real vp(unit = "m4.kg-2.s2") "Derivative of specific volume w.r.t. pressure";
          annotation (Protection(access = Access.icon));
        algorithm
          pro.R := g.R;
          pro.d := g.p / (pro.R * g.T * g.pi * g.gpi);
          pro.u := g.T * g.R * (g.tau * g.gtau - g.pi * g.gpi);
          pro.h := g.R * g.T * g.tau * g.gtau;
          pro.s := pro.R * (g.tau * g.gtau - g.g);
          pro.cp := -pro.R * g.tau * g.tau * g.gtautau;
          pro.cv := pro.R * (-g.tau * g.tau * g.gtautau + (g.gpi - g.tau * g.gtaupi) * (g.gpi -
            g.tau * g.gtaupi) / g.gpipi);
          vt := g.R / g.p * (g.pi * g.gpi - g.tau * g.pi * g.gtaupi);
          vp := g.R * g.T / (g.p * g.p) * g.pi * g.pi * g.gpipi;
          pro.kappa := -1 / (pro.d * g.p) * pro.cp / (vp * pro.cp + vt * vt * g.T);
          pro.a := abs(g.R * g.T * (g.gpi * g.gpi / ((g.gpi - g.tau * g.gtaupi) * (g.gpi - g.tau *
            g.gtaupi) / (g.tau * g.tau * g.gtautau) - g.gpipi))) ^ 0.5;
          pro.ddpT := -(pro.d * pro.d) * vp;
          pro.ddTp := -(pro.d * pro.d) * vt;
          pro.duTp := pro.cp - g.p * vt;
          pro.dupT := -g.T * vt - g.p * vp;
        end gibbsToProps_pT;

        function helmholtzToProps_ph
          "Calculate property record for pressure and specific enthalpy as states from dimensionless Helmholtz function"

          extends Modelica.Icons.Function;
          input HelmholtzDerivs f "Dimensionless derivatives of Helmholtz function";
          output ThermoProperties_ph pro
            "Property record for pressure and specific enthalpy as dynamic states";
        protected
          Modelica.SIunits.Pressure p "Pressure";
          DerPressureByDensity pd "Derivative of pressure w.r.t. density";
          DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
          DerPressureBySpecificVolume pv
            "Derivative of pressure w.r.t. specific volume";
          annotation (Protection(access = Access.icon));
        algorithm
          pro.d := f.d;
          pro.T := f.T;
          pro.R := f.R;
          pro.s := f.R * (f.tau * f.ftau - f.f);
          pro.u := f.R * f.T * f.tau * f.ftau;
          p := pro.d * pro.R * pro.T * f.delta * f.fdelta;
          pd := f.R * f.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
          pt := f.R * f.d * f.delta * (f.fdelta - f.tau * f.fdeltatau);
          pv := -pd * f.d * f.d;

          // calculating cp near the critical point may be troublesome (cp -> inf).
          pro.cp := f.R * (-f.tau * f.tau * f.ftautau + (f.delta * f.fdelta - f.delta * f.tau *
            f.fdeltatau) ^ 2 / (2 * f.delta * f.fdelta + f.delta * f.delta * f.fdeltadelta));
          pro.cv := f.R * (-f.tau * f.tau * f.ftautau);
          pro.kappa := 1 / (f.d * f.R * f.d * f.T * f.delta * f.fdelta) * ((-pv * pro.cv + pt * pt * f.T) /
            (pro.cv));
          pro.a := abs(f.R * f.T * (2 * f.delta * f.fdelta + f.delta * f.delta * f.fdeltadelta -
            ((f.delta * f.fdelta - f.delta * f.tau * f.fdeltatau) * (f.delta * f.fdelta -
            f.delta * f.tau * f.fdeltatau)) / (f.tau * f.tau * f.ftautau))) ^ 0.5;
          pro.ddph := (f.d * (pro.cv * f.d + pt)) / (f.d * f.d * pd * pro.cv + f.T * pt * pt);
          pro.ddhp := -f.d * f.d * pt / (f.d * f.d * pd * pro.cv + f.T * pt * pt);
          pro.duph := -1 / pro.d + p / (pro.d * pro.d) * pro.ddph;
          pro.duhp := 1 + p / (pro.d * pro.d) * pro.ddhp;
        end helmholtzToProps_ph;

        function helmholtzToProps_pT
          "Calculate property record for pressure and temperature as states from dimensionless Helmholtz function"

          extends Modelica.Icons.Function;
          input HelmholtzDerivs f "Dimensionless derivatives of Helmholtz function";
          output ThermoProperties_pT pro
            "Property record for pressure and temperature as dynamic states";
        protected
          DerPressureByDensity pd "Derivative of pressure w.r.t. density";
          DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
          DerPressureBySpecificVolume pv
            "Derivative of pressure w.r.t. specific volume";
          IsobaricVolumeExpansionCoefficient alpha
            "Isobaric volume expansion coefficient";
          // beta in Bejan
          IsothermalCompressibility gamma "Isothermal compressibility";
          // kappa in Bejan
          Modelica.SIunits.Pressure p "Pressure";
          annotation (Protection(access = Access.icon));
        algorithm
          pro.d := f.d;
          pro.R := f.R;
          pro.s := f.R * (f.tau * f.ftau - f.f);
          pro.h := f.R * f.T * (f.tau * f.ftau + f.delta * f.fdelta);
          pro.u := f.R * f.T * f.tau * f.ftau;
          pd := f.R * f.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
          pt := f.R * f.d * f.delta * (f.fdelta - f.tau * f.fdeltatau);
          pv := -(f.d * f.d) * pd;
          alpha := -f.d * pt / pv;
          gamma := -f.d / pv;
          p := f.R * f.d * f.T * f.delta * f.fdelta;
          // calculating cp near the critical point may be troublesome (cp -> inf).
          pro.cp := f.R * (-f.tau * f.tau * f.ftautau + (f.delta * f.fdelta - f.delta * f.tau *
            f.fdeltatau) ^ 2 / (2 * f.delta * f.fdelta + f.delta * f.delta * f.fdeltadelta));
          pro.cv := f.R * (-f.tau * f.tau * f.ftautau);
          pro.kappa := 1 / (f.d * f.R * f.d * f.T * f.delta * f.fdelta) * ((-pv * pro.cv + pt * pt * f.T) /
            (pro.cv));
          pro.a := abs(f.R * f.T * (2 * f.delta * f.fdelta + f.delta * f.delta * f.fdeltadelta -
            ((f.delta * f.fdelta - f.delta * f.tau * f.fdeltatau) * (f.delta * f.fdelta -
            f.delta * f.tau * f.fdeltatau)) / (f.tau * f.tau * f.ftautau))) ^ 0.5;
          pro.ddTp := -pt / pd;
          pro.ddpT := 1 / pd;
          //problem with units in last two lines
          pro.dupT := gamma * p / f.d - alpha * f.T / f.d;
          pro.duTp := pro.cp - alpha * p / f.d;
        end helmholtzToProps_pT;

        function helmholtzToProps_dT
          "Calculate property record for density and temperature as states from dimensionless Helmholtz function"

          extends Modelica.Icons.Function;
          input HelmholtzDerivs f "Dimensionless derivatives of Helmholtz function";
          output ThermoProperties_dT pro
            "Property record for density and temperature as dynamic states";
        protected
          DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
          DerPressureBySpecificVolume pv "Derivative of pressure w.r.t. pressure";
          annotation (Protection(access = Access.icon));
        algorithm
          pro.p := f.R * f.d * f.T * f.delta * f.fdelta;
          pro.R := f.R;
          pro.s := f.R * (f.tau * f.ftau - f.f);
          pro.h := f.R * f.T * (f.tau * f.ftau + f.delta * f.fdelta);
          pro.u := f.R * f.T * f.tau * f.ftau;
          pv := -(f.d * f.d) * f.R * f.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
          pt := f.R * f.d * f.delta * (f.fdelta - f.tau * f.fdeltatau);

          // calculating cp near the critical point may be troublesome (cp -> inf).
          pro.cp := f.R * (-f.tau * f.tau * f.ftautau + (f.delta * f.fdelta - f.delta * f.tau *
            f.fdeltatau) ^ 2 / (2 * f.delta * f.fdelta + f.delta * f.delta * f.fdeltadelta));
          pro.cv := f.R * (-f.tau * f.tau * f.ftautau);
          pro.kappa := 1 / (f.d * pro.p) * ((-pv * pro.cv + pt * pt * f.T) / (pro.cv));
          pro.a := abs(f.R * f.T * (2 * f.delta * f.fdelta + f.delta * f.delta * f.fdeltadelta -
            ((f.delta * f.fdelta - f.delta * f.tau * f.fdeltatau) * (f.delta * f.fdelta -
            f.delta * f.tau * f.fdeltatau)) / (f.tau * f.tau * f.ftautau))) ^ 0.5;
          pro.dudT := (pro.p - f.T * pt) / (f.d * f.d);
        end helmholtzToProps_dT;

        function TwoPhaseToProps_ph
          "Compute property record for pressure and specific enthalpy as states from saturation properties"

          extends Modelica.Icons.Function;
          input SaturationProperties sat "Saturation property record";
          output ThermoProperties_ph pro
            "Property record for pressure and specific enthalpy as dynamic states";
        protected
          Real dht(unit = "(J/kg)/K")
            "Derivative of specific enthalpy w.r.t. temperature";
          Real dhd(unit = "(J/kg)/(kg/m3)")
            "Derivative of specific enthalpy w.r.t. density";
          Real detph(unit = "m4.s4/(K.s8)") "Thermodynamic determinant";
          annotation (Protection(access = Access.icon));
        algorithm
          pro.d := sat.d;
          pro.T := sat.T;
          pro.u := sat.u;
          pro.s := sat.s;
          pro.cv := sat.cv;
          pro.R := sat.R;
          pro.cp := Modelica.Constants.inf;
          pro.kappa := -1 / (sat.d * sat.p) * sat.dpT * sat.dpT * sat.T / sat.cv;
          pro.a := Modelica.Constants.inf;
          dht := sat.cv + sat.dpT / sat.d;
          dhd := -sat.T * sat.dpT / (sat.d * sat.d);
          detph := -sat.dpT * dhd;
          pro.ddph := dht / detph;
          pro.ddhp := -sat.dpT / detph;
        end TwoPhaseToProps_ph;

        function TwoPhaseToProps_dT
          "Compute property record for density and temperature as states from saturation properties"

          extends Modelica.Icons.Function;
          input SaturationProperties sat "Saturation properties";
          output ThermoProperties_dT pro
            "Property record for density and temperature as dynamic states";
          annotation (Protection(access = Access.icon));
        algorithm
          pro.p := sat.p;
          pro.h := sat.h;
          pro.u := sat.u;
          pro.s := sat.s;
          pro.cv := sat.cv;
          pro.cp := Modelica.Constants.inf;
          pro.R := sat.R;
          pro.kappa := -1 / (sat.d * sat.p) * sat.dpT * sat.dpT * sat.T / sat.cv;
          pro.a := Modelica.Constants.inf;
          pro.dudT := (sat.p - sat.T * sat.dpT) / (sat.d * sat.d);
        end TwoPhaseToProps_dT;
        annotation (Protection(access = Access.icon));
      end ThermoFluidSpecial;

      record SaturationProperties "Properties in the two phase region"
        extends Modelica.Icons.Record;
        Modelica.SIunits.Temp_K T "Temperature";
        Modelica.SIunits.Density d "Density";
        Modelica.SIunits.Pressure p "Pressure";
        Modelica.SIunits.SpecificEnergy u "Specific inner energy";
        Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
        Modelica.SIunits.SpecificEntropy s "Specific entropy";
        Modelica.SIunits.SpecificHeatCapacity cp "Heat capacity at constant pressure";
        Modelica.SIunits.SpecificHeatCapacity cv "Heat capacity at constant volume";
        Modelica.SIunits.SpecificHeatCapacity R "Gas constant";
        Modelica.SIunits.RatioOfSpecificHeatCapacities kappa "Isentropic expansion coefficient";
        PhaseBoundaryProperties liq
          "Thermodynamic base properties on the boiling curve";
        PhaseBoundaryProperties vap "Thermodynamic base properties on the dew curve";
        Real dpT(unit = "Pa/K")
          "Derivative of saturation pressure w.r.t. temperature";
        Modelica.SIunits.MassFraction x "Vapour mass fraction";
        annotation (Protection(access = Access.icon));
      end SaturationProperties;

      record SaturationBoundaryProperties
        "Properties on both phase boundaries, including some derivatives"

        extends Modelica.Icons.Record;
        Modelica.SIunits.Temp_K T "Saturation temperature";
        Modelica.SIunits.Density dl "Liquid density";
        Modelica.SIunits.Density dv "Vapour density";
        Modelica.SIunits.SpecificEnthalpy hl "Liquid specific enthalpy";
        Modelica.SIunits.SpecificEnthalpy hv "Vapour specific enthalpy";
        Real dTp "Derivative of temperature w.r.t. saturation pressure";
        Real ddldp "Derivative of density along boiling curve";
        Real ddvdp "Derivative of density along dew curve";
        Real dhldp "Derivative of specific enthalpy along boiling curve";
        Real dhvdp "Derivative of specific enthalpy along dew curve";
        Modelica.SIunits.MassFraction x "Vapour mass fraction";
        annotation (Protection(access = Access.icon));
      end SaturationBoundaryProperties;

      record IF97BaseTwoPhase "Intermediate property data record for IF 97"
        extends Modelica.Icons.Record;
        Integer phase(start = 0)
          "Phase: 2 for two-phase, 1 for one phase, 0 if unknown";
        Integer region(min = 1, max = 5) "IF 97 region";
        Modelica.SIunits.Pressure p "Pressure";
        Modelica.SIunits.Temp_K T "Temperature";
        Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
        Modelica.SIunits.SpecificHeatCapacity R "Gas constant";
        Modelica.SIunits.SpecificHeatCapacity cp "Specific heat capacity";
        Modelica.SIunits.SpecificHeatCapacity cv "Specific heat capacity";
        Modelica.SIunits.Density rho "Density";
        Modelica.SIunits.SpecificEntropy s "Specific entropy";
        DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
        DerPressureByDensity pd "Derivative of pressure w.r.t. density";
        Real vt "Derivative of specific volume w.r.t. temperature";
        Real vp "Derivative of specific volume w.r.t. pressure";
        Real x "Dryness fraction";
        Real dpT "dp/dT derivative of saturation curve";
        annotation (Protection(access = Access.icon));
      end IF97BaseTwoPhase;

      record IF97PhaseBoundaryProperties
        "Thermodynamic base properties on the phase boundary for IF97 steam tables"

        extends Modelica.Icons.Record;
        Boolean region3boundary "True if boundary between 2-phase and region 3";
        Modelica.SIunits.SpecificHeatCapacity R "Specific heat capacity";
        Modelica.SIunits.Temp_K T "Temperature";
        Modelica.SIunits.Density d "Density";
        Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
        Modelica.SIunits.SpecificEntropy s "Specific entropy";
        Modelica.SIunits.SpecificHeatCapacity cp "Heat capacity at constant pressure";
        Modelica.SIunits.SpecificHeatCapacity cv "Heat capacity at constant volume";
        DerPressureByTemperature dpT "dp/dT derivative of saturation curve";
        DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
        DerPressureByDensity pd "Derivative of pressure w.r.t. density";
        Real vt(unit = "m3/(kg.K)")
          "Derivative of specific volume w.r.t. temperature";
        Real vp(unit = "m3/(kg.Pa)") "Derivative of specific volume w.r.t. pressure";
        annotation (Protection(access = Access.icon));
      end IF97PhaseBoundaryProperties;

      record GibbsDerivs
        "Derivatives of dimensionless Gibbs-function w.r.t. dimensionless pressure and temperature"

        extends Modelica.Icons.Record;
        Modelica.SIunits.Pressure p "Pressure";
        Modelica.SIunits.Temp_K T "Temperature";
        Modelica.SIunits.SpecificHeatCapacity R "Specific heat capacity";
        Real pi(unit = "1") "Dimensionless pressure";
        Real tau(unit = "1") "Dimensionless temperature";
        Real g(unit = "1") "Dimensionless Gibbs-function";
        Real gpi(unit = "1") "Derivative of g w.r.t. pi";
        Real gpipi(unit = "1") "2nd derivative of g w.r.t. pi";
        Real gtau(unit = "1") "Derivative of g w.r.t. tau";
        Real gtautau(unit = "1") "2nd derivative of g w.r.t. tau";
        Real gtaupi(unit = "1") "Mixed derivative of g w.r.t. pi and tau";
        annotation (Protection(access = Access.icon));
      end GibbsDerivs;

      record HelmholtzDerivs
        "Derivatives of dimensionless Helmholtz-function w.r.t. dimensionless pressure, density and temperature"
        extends Modelica.Icons.Record;
        Modelica.SIunits.Density d "Density";
        Modelica.SIunits.Temp_K T "Temperature";
        Modelica.SIunits.SpecificHeatCapacity R "Specific heat capacity";
        Real delta(unit = "1") "Dimensionless density";
        Real tau(unit = "1") "Dimensionless temperature";
        Real f(unit = "1") "Dimensionless Helmholtz-function";
        Real fdelta(unit = "1") "Derivative of f w.r.t. delta";
        Real fdeltadelta(unit = "1") "2nd derivative of f w.r.t. delta";
        Real ftau(unit = "1") "Derivative of f w.r.t. tau";
        Real ftautau(unit = "1") "2nd derivative of f w.r.t. tau";
        Real fdeltatau(unit = "1") "Mixed derivative of f w.r.t. delta and tau";
        annotation (Protection(access = Access.icon));
      end HelmholtzDerivs;

      record TwoPhaseTransportProps
        "Defines properties on both phase boundaries, needed in the two phase region"
        extends Modelica.Icons.Record;
        Modelica.SIunits.Density d_vap "Density on the dew line";
        Modelica.SIunits.Density d_liq "Density on the bubble line";
        Modelica.SIunits.DynamicViscosity eta_vap "Dynamic viscosity on the dew line";
        Modelica.SIunits.DynamicViscosity eta_liq "Dynamic viscosity on the bubble line";
        Modelica.SIunits.ThermalConductivity lam_vap "Thermal conductivity on the dew line";
        Modelica.SIunits.ThermalConductivity lam_liq "Thermal conductivity on the bubble line";
        Modelica.SIunits.SpecificHeatCapacity cp_vap "Cp on the dew line";
        Modelica.SIunits.SpecificHeatCapacity cp_liq "Cp on the bubble line";
        Modelica.SIunits.MassFraction x "Steam quality";
        annotation (Protection(access = Access.icon));
      end TwoPhaseTransportProps;

      record PhaseBoundaryProperties
        "Thermodynamic base properties on the phase boundary"
        extends Modelica.Icons.Record;
        Modelica.SIunits.Density d "Density";
        Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
        Modelica.SIunits.SpecificEnergy u "Inner energy";
        Modelica.SIunits.SpecificEntropy s "Specific entropy";
        Modelica.SIunits.SpecificHeatCapacity cp "Heat capacity at constant pressure";
        Modelica.SIunits.SpecificHeatCapacity cv "Heat capacity at constant volume";
        DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
        DerPressureByDensity pd "Derivative of pressure w.r.t. density";
        annotation (Protection(access = Access.icon));
      end PhaseBoundaryProperties;

      record NewtonDerivatives_ph
        "Derivatives for fast inverse calculations of Helmholtz functions: p & h"

        extends Modelica.Icons.Record;
        Modelica.SIunits.Pressure p "Pressure";
        Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
        DerPressureByDensity pd "Derivative of pressure w.r.t. density";
        DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
        Real hd "Derivative of specific enthalpy w.r.t. density";
        Real ht "Derivative of specific enthalpy w.r.t. temperature";
        annotation (Protection(access = Access.icon));
      end NewtonDerivatives_ph;

      record NewtonDerivatives_ps
        "Derivatives for fast inverse calculation of Helmholtz functions: p & s"

        extends Modelica.Icons.Record;
        Modelica.SIunits.Pressure p "Pressure";
        Modelica.SIunits.SpecificEntropy s "Specific entropy";
        DerPressureByDensity pd "Derivative of pressure w.r.t. density";
        DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
        Real sd "Derivative of specific entropy w.r.t. density";
        Real st "Derivative of specific entropy w.r.t. temperature";
        annotation (Protection(access = Access.icon));
      end NewtonDerivatives_ps;

      record NewtonDerivatives_pT
        "Derivatives for fast inverse calculations of Helmholtz functions:p & T"

        extends Modelica.Icons.Record;
        Modelica.SIunits.Pressure p "Pressure";
        DerPressureByDensity pd "Derivative of pressure w.r.t. density";
        annotation (Protection(access = Access.icon));
      end NewtonDerivatives_pT;

      record ExtraDerivatives "Additional thermodynamic derivatives"
        extends Modelica.Icons.Record;
        IsentropicExponent kappa "Isentropic expansion coefficient";
        // k in Bejan
        IsenthalpicExponent theta "Isenthalpic exponent";
        // same as kappa, except derivative at const h
        IsobaricVolumeExpansionCoefficient alpha
          "Isobaric volume expansion coefficient";
        // beta in Bejan
        IsochoricPressureCoefficient beta "Isochoric pressure coefficient";
        // kT in Bejan
        IsothermalCompressibility gamma "Isothermal compressibility";
        // kappa in Bejan
        JouleThomsonCoefficient mu "Joule-Thomson coefficient";
        // mu_J in Bejan
        annotation (Protection(access = Access.icon));
      end ExtraDerivatives;

      record BridgmansTables
        "Calculates all entries in Bridgmans tables if first seven variables given"
        extends Modelica.Icons.Record;
        // the first 7 need to calculated in a function!
        Modelica.SIunits.SpecificVolume v "Specific volume";
        Modelica.SIunits.Pressure p "Pressure";
        Modelica.SIunits.Temp_K T "Temperature";
        Modelica.SIunits.SpecificEntropy s "Specific entropy";
        Modelica.SIunits.SpecificHeatCapacity cp "Heat capacity at constant pressure";
        IsobaricVolumeExpansionCoefficient alpha
          "Isobaric volume expansion coefficient";
        // beta in Bejan
        IsothermalCompressibility gamma "Isothermal compressibility";
        // kappa in Bejan
        // Derivatives at constant pressure
        Real dTp = 1 "Coefficient in Bridgmans table, see info for usage";
        Real dpT = -dTp "Coefficient in Bridgmans table, see info for usage";
        Real dvp = alpha * v "Coefficient in Bridgmans table, see info for usage";
        Real dpv = -dvp "Coefficient in Bridgmans table, see info for usage";
        Real dsp = cp / T "Coefficient in Bridgmans table, see info for usage";
        Real dps = -dsp "Coefficient in Bridgmans table, see info for usage";
        Real dup = cp - alpha * p * v
          "Coefficient in Bridgmans table, see info for usage";
        Real dpu = -dup "Coefficient in Bridgmans table, see info for usage";
        Real dhp = cp "Coefficient in Bridgmans table, see info for usage";
        Real dph = -dhp "Coefficient in Bridgmans table, see info for usage";
        Real dfp = -s - alpha * p * v
          "Coefficient in Bridgmans table, see info for usage";
        Real dpf = -dfp "Coefficient in Bridgmans table, see info for usage";
        Real dgp = -s "Coefficient in Bridgmans table, see info for usage";
        Real dpg = -dgp "Coefficient in Bridgmans table, see info for usage";
        // Derivatives at constant Temperature
        Real dvT = gamma * v "Coefficient in Bridgmans table, see info for usage";
        Real dTv = -dvT "Coefficient in Bridgmans table, see info for usage";
        Real dsT = alpha * v "Coefficient in Bridgmans table, see info for usage";
        Real dTs = -dsT "Coefficient in Bridgmans table, see info for usage";
        Real duT = alpha * T * v - gamma * p * v
          "Coefficient in Bridgmans table, see info for usage";
        Real dTu = -duT "Coefficient in Bridgmans table, see info for usage";
        Real dhT = -v + alpha * T * v
          "Coefficient in Bridgmans table, see info for usage";
        Real dTh = -dhT "Coefficient in Bridgmans table, see info for usage";
        Real dfT = -gamma * p * v
          "Coefficient in Bridgmans table, see info for usage";
        Real dTf = -dfT "Coefficient in Bridgmans table, see info for usage";
        Real dgT = -v "Coefficient in Bridgmans table, see info for usage";
        Real dTg = -dgT "Coefficient in Bridgmans table, see info for usage";
        // Derivatives at constant v
        Real dsv = alpha * alpha * v * v - gamma * v * cp / T
          "Coefficient in Bridgmans table, see info for usage";
        Real dvs = -dsv "Coefficient in Bridgmans table, see info for usage";
        Real duv = T * alpha * alpha * v * v - gamma * v * cp
          "Coefficient in Bridgmans table, see info for usage";
        Real dvu = -duv "Coefficient in Bridgmans table, see info for usage";
        Real dhv = T * alpha * alpha * v * v - alpha * v * v - gamma * v * cp
          "Coefficient in Bridgmans table, see info for usage";
        Real dvh = -dhv "Coefficient in Bridgmans table, see info for usage";
        Real dfv = gamma * v * s "Coefficient in Bridgmans table, see info for usage";
        Real dvf = -dfv "Coefficient in Bridgmans table, see info for usage";
        Real dgv = gamma * v * s - alpha * v * v
          "Coefficient in Bridgmans table, see info for usage";
        Real dvg = -dgv "Coefficient in Bridgmans table, see info for usage";
        // Derivatives at constant s
        Real dus = dsv * p "Coefficient in Bridgmans table, see info for usage";
        Real dsu = -dus "Coefficient in Bridgmans table, see info for usage";
        Real dhs = -v * cp / T "Coefficient in Bridgmans table, see info for usage";
        Real dsh = -dhs "Coefficient in Bridgmans table, see info for usage";
        Real dfs = alpha * v * s + dus
          "Coefficient in Bridgmans table, see info for usage";
        Real dsf = -dfs "Coefficient in Bridgmans table, see info for usage";
        Real dgs = alpha * v * s - v * cp / T
          "Coefficient in Bridgmans table, see info for usage";
        Real dsg = -dgs "Coefficient in Bridgmans table, see info for usage";
        // Derivatives at constant u
        Real dhu = p * alpha * v * v + gamma * v * cp * p - v * cp - p * T * alpha * alpha * v * v
          "Coefficient in Bridgmans table, see info for usage";
        Real duh = -dhu "Coefficient in Bridgmans table, see info for usage";
        Real dfu = s * T * alpha * v - gamma * v * cp * p - gamma * v * s * p + p * T * alpha * alpha * v * v
          "Coefficient in Bridgmans table, see info for usage";
        Real duf = -dfu "Coefficient in Bridgmans table, see info for usage";
        Real dgu = alpha * v * v * p + alpha * v * s * T - v * cp - gamma * v * s * p
          "Coefficient in Bridgmans table, see info for usage";
        Real dug = -dgu "Coefficient in Bridgmans table, see info for usage";
        //  Derivatives at constant h
        Real dfh = (s - v * alpha * p) * (v - v * alpha * T) - gamma * v * cp * p
          "Coefficient in Bridgmans table, see info for usage";
        Real dhf = -dfh "Coefficient in Bridgmans table, see info for usage";
        Real dgh = alpha * v * s * T - v * (s + cp)
          "Coefficient in Bridgmans table, see info for usage";
        Real dhg = -dgh "Coefficient in Bridgmans table, see info for usage";
        // Derivatives at constant g
        Real dfg = gamma * v * s * p - v * s - alpha * v * v * p
          "Coefficient in Bridgmans table, see info for usage";
        Real dgf = -dfg "Coefficient in Bridgmans table, see info for usage";
        annotation (Documentation(info = "<HTML>
<p>
Important: the phase equilibrium conditions are not yet considered.
this means that Bridgman's tables do not yet work in the two phase region.
Some derivatives are 0 or infinity anyways.
Idea: Do not use the values in Bridgmans table directly, all
derivatives are calculated as the quotient of two entries in the
table. The last letter indicates which variable is held constant in
taking the derivative. The second letters are the two variables
involved in the derivative and the first letter is always a d to remind
of differentiation.
</p>

<pre>
Example 1: Get the derivative of specific entropy s w.r.t. Temperature at
constant specific volume (between identical to constant density)
constant volume  --> last letter v
Temperature      --> second letter T
Specific entropy --> second letter s
--> the needed value is dsv/dTv
Known variables:
Temperature T
pressure p
specific volume v
specific inner energy u
specific enthalpy h
specific entropy s
specific Helmholtz energy f
specific gibbs enthalpy g
Not included but useful:
density d
In order to convert derivatives involving density use the following
rules:
at constant density == at constant specific volume
ddx/dyx = -d*d*dvx/dyx with y,x any of T,p,u,h,s,f,g
dyx/ddx = -1/(d*d)dyx/dvx with y,x any of T,p,u,h,s,f,g
Usage example assuming water as the medium:
model BridgmansTablesForWater
extends ThermoFluid.BaseClasses.MediumModels.Water.WaterSteamMedium_ph;
Real derOfsByTAtConstantv \"derivative of sp. entropy by temperature at constant sp. volume\"
ThermoFluid.BaseClasses.MediumModels.Common.ExtraDerivatives dpro;
ThermoFluid.BaseClasses.MediumModels.Common.BridgmansTables bt;
equation
dpro = ThermoFluid.BaseClasses.MediumModels.SteamIF97.extraDerivs_pT(p[1],T[1]);
bt.p = p[1];
bt.T = T[1];
bt.v = 1/pro[1].d;
bt.s = pro[1].s;
bt.cp = pro[1].cp;
bt.alpha = dpro.alpha;
bt.gamma = dpro.gamma;
derOfsByTAtConstantv =  bt.dsv/bt.dTv;
                ...
end BridgmansTablesForWater;
                </pre>

                </html>"), Protection(access = Access.icon));

      end BridgmansTables;

      record FundamentalConstants "Constants of the medium"
        extends Modelica.Icons.Record;
        Modelica.SIunits.MolarHeatCapacity R_bar;
        Modelica.SIunits.SpecificHeatCapacity R;
        Modelica.SIunits.MolarMass MM;
        Modelica.SIunits.MolarDensity rhored;
        Modelica.SIunits.Temperature Tred;
        Modelica.SIunits.AbsolutePressure pred;
        Modelica.SIunits.SpecificEnthalpy h_off;
        Modelica.SIunits.SpecificEntropy s_off;
        annotation (Protection(access = Access.icon));
      end FundamentalConstants;

      record AuxiliaryProperties "Intermediate property data record"
        extends Modelica.Icons.Record;
        Modelica.SIunits.Pressure p "Pressure";
        Modelica.SIunits.Temp_K T "Temperature";
        Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
        Modelica.SIunits.SpecificHeatCapacity R "Gas constant";
        Modelica.SIunits.SpecificHeatCapacity cp "Specific heat capacity";
        Modelica.SIunits.SpecificHeatCapacity cv "Specific heat capacity";
        Modelica.SIunits.Density rho "Density";
        Modelica.SIunits.SpecificEntropy s "Specific entropy";
        Modelica.SIunits.DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
        Modelica.SIunits.DerPressureByDensity pd "Derivative of pressure w.r.t. density";
        Real vt "Derivative of specific volume w.r.t. temperature";
        Real vp "Derivative of specific volume w.r.t. pressure";
        annotation (Protection(access = Access.icon));
      end AuxiliaryProperties;

      record GibbsDerivs2
        "Derivatives of Gibbs function w.r.t. pressure and temperature"

        extends Modelica.Icons.Record;
        Modelica.SIunits.Pressure p "Pressure";
        Modelica.SIunits.Temp_K T "Temperature";
        Modelica.SIunits.SpecificHeatCapacity R "Specific heat capacity";
        Real pi(unit = "1") "Dimensionless pressure";
        Real theta(unit = "1") "Dimensionless temperature";
        Real g(unit = "J/kg") "Gibbs function";
        Real gp(unit = "m3/kg") "Derivative of g w.r.t. p";
        Real gpp(unit = "m3/(kg.Pa)") "2nd derivative of g w.r.t. p";
        Real gT(unit = "J/(kg.K)") "Derivative of g w.r.t. T";
        Real gTT(unit = "J/(kg.K2)") "2nd derivative of g w.r.t. T";
        Real gTp(unit = "m3/(kg.K)") "Mixed derivative of g w.r.t. T and p";
        annotation (Protection(access = Access.icon));
      end GibbsDerivs2;

      record NewtonDerivatives_dT
        "Derivatives for fast inverse calculations of Gibbs function"
        extends Modelica.Icons.Record;
        Modelica.SIunits.SpecificVolume v "Specific volume";
        Real vp "Derivative of specific volume w.r.t. pressure";
        annotation (Protection(access = Access.icon));
      end NewtonDerivatives_dT;

      function gibbsToBridgmansTables
        "Calculates base coefficients for Bridgman's tables from gibbs enthalpy"

        extends Modelica.Icons.Function;
        input GibbsDerivs g "Dimensionless derivatives of Gibbs function";
        output Modelica.SIunits.SpecificVolume v "Specific volume";
        output Modelica.SIunits.Pressure p = g.p "Pressure";
        output Modelica.SIunits.Temp_K T = g.T "Temperature";
        output Modelica.SIunits.SpecificEntropy s "Specific entropy";
        output Modelica.SIunits.SpecificHeatCapacity cp "Heat capacity at constant pressure";
        output IsobaricVolumeExpansionCoefficient alpha
          "Isobaric volume expansion coefficient";
        // beta in Bejan
        output IsothermalCompressibility gamma "Isothermal compressibility";
        // kappa in Bejan
      protected
        Real vt(unit = "m3/(kg.K)")
          "Derivative of specific volume w.r.t. temperature";
        Real vp(unit = "m4.kg-2.s2") "Derivative of specific volume w.r.t. pressure";
        annotation (Protection(access = Access.icon));
      algorithm
        vt := g.R / g.p * (g.pi * g.gpi - g.tau * g.pi * g.gtaupi);
        vp := g.R * g.T / (g.p * g.p) * g.pi * g.pi * g.gpipi;
        v := (g.R * g.T * g.pi * g.gpi) / g.p;
        s := g.R * (g.tau * g.gtau - g.g);
        cp := -g.R * g.tau * g.tau * g.gtautau;
        alpha := vt / v;
        gamma := -vp / v;
      end gibbsToBridgmansTables;

      function helmholtzToBridgmansTables
        "Calculates base coefficients for Bridgmans tables from Helmholtz energy"
        extends Modelica.Icons.Function;
        input HelmholtzDerivs f "Dimensionless derivatives of Helmholtz function";
        output Modelica.SIunits.SpecificVolume v = 1 / f.d "Specific volume";
        output Modelica.SIunits.Pressure p "Pressure";
        output Modelica.SIunits.Temp_K T = f.T "Temperature";
        output Modelica.SIunits.SpecificEntropy s "Specific entropy";
        output Modelica.SIunits.SpecificHeatCapacity cp "Heat capacity at constant pressure";
        output IsobaricVolumeExpansionCoefficient alpha
          "Isobaric volume expansion coefficient";
        // beta in Bejan
        output IsothermalCompressibility gamma "Isothermal compressibility";
        // kappa in Bejan
      protected
        DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
        DerPressureBySpecificVolume pv
          "Derivative of pressure w.r.t. specific volume";
        Modelica.SIunits.SpecificHeatCapacity cv "Isochoric specific heat capacity";
        annotation (Protection(access = Access.icon));
      algorithm
        p := f.R * f.d * f.T * f.delta * f.fdelta;
        pv := -(f.d * f.d) * f.R * f.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
        pt := f.R * f.d * f.delta * (f.fdelta - f.tau * f.fdeltatau);
        s := f.R * (f.tau * f.ftau - f.f);
        alpha := -f.d * pt / pv;
        gamma := -f.d / pv;
        cp := f.R * (-f.tau * f.tau * f.ftautau + (f.delta * f.fdelta - f.delta * f.tau * f.fdeltatau) ^
          2 / (2 * f.delta * f.fdelta + f.delta * f.delta * f.fdeltadelta));
      end helmholtzToBridgmansTables;

      function gibbsToBoundaryProps
        "Calculate phase boundary property record from dimensionless Gibbs function"

        extends Modelica.Icons.Function;
        input GibbsDerivs g "Dimensionless derivatives of Gibbs function";
        output PhaseBoundaryProperties sat "Phase boundary properties";
      protected
        Real vt "Derivative of specific volume w.r.t. temperature";
        Real vp "Derivative of specific volume w.r.t. pressure";
        annotation (Protection(access = Access.icon));
      algorithm
        sat.d := g.p / (g.R * g.T * g.pi * g.gpi);
        sat.h := g.R * g.T * g.tau * g.gtau;
        sat.u := g.T * g.R * (g.tau * g.gtau - g.pi * g.gpi);
        sat.s := g.R * (g.tau * g.gtau - g.g);
        sat.cp := -g.R * g.tau * g.tau * g.gtautau;
        sat.cv := g.R * (-g.tau * g.tau * g.gtautau + (g.gpi - g.tau * g.gtaupi) * (g.gpi - g.tau *
          g.gtaupi) / (g.gpipi));
        vt := g.R / g.p * (g.pi * g.gpi - g.tau * g.pi * g.gtaupi);
        vp := g.R * g.T / (g.p * g.p) * g.pi * g.pi * g.gpipi;
        // sat.kappa := -1/(sat.d*g.p)*sat.cp/(vp*sat.cp + vt*vt*g.T);
        sat.pt := -g.p / g.T * (g.gpi - g.tau * g.gtaupi) / (g.gpipi * g.pi);
        sat.pd := -g.R * g.T * g.gpi * g.gpi / (g.gpipi);
      end gibbsToBoundaryProps;

      function helmholtzToBoundaryProps
        "Calculate phase boundary property record from dimensionless Helmholtz function"

        extends Modelica.Icons.Function;
        input HelmholtzDerivs f "Dimensionless derivatives of Helmholtz function";
        output PhaseBoundaryProperties sat "Phase boundary property record";
      protected
        Modelica.SIunits.Pressure p "Pressure";
        annotation (Protection(access = Access.icon));
      algorithm
        p := f.R * f.d * f.T * f.delta * f.fdelta;
        sat.d := f.d;
        sat.h := f.R * f.T * (f.tau * f.ftau + f.delta * f.fdelta);
        sat.s := f.R * (f.tau * f.ftau - f.f);
        sat.u := f.R * f.T * f.tau * f.ftau;
        sat.cp := f.R * (-f.tau * f.tau * f.ftautau + (f.delta * f.fdelta - f.delta * f.tau * f.fdeltatau) ^
          2 / (2 * f.delta * f.fdelta + f.delta * f.delta * f.fdeltadelta));
        sat.cv := f.R * (-f.tau * f.tau * f.ftautau);
        sat.pt := f.R * f.d * f.delta * (f.fdelta - f.tau * f.fdeltatau);
        sat.pd := f.R * f.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
      end helmholtzToBoundaryProps;

      function cv2Phase
        "Compute isochoric specific heat capacity inside the two-phase region"

        extends Modelica.Icons.Function;
        input PhaseBoundaryProperties liq "Properties on the boiling curve";
        input PhaseBoundaryProperties vap "Properties on the condensation curve";
        input Modelica.SIunits.MassFraction x "Vapour mass fraction";
        input Modelica.SIunits.Temp_K T "Temperature";
        input Modelica.SIunits.Pressure p "Properties";
        output Modelica.SIunits.SpecificHeatCapacity cv "Isochoric specific heat capacity";
      protected
        Real dpT "Derivative of pressure w.r.t. temperature";
        Real dxv "Derivative of vapour mass fraction w.r.t. specific volume";
        Real dvTl "Derivative of liquid specific volume w.r.t. temperature";
        Real dvTv "Derivative of vapour specific volume w.r.t. temperature";
        Real duTl "Derivative of liquid specific inner energy w.r.t. temperature";
        Real duTv "Derivative of vapour specific inner energy w.r.t. temperature";
        Real dxt "Derivative of vapour mass fraction w.r.t. temperature";
        annotation (Protection(access = Access.icon));
      algorithm
        dxv := if (liq.d <> vap.d) then liq.d * vap.d / (liq.d - vap.d) else 0.0;
        dpT := (vap.s - liq.s) * dxv;
        // wrong at critical point
        dvTl := (liq.pt - dpT) / liq.pd / liq.d / liq.d;
        dvTv := (vap.pt - dpT) / vap.pd / vap.d / vap.d;
        dxt := -dxv * (dvTl + x * (dvTv - dvTl));
        duTl := liq.cv + (T * liq.pt - p) * dvTl;
        duTv := vap.cv + (T * vap.pt - p) * dvTv;
        cv := duTl + x * (duTv - duTl) + dxt * (vap.u - liq.u);
      end cv2Phase;

      function cvdpT2Phase
        "Compute isochoric specific heat capacity inside the two-phase region and derivative of pressure w.r.t. temperature"

        extends Modelica.Icons.Function;
        input PhaseBoundaryProperties liq "Properties on the boiling curve";
        input PhaseBoundaryProperties vap "Properties on the condensation curve";
        input Modelica.SIunits.MassFraction x "Vapour mass fraction";
        input Modelica.SIunits.Temp_K T "Temperature";
        input Modelica.SIunits.Pressure p "Properties";
        output Modelica.SIunits.SpecificHeatCapacity cv "Isochoric specific heat capacity";
        output Real dpT "Derivative of pressure w.r.t. temperature";
      protected
        Real dxv "Derivative of vapour mass fraction w.r.t. specific volume";
        Real dvTl "Derivative of liquid specific volume w.r.t. temperature";
        Real dvTv "Derivative of vapour specific volume w.r.t. temperature";
        Real duTl "Derivative of liquid specific inner energy w.r.t. temperature";
        Real duTv "Derivative of vapour specific inner energy w.r.t. temperature";
        Real dxt "Derivative of vapour mass fraction w.r.t. temperature";
        annotation (Protection(access = Access.icon));
      algorithm
        dxv := if (liq.d <> vap.d) then liq.d * vap.d / (liq.d - vap.d) else 0.0;
        dpT := (vap.s - liq.s) * dxv;
        // wrong at critical point
        dvTl := (liq.pt - dpT) / liq.pd / liq.d / liq.d;
        dvTv := (vap.pt - dpT) / vap.pd / vap.d / vap.d;
        dxt := -dxv * (dvTl + x * (dvTv - dvTl));
        duTl := liq.cv + (T * liq.pt - p) * dvTl;
        duTv := vap.cv + (T * vap.pt - p) * dvTv;
        cv := duTl + x * (duTv - duTl) + dxt * (vap.u - liq.u);
      end cvdpT2Phase;

      function gibbsToExtraDerivs
        "Compute additional thermodynamic derivatives from dimensionless Gibbs function"

        extends Modelica.Icons.Function;
        input GibbsDerivs g "Dimensionless derivatives of Gibbs function";
        output ExtraDerivatives dpro "Additional property derivatives";
      protected
        Real vt "Derivative of specific volume w.r.t. temperature";
        Real vp "Derivative of specific volume w.r.t. pressure";
        Modelica.SIunits.Density d "Density";
        Modelica.SIunits.SpecificVolume v "Specific volume";
        Modelica.SIunits.SpecificHeatCapacity cv "Isochoric heat capacity";
        Modelica.SIunits.SpecificHeatCapacity cp "Isobaric heat capacity";
        annotation (Protection(access = Access.icon));
      algorithm
        d := g.p / (g.R * g.T * g.pi * g.gpi);
        v := 1 / d;
        vt := g.R / g.p * (g.pi * g.gpi - g.tau * g.pi * g.gtaupi);
        vp := g.R * g.T / (g.p * g.p) * g.pi * g.pi * g.gpipi;
        cp := -g.R * g.tau * g.tau * g.gtautau;
        cv := g.R * (-g.tau * g.tau * g.gtautau + (g.gpi - g.tau * g.gtaupi) * (g.gpi - g.tau *
          g.gtaupi) / g.gpipi);
        dpro.kappa := -1 / (d * g.p) * cp / (vp * cp + vt * vt * g.T);
        dpro.theta := cp / (d * g.p * (-vp * cp + vt * v - g.T * vt * vt));
        dpro.alpha := d * vt;
        dpro.beta := -vt / (g.p * vp);
        dpro.gamma := -d * vp;
        dpro.mu := -(v - g.T * vt) / cp;
      end gibbsToExtraDerivs;

      function helmholtzToExtraDerivs
        "Compute additional thermodynamic derivatives from dimensionless Helmholtz function"

        extends Modelica.Icons.Function;
        input HelmholtzDerivs f "Dimensionless derivatives of Helmholtz function";
        output ExtraDerivatives dpro "Additional property derivatives";
      protected
        Modelica.SIunits.Pressure p "Pressure";
        Modelica.SIunits.SpecificVolume v "Specific volume";
        DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
        DerPressureBySpecificVolume pv
          "Derivative of pressure w.r.t. specific volume";
        Modelica.SIunits.SpecificHeatCapacity cv "Isochoric specific heat capacity";
        annotation (Protection(access = Access.icon));
      algorithm
        v := 1 / f.d;
        p := f.R * f.d * f.T * f.delta * f.fdelta;
        pv := -(f.d * f.d) * f.R * f.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
        pt := f.R * f.d * f.delta * (f.fdelta - f.tau * f.fdeltatau);
        cv := f.R * (-f.tau * f.tau * f.ftautau);
        dpro.kappa := 1 / (f.d * p) * ((-pv * cv + pt * pt * f.T) / (cv));
        dpro.theta := -1 / (f.d * p) * ((-pv * cv + f.T * pt * pt) / (cv + pt * v));
        dpro.alpha := -f.d * pt / pv;
        dpro.beta := pt / p;
        dpro.gamma := -f.d / pv;
        dpro.mu := (v * pv + f.T * pt) / (pt * pt * f.T - pv * cv);
      end helmholtzToExtraDerivs;

      function Helmholtz_ph
        "Function to calculate analytic derivatives for computing d and t given p and h"
        extends Modelica.Icons.Function;
        input HelmholtzDerivs f "Dimensionless derivatives of Helmholtz function";
        output NewtonDerivatives_ph nderivs
          "Derivatives for Newton iteration to calculate d and t from p and h";
      protected
        Modelica.SIunits.SpecificHeatCapacity cv "Isochoric heat capacity";
        annotation (Protection(access = Access.icon));
      algorithm
        cv := -f.R * (f.tau * f.tau * f.ftautau);
        nderivs.p := f.d * f.R * f.T * f.delta * f.fdelta;
        nderivs.h := f.R * f.T * (f.tau * f.ftau + f.delta * f.fdelta);
        nderivs.pd := f.R * f.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
        nderivs.pt := f.R * f.d * f.delta * (f.fdelta - f.tau * f.fdeltatau);
        nderivs.ht := cv + nderivs.pt / f.d;
        nderivs.hd := (nderivs.pd - f.T * nderivs.pt / f.d) / f.d;
      end Helmholtz_ph;

      function Helmholtz_pT
        "Function to calculate analytic derivatives for computing d and t given p and t"

        extends Modelica.Icons.Function;
        input HelmholtzDerivs f "Dimensionless derivatives of Helmholtz function";
        output NewtonDerivatives_pT nderivs
          "Derivatives for Newton iteration to compute d and t from p and t";
        annotation (Protection(access = Access.icon));
      algorithm
        nderivs.p := f.d * f.R * f.T * f.delta * f.fdelta;
        nderivs.pd := f.R * f.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
      end Helmholtz_pT;

      function Helmholtz_ps
        "Function to calculate analytic derivatives for computing d and t given p and s"

        extends Modelica.Icons.Function;
        input HelmholtzDerivs f "Dimensionless derivatives of Helmholtz function";
        output NewtonDerivatives_ps nderivs
          "Derivatives for Newton iteration to compute d and t from p and s";
      protected
        Modelica.SIunits.SpecificHeatCapacity cv "Isochoric heat capacity";
        annotation (Protection(access = Access.icon));
      algorithm
        cv := -f.R * (f.tau * f.tau * f.ftautau);
        nderivs.p := f.d * f.R * f.T * f.delta * f.fdelta;
        nderivs.s := f.R * (f.tau * f.ftau - f.f);
        nderivs.pd := f.R * f.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
        nderivs.pt := f.R * f.d * f.delta * (f.fdelta - f.tau * f.fdeltatau);
        nderivs.st := cv / f.T;
        nderivs.sd := -nderivs.pt / (f.d * f.d);
      end Helmholtz_ps;

      function smoothStep
        "Approximation of a general step, such that the characteristic is continuous and differentiable"
        extends Modelica.Icons.Function;
        input Real x "Abscissa value";
        input Real y1 "Ordinate value for x > 0";
        input Real y2 "Ordinate value for x < 0";
        input Real x_small(min = 0) = 1e-5
          "Approximation of step for -x_small <= x <= x_small; x_small > 0 required";
        output Real y "Ordinate value to approximate y = if x > 0 then y1 else y2";
      algorithm
        y := smooth(1, if x > x_small then y1 else if x < -x_small then y2 else if 
          abs(x_small) > 0 then (x / x_small) * ((x / x_small) ^ 2 - 3) * (y2 - y1) / 4 + (y1 +
          y2) / 2 else (y1 + y2) / 2);

        annotation (
          Inline = true,
          smoothOrder = 1,
          Documentation(revisions = "<html>
<ul>
<li><i>April 29, 2008</i>
    by <a href=\"mailto:Martin.Otter@DLR.de\">Martin Otter</a>:<br>
    Designed and implemented.</li>
<li><i>August 12, 2008</i>
    by <a href=\"mailto:Michael.Sielemann@dlr.de\">Michael Sielemann</a>:<br>
    Minor modification to cover the limit case <code>x_small -> 0</code> without division by zero.</li>
</ul>
</html>", info = "<html>
<p>
This function is used to approximate the equation
</p>
<pre>
    y = <b>if</b> x &gt; 0 <b>then</b> y1 <b>else</b> y2;
</pre>

<p>
by a smooth characteristic, so that the expression is continuous and differentiable:
</p>

<pre>
   y = <b>smooth</b>(1, <b>if</b> x &gt;  x_small <b>then</b> y1 <b>else</b>
                 <b>if</b> x &lt; -x_small <b>then</b> y2 <b>else</b> f(y1, y2));
</pre>

<p>
In the region -x_small &lt; x &lt; x_small a 2nd order polynomial is used
for a smooth transition from y1 to y2.
</p>

<p>
If <b>mass fractions</b> X[:] are approximated with this function then this can be performed
for all <b>nX</b> mass fractions, instead of applying it for nX-1 mass fractions and computing
the last one by the mass fraction constraint sum(X)=1. The reason is that the approximating function has the
property that sum(X) = 1, provided sum(X_a) = sum(X_b) = 1
(and y1=X_a[i], y2=X_b[i]).
This can be shown by evaluating the approximating function in the abs(x) &lt; x_small
region (otherwise X is either X_a or X_b):
</p>

<pre>
    X[1]  = smoothStep(x, X_a[1] , X_b[1] , x_small);
    X[2]  = smoothStep(x, X_a[2] , X_b[2] , x_small);
       ...
    X[nX] = smoothStep(x, X_a[nX], X_b[nX], x_small);
</pre>

<p>
or
</p>

<pre>
    X[1]  = c*(X_a[1]  - X_b[1])  + (X_a[1]  + X_b[1])/2
    X[2]  = c*(X_a[2]  - X_b[2])  + (X_a[2]  + X_b[2])/2;
       ...
    X[nX] = c*(X_a[nX] - X_b[nX]) + (X_a[nX] + X_b[nX])/2;
    c     = (x/x_small)*((x/x_small)^2 - 3)/4
</pre>

<p>
Summing all mass fractions together results in
</p>

<pre>
    sum(X) = c*(sum(X_a) - sum(X_b)) + (sum(X_a) + sum(X_b))/2
           = c*(1 - 1) + (1 + 1)/2
           = 1
</pre>
</html>"), Protection(access = Access.icon));

      end smoothStep;

      function Gibbs2_ph
        "Function to calculate analytic derivatives for computing T given p and h"
        extends Modelica.Icons.Function;
        input TypicalScensrio.Media.FluidMedia.Water.Common.GibbsDerivs2 g
          "Dimensionless derivatives of Gibbs function";

        output TypicalScensrio.Media.FluidMedia.Water.Common.NewtonDerivatives_ph nderivs
          "Derivatives for Newton iteration to calculate d and t from p and h";
        annotation (Protection(access = Access.icon));
      algorithm
        nderivs.h := g.g - g.T * g.gT;
        nderivs.ht := -g.T * g.gTT;

        //dummy values - DO NOT USE
        nderivs.p := 0.0;
        nderivs.pd := 0.0;
        nderivs.pt := 0.0;
        nderivs.hd := 0.0;
      end Gibbs2_ph;

      function Gibbs2_dT
        "Function to calculate analytic derivatives for computing p given d and T"
        extends Modelica.Icons.Function;
        input TypicalScensrio.Media.FluidMedia.Water.Common.GibbsDerivs2 g
          "Dimensionless derivatives of Gibbs function";

        output TypicalScensrio.Media.FluidMedia.Water.Common.NewtonDerivatives_dT nderivs
          "Derivatives for Newton iteration to compute p from d and T";
        annotation (Protection(access = Access.icon));
      algorithm
        nderivs.v := g.gp;
        nderivs.vp := nderivs.v * g.gpp / g.gp;
      end Gibbs2_dT;

      function Gibbs2_ps
        "Function to calculate analytic derivatives for computing d and t given p and s"

        extends Modelica.Icons.Function;
        input TypicalScensrio.Media.FluidMedia.Water.Common.GibbsDerivs2 g
          "Dimensionless derivatives of Gibbs function";

        output TypicalScensrio.Media.FluidMedia.Water.Common.NewtonDerivatives_ps nderivs
          "Derivatives for Newton iteration to compute T from p and s";
        annotation (Protection(access = Access.icon));
      algorithm
        nderivs.s := -g.gT;
        nderivs.st := -g.gTT;

        //dummy values - DO NOT USE
        nderivs.p := 0.0;
        nderivs.pd := 0.0;
        nderivs.pt := 0.0;
        nderivs.sd := 0.0;
      end Gibbs2_ps;

      package OneNonLinearEquation "Determine solution of a non-linear algebraic equation in one unknown without derivatives in a reliable and efficient way"
        extends Modelica.Icons.Package;

        replaceable record f_nonlinear_Data "Data specific for function f_nonlinear"
          extends Modelica.Icons.Record;
          annotation (Protection(access = Access.icon));
        end f_nonlinear_Data;

        replaceable partial function f_nonlinear
          "Nonlinear algebraic equation in one unknown: y = f_nonlinear(x,p,X)"
          extends Modelica.Icons.Function;
          input Real x "Independent variable of function";
          input Real p = 0.0 "Disregarded variables (here always used for pressure)";
          input Real[:] X = fill(0, 0)
            "Disregarded variables (her always used for composition)";
          input f_nonlinear_Data f_nonlinear_data "Additional data for the function";
          output Real y "= f_nonlinear(x)";
          // annotation(derivative(zeroDerivative=y)); // this must hold for all replaced functions
          annotation (Protection(access = Access.icon));
        end f_nonlinear;

        replaceable function solve
          "Solve f_nonlinear(x_zero)=y_zero; f_nonlinear(x_min) - y_zero and f_nonlinear(x_max)-y_zero must have different sign"
          import Modelica.Utilities.Streams.error;
          extends Modelica.Icons.Function;
          input Real y_zero
            "Determine x_zero, such that f_nonlinear(x_zero) = y_zero";
          input Real x_min "Minimum value of x";
          input Real x_max "Maximum value of x";
          input Real pressure = 0.0
            "Disregarded variables (here always used for pressure)";
          input Real[:] X = fill(0, 0)
            "Disregarded variables (here always used for composition)";
          input f_nonlinear_Data f_nonlinear_data
            "Additional data for function f_nonlinear";
          input Real x_tol = 100 * Modelica.Constants.eps
            "Relative tolerance of the result";
          output Real x_zero "f_nonlinear(x_zero) = y_zero";
        protected
          constant Real eps = Modelica.Constants.eps "Machine epsilon";
          constant Real x_eps = 1e-10
            "Slight modification of x_min, x_max, since x_min, x_max are usually exactly at the borders T_min/h_min and then small numeric noise may make the interval invalid";
          Real x_min2 = x_min - x_eps;
          Real x_max2 = x_max + x_eps;
          Real a = x_min2 "Current best minimum interval value";
          Real b = x_max2 "Current best maximum interval value";
          Real c "Intermediate point a <= c <= b";
          Real d;
          Real e "b - a";
          Real m;
          Real s;
          Real p;
          Real q;
          Real r;
          Real tol;
          Real fa "= f_nonlinear(a) - y_zero";
          Real fb "= f_nonlinear(b) - y_zero";
          Real fc;
          Boolean found = false;
          annotation (Protection(access = Access.icon));
        algorithm
          // Check that f(x_min) and f(x_max) have different sign
          fa := f_nonlinear(
            x_min2,
            pressure,
            X,
            f_nonlinear_data) - y_zero;
          fb := f_nonlinear(
            x_max2,
            pressure,
            X,
            f_nonlinear_data) - y_zero;
          fc := fb;
          if fa > 0.0 and fb > 0.0 or fa < 0.0 and fb < 0.0 then
            error(
              "The arguments x_min and x_max to OneNonLinearEquation.solve(..)\n" +
              "do not bracket the root of the single non-linear equation:\n" +
              "  x_min  = " + String(x_min2) + "\n" + "  x_max  = " + String(x_max2) +
              "\n" + "  y_zero = " + String(y_zero) + "\n" +
              "  fa = f(x_min) - y_zero = " + String(fa) + "\n" +
              "  fb = f(x_max) - y_zero = " + String(fb) + "\n" +
              "fa and fb must have opposite sign which is not the case");
          end if;
          // Initialize variables
          c := a;
          fc := fa;
          e := b - a;
          d := e;

          // Search loop
          while not found loop
            if abs(fc) < abs(fb) then
              a := b;
              b := c;
              c := a;
              fa := fb;
              fb := fc;
              fc := fa;
            end if;
            tol := 2 * eps * abs(b) + x_tol;
            m := (c - b) / 2;

            if abs(m) <= tol or fb == 0.0 then
              // root found (interval is small enough)
              found := true;
              x_zero := b;
            else
              // Determine if a bisection is needed
              if abs(e) < tol or abs(fa) <= abs(fb) then
                e := m;
                d := e;
              else
                s := fb / fa;
                if a == c then
                  // linear interpolation
                  p := 2 * m * s;
                  q := 1 - s;
                else
                  // inverse quadratic interpolation
                  q := fa / fc;
                  r := fb / fc;
                  p := s * (2 * m * q * (q - r) - (b - a) * (r - 1));
                  q := (q - 1) * (r - 1) * (s - 1);
                end if;
                if p > 0 then
                  q := -q;
                else
                  p := -p;
                end if;
                s := e;
                e := d;
                if 2 * p < 3 * m * q - abs(tol * q) and p < abs(0.5 * s * q) then
                  // interpolation successful
                  d := p / q;
                else
                  // use bi-section
                  e := m;
                  d := e;
                end if;
              end if;
              // Best guess value is defined as "a"
              a := b;
              fa := fb;
              b := b + (if abs(d) > tol then d else if m > 0 then tol else -tol);
              fb := f_nonlinear(
                b,
                pressure,
                X,
                f_nonlinear_data) - y_zero;

              if fb > 0 and fc > 0 or fb < 0 and fc < 0 then
                // initialize variables
                c := a;
                fc := fa;
                e := b - a;
                d := e;
              end if;
            end if;
          end while;
        end solve;

        annotation (Documentation(info = ""), Protection(access = Access.icon));

      end OneNonLinearEquation;
      annotation (Documentation(info = ""), Protection(access = Access.icon));

    end Common;

    package Water "Medium models for water"
      /*  import 
    Media.Media_Basis.Medium.TwoPhaseData.water.Water.ConstantPropertyLiquidWater.simpleWaterConstants;

  constant Modelica.Media.Interfaces.Types.TwoPhase.FluidConstants[1] waterConstants(
    each chemicalFormula = "H2O",
    each structureFormula = "H2O",
    each casRegistryNumber = "7732-18-5",
    each iupacName = "oxidane",
    each molarMass = 0.018015268,
    each criticalTemperature = 647.096,
    each criticalPressure = 22064.0e3,
    each criticalMolarVolume = 1 / 322.0 * 0.018015268,
    each normalBoilingPoint = 373.124,
    each meltingPoint = 273.15,
    each triplePointTemperature = 273.16,
    each triplePointPressure = 611.657,
    each acentricFactor = 0.344,
    each dipoleMoment = 1.8,
    each hasCriticalData = true);*/
      // //import SI = Modelica.SIunits;
      // //import SI = Modelica.SIunits;
      package ConstantPropertyLiquidWater "Water: Simple liquid water medium (incompressible, constant data)"

        //   redeclare record extends FluidConstants
        //   end FluidConstants;
        /*
  constant Modelica.Media.Interfaces.Types.Basic.FluidConstants[1] simpleWaterConstants(
    each chemicalFormula = "H2O", 
    each structureFormula = "H2O", 
    each casRegistryNumber = "7732-18-5", 
    each iupacName = "oxidane", 
    each molarMass = 0.018015268);

  extends Modelica.Media.Interfaces.PartialSimpleMedium(
    mediumName = "SimpleLiquidWater", 
    cp_const = 4184, 
    cv_const = 4184, 
    d_const = 995.586, 
    eta_const = 1.e-3, 
    lambda_const = 0.598, 
    a_const = 1484, 
    T_min = Cv.from_degC(-1), 
    T_max = Cv.from_degC(130), 
    T0 = 273.15, 
    MM_const = 0.018015268, 
    fluidConstants = simpleWaterConstants);

  annotation (Documentation(info = "<html>

</html>"));
*/
        annotation (Protection(access = Access.icon));
      end ConstantPropertyLiquidWater;

      package WaterIF97OnePhase_ph "Water using the IF97 standard, explicit in p and h, and only valid outside the two-phase dome"
        extends WaterIF97_base(
          ThermoStates = Modelica.Media.Interfaces.Choices.IndependentVariables.ph,
          final ph_explicit = true,
          final dT_explicit = false,
          final pT_explicit = false,
          final smoothModel = true,
          final onePhase = true);

        annotation (Documentation(info = "<html>

</html>"), Protection(access = Access.icon));

      end WaterIF97OnePhase_ph;

      package WaterIF97_pT "Water using the IF97 standard, explicit in p and T"
        extends WaterIF97_base(
          ThermoStates = Modelica.Media.Interfaces.Choices.IndependentVariables.pT,
          final ph_explicit = false,
          final dT_explicit = false,
          final pT_explicit = true,
          final smoothModel = true,
          final onePhase = true);
        annotation (Protection(access = Access.icon));
      end WaterIF97_pT;

      package WaterIF97_ph "Water using the IF97 standard, explicit in p and h"
        extends WaterIF97_base(
          ThermoStates = Modelica.Media.Interfaces.Choices.IndependentVariables.ph,
          final ph_explicit = true,
          final dT_explicit = false,
          final pT_explicit = false,
          smoothModel = false,
          onePhase = false);

        annotation (Documentation(info = "<html>

</html>"), Protection(access = Access.icon));

      end WaterIF97_ph;

      partial package WaterIF97_base "Water: Steam properties as defined by IAPWS/IF97 standard"
        /*
  extends Modelica.Media.Interfaces.PartialTwoPhaseMedium(
    mediumName = "WaterIF97", 
    substanceNames = {"water"}, 
    singleState = false, 
    SpecificEnthalpy(start = 1.0e5, nominal = 5.0e5), 
    Density(start = 150, nominal = 500), 
    AbsolutePressure(
      start = 50e5, 
      nominal = 10e5, 
      min = 611.657, 
      max = 100e6), 
    Temperature(
      start = 500, 
      nominal = 500, 
      min = 273.15, 
      max = 2273.15), 
    smoothModel = false, 
    onePhase = false, 
    fluidConstants = waterConstants);
*/

        redeclare record extends ThermodynamicState  "Thermodynamic state"
          SpecificEnthalpy h "Specific enthalpy";
          Density d "Density";
          Temperature T "Temperature";
          AbsolutePressure p "Pressure";
          annotation (Protection(access = Access.icon));
        end ThermodynamicState;

        constant Boolean ph_explicit
          "True if explicit in pressure and specific enthalpy";
        constant Boolean dT_explicit "True if explicit in density and temperature";
        constant Boolean pT_explicit "True if explicit in pressure and temperature";

        redeclare replaceable model extends BaseProperties (
          h(stateSelect = if ph_explicit and preferredMediumStates then StateSelect.prefer else 
            StateSelect.default),
          d(stateSelect = if dT_explicit and preferredMediumStates then StateSelect.prefer else 
            StateSelect.default),
          T(stateSelect = if (pT_explicit or dT_explicit) and preferredMediumStates then 
            StateSelect.prefer else StateSelect.default),
          p(stateSelect = if (pT_explicit or ph_explicit) and preferredMediumStates then 
            StateSelect.prefer else StateSelect.default)) "Base properties of water"
          Integer phase(
            min = 0,
            max = 2,
            start = 1,
            fixed = false) "2 for two-phase, 1 for one-phase, 0 if not known";
          annotation (Protection(access = Access.icon));
        equation
          MM = fluidConstants[1].molarMass;
          if smoothModel then
            if onePhase then
              phase = 1;
              if ph_explicit then
                assert(((h < bubbleEnthalpy(sat) or h > dewEnthalpy(sat)) or p >
                  fluidConstants[1].criticalPressure),
                  "With onePhase=true this model may only be called with one-phase states h < hl or h > hv!" +
                  "(p = " + String(p) + ", h = " + String(h) + ")");
              else
                if dT_explicit then
                  assert(not ((d < bubbleDensity(sat) and d > dewDensity(sat)) and T <
                    fluidConstants[1].criticalTemperature),
                    "With onePhase=true this model may only be called with one-phase states d > dl or d < dv!" +
                    "(d = " + String(d) + ", T = " + String(T) + ")");
                end if;
              end if;
            else
              phase = 0;
            end if;
          else
            if ph_explicit then
              phase = if ((h < bubbleEnthalpy(sat) or h > dewEnthalpy(sat)) or p >
                fluidConstants[1].criticalPressure) then 1 else 2;
            elseif dT_explicit then
              phase = if not ((d < bubbleDensity(sat) and d > dewDensity(sat)) and T <
                fluidConstants[1].criticalTemperature) then 1 else 2;
            else
              phase = 1;
              //this is for the one-phase only case pT
            end if;
          end if;
          if dT_explicit then
            p = pressure_dT(
              d,
              T,
              phase);
            h = specificEnthalpy_dT(
              d,
              T,
              phase);
            sat.Tsat = T;
            sat.psat = saturationPressure(T);
          elseif ph_explicit then
            d = density_ph(
              p,
              h,
              phase);
            T = temperature_ph(
              p,
              h,
              phase);
            sat.Tsat = saturationTemperature(p);
            sat.psat = p;
          else
            h = specificEnthalpy_pT(p, T);
            d = density_pT(p, T);
            sat.psat = p;
            sat.Tsat = saturationTemperature(p);
          end if;
          u = h - p / d;
          R = Modelica.Constants.R / fluidConstants[1].molarMass;
          h = state.h;
          p = state.p;
          T = state.T;
          d = state.d;
          phase = state.phase;
        end BaseProperties;

        redeclare function density_ph
          "Computes density as a function of pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input FixedPhase phase = 0
            "2 for two-phase, 1 for one-phase, 0 if not known";
          output Density d "Density";
        algorithm
          d := IF97_Utilities.rho_ph(
            p,
            h,
            phase);
          annotation (Inline = true, Protection(access = Access.icon));

        end density_ph;

        redeclare function temperature_ph
          "Computes temperature as a function of pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input FixedPhase phase = 0
            "2 for two-phase, 1 for one-phase, 0 if not known";
          output Temperature T "Temperature";
        algorithm
          T := IF97_Utilities.T_ph(
            p,
            h,
            phase);
          annotation (Inline = true, Protection(access = Access.icon));

        end temperature_ph;

        redeclare function temperature_ps
          "Compute temperature from pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          input FixedPhase phase = 0
            "2 for two-phase, 1 for one-phase, 0 if not known";
          output Temperature T "Temperature";
        algorithm
          T := IF97_Utilities.T_ps(
            p,
            s,
            phase);
          annotation (Inline = true, Protection(access = Access.icon));

        end temperature_ps;

        redeclare function density_ps
          "Computes density as a function of pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          input FixedPhase phase = 0
            "2 for two-phase, 1 for one-phase, 0 if not known";
          output Density d "Density";
        algorithm
          d := IF97_Utilities.rho_ps(
            p,
            s,
            phase);
          annotation (Inline = true, Protection(access = Access.icon));

        end density_ps;

        redeclare function pressure_dT
          "Computes pressure as a function of density and temperature"
          extends Modelica.Icons.Function;
          input Density d "Density";
          input Temperature T "Temperature";
          input FixedPhase phase = 0
            "2 for two-phase, 1 for one-phase, 0 if not known";
          output AbsolutePressure p "Pressure";
        algorithm
          p := IF97_Utilities.p_dT(
            d,
            T,
            phase);
          annotation (Inline = true, Protection(access = Access.icon));

        end pressure_dT;

        redeclare function specificEnthalpy_dT
          "Computes specific enthalpy as a function of density and temperature"
          extends Modelica.Icons.Function;
          input Density d "Density";
          input Temperature T "Temperature";
          input FixedPhase phase = 0
            "2 for two-phase, 1 for one-phase, 0 if not known";
          output SpecificEnthalpy h "Specific enthalpy";
        algorithm
          h := IF97_Utilities.h_dT(
            d,
            T,
            phase);
          annotation (Inline = true, Protection(access = Access.icon));

        end specificEnthalpy_dT;

        redeclare function specificEnthalpy_pT
          "Computes specific enthalpy as a function of pressure and temperature"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input Temperature T "Temperature";
          input FixedPhase phase = 0
            "2 for two-phase, 1 for one-phase, 0 if not known";
          output SpecificEnthalpy h "Specific enthalpy";
        algorithm
          h := IF97_Utilities.h_pT(p, T);
          annotation (Inline = true, Protection(access = Access.icon));

        end specificEnthalpy_pT;

        redeclare function specificEnthalpy_ps
          "Computes specific enthalpy as a function of pressure and temperature"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          input FixedPhase phase = 0
            "2 for two-phase, 1 for one-phase, 0 if not known";
          output SpecificEnthalpy h "Specific enthalpy";
        algorithm
          h := IF97_Utilities.h_ps(
            p,
            s,
            phase);
          annotation (Inline = true, Protection(access = Access.icon));

        end specificEnthalpy_ps;

        redeclare function density_pT
          "Computes density as a function of pressure and temperature"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input Temperature T "Temperature";
          input FixedPhase phase = 0
            "2 for two-phase, 1 for one-phase, 0 if not known";
          output Density d "Density";
        algorithm
          d := IF97_Utilities.rho_pT(p, T);
          annotation (Inline = true, Protection(access = Access.icon));

        end density_pT;

        redeclare function extends setDewState
          "Set the thermodynamic state on the dew line"
        algorithm
          state := ThermodynamicState(
            phase = phase,
            p = sat.psat,
            T = sat.Tsat,
            h = dewEnthalpy(sat),
            d = dewDensity(sat));
          annotation (Inline = true, Protection(access = Access.icon));

        end setDewState;

        redeclare function extends setBubbleState
          "Set the thermodynamic state on the bubble line"
        algorithm
          state := ThermodynamicState(
            phase = phase,
            p = sat.psat,
            T = sat.Tsat,
            h = bubbleEnthalpy(sat),
            d = bubbleDensity(sat));
          annotation (Inline = true, Protection(access = Access.icon));

        end setBubbleState;

        redeclare function extends dynamicViscosity  "Dynamic viscosity of water"
        algorithm
          eta := IF97_Utilities.dynamicViscosity(
            state.d,
            state.T,
            state.p,
            state.phase);
          annotation (Inline = true, Protection(access = Access.icon));

        end dynamicViscosity;

        redeclare function extends thermalConductivity
          "Thermal conductivity of water"
        algorithm
          lambda := IF97_Utilities.thermalConductivity(
            state.d,
            state.T,
            state.p,
            state.phase);
          annotation (Inline = true, Protection(access = Access.icon));

        end thermalConductivity;

        redeclare function extends surfaceTension
          "Surface tension in two phase region of water"
        algorithm
          sigma := IF97_Utilities.surfaceTension(sat.Tsat);
          annotation (Inline = true, Protection(access = Access.icon));

        end surfaceTension;

        redeclare function extends pressure  "Return pressure of ideal gas"
        algorithm
          p := state.p;
          annotation (Inline = true, Protection(access = Access.icon));

        end pressure;

        redeclare function extends temperature  "Return temperature of ideal gas"
        algorithm
          T := state.T;
          annotation (Inline = true, Protection(access = Access.icon));

        end temperature;

        redeclare function extends density  "Return density of ideal gas"
        algorithm
          d := state.d;
          annotation (Inline = true, Protection(access = Access.icon));

        end density;

        redeclare function extends specificEnthalpy  "Return specific enthalpy"
          extends Modelica.Icons.Function;
        algorithm
          h := state.h;
          annotation (Inline = true, Protection(access = Access.icon));

        end specificEnthalpy;

        redeclare function extends specificInternalEnergy
          "Return specific internal energy"
          extends Modelica.Icons.Function;
        algorithm
          u := state.h - state.p / state.d;
          annotation (Inline = true, Protection(access = Access.icon));

        end specificInternalEnergy;

        redeclare function extends specificGibbsEnergy  "Return specific Gibbs energy"
          extends Modelica.Icons.Function;
        algorithm
          g := state.h - state.T * specificEntropy(state);
          annotation (Inline = true, Protection(access = Access.icon));

        end specificGibbsEnergy;

        redeclare function extends specificHelmholtzEnergy
          "Return specific Helmholtz energy"
          extends Modelica.Icons.Function;
        algorithm
          f := state.h - state.p / state.d - state.T * specificEntropy(state);
          annotation (Inline = true, Protection(access = Access.icon));

        end specificHelmholtzEnergy;

        redeclare function extends specificEntropy  "Specific entropy of water"
        algorithm
          s := if dT_explicit then IF97_Utilities.s_dT(
            state.d,
            state.T,
            state.phase) else if pT_explicit then IF97_Utilities.s_pT(state.p,
            state.T) else IF97_Utilities.s_ph(
            state.p,
            state.h,
            state.phase);
          annotation (Inline = true, Protection(access = Access.icon));

        end specificEntropy;

        redeclare function extends specificHeatCapacityCp
          "Specific heat capacity at constant pressure of water"
        algorithm
          cp := if dT_explicit then IF97_Utilities.cp_dT(
            state.d,
            state.T,
            state.phase) else if pT_explicit then IF97_Utilities.cp_pT(state.p,
            state.T) else IF97_Utilities.cp_ph(
            state.p,
            state.h,
            state.phase);
          annotation (Inline = true, Documentation(info = "<html>
                                <p>In the two phase region this function returns the interpolated heat capacity between the
                                liquid and vapour state heat capacities.</p>
                                </html>"), Protection(access = Access.icon));

        end specificHeatCapacityCp;

        redeclare function extends specificHeatCapacityCv
          "Specific heat capacity at constant volume of water"
        algorithm
          cv := if dT_explicit then IF97_Utilities.cv_dT(
            state.d,
            state.T,
            state.phase) else if pT_explicit then IF97_Utilities.cv_pT(state.p,
            state.T) else IF97_Utilities.cv_ph(
            state.p,
            state.h,
            state.phase);
          annotation (Inline = true, Protection(access = Access.icon));

        end specificHeatCapacityCv;

        redeclare function extends isentropicExponent  "Return isentropic exponent"
          annotation (Protection(access = Access.icon));
        algorithm
          gamma := if dT_explicit then IF97_Utilities.isentropicExponent_dT(
            state.d,
            state.T,
            state.phase) else if pT_explicit then 
            IF97_Utilities.isentropicExponent_pT(state.p, state.T) else 
            IF97_Utilities.isentropicExponent_ph(
            state.p,
            state.h,
            state.phase);
        end isentropicExponent;

        redeclare function extends isothermalCompressibility
          "Isothermal compressibility of water"
        algorithm
          kappa := if dT_explicit then IF97_Utilities.kappa_dT(
            state.d,
            state.T,
            state.phase) else if pT_explicit then IF97_Utilities.kappa_pT(state.p,
            state.T) else IF97_Utilities.kappa_ph(
            state.p,
            state.h,
            state.phase);
          annotation (Inline = true, Protection(access = Access.icon));

        end isothermalCompressibility;

        redeclare function extends isobaricExpansionCoefficient
          "Isobaric expansion coefficient of water"
        algorithm
          beta := if dT_explicit then IF97_Utilities.beta_dT(
            state.d,
            state.T,
            state.phase) else if pT_explicit then IF97_Utilities.beta_pT(state.p,
            state.T) else IF97_Utilities.beta_ph(
            state.p,
            state.h,
            state.phase);
          annotation (Inline = true, Protection(access = Access.icon));

        end isobaricExpansionCoefficient;

        redeclare function extends velocityOfSound
          "Return velocity of sound as a function of the thermodynamic state record"
        algorithm
          a := if dT_explicit then IF97_Utilities.velocityOfSound_dT(
            state.d,
            state.T,
            state.phase) else if pT_explicit then 
            IF97_Utilities.velocityOfSound_pT(state.p, state.T) else 
            IF97_Utilities.velocityOfSound_ph(
            state.p,
            state.h,
            state.phase);
          annotation (Inline = true, Protection(access = Access.icon));

        end velocityOfSound;

        redeclare function extends isentropicEnthalpy  "Compute h(p,s)"
        algorithm
          h_is := IF97_Utilities.isentropicEnthalpy(
            p_downstream,
            specificEntropy(refState),
            0);
          annotation (Inline = true, Protection(access = Access.icon));

        end isentropicEnthalpy;

        redeclare function extends density_derh_p
          "Density derivative by specific enthalpy"
        algorithm
          ddhp := IF97_Utilities.ddhp(
            state.p,
            state.h,
            state.phase);
          annotation (Inline = true, Protection(access = Access.icon));

        end density_derh_p;

        redeclare function extends density_derp_h  "Density derivative by pressure"
        algorithm
          ddph := IF97_Utilities.ddph(
            state.p,
            state.h,
            state.phase);
          annotation (Inline = true, Protection(access = Access.icon));

        end density_derp_h;

        redeclare function extends bubbleEnthalpy
          "Boiling curve specific enthalpy of water"
        algorithm
          hl := IF97_Utilities.BaseIF97.Regions.hl_p(sat.psat);
          annotation (Inline = true, Protection(access = Access.icon));

        end bubbleEnthalpy;

        redeclare function extends dewEnthalpy  "Dew curve specific enthalpy of water"
        algorithm
          hv := IF97_Utilities.BaseIF97.Regions.hv_p(sat.psat);
          annotation (Inline = true, Protection(access = Access.icon));

        end dewEnthalpy;

        redeclare function extends bubbleEntropy
          "Boiling curve specific entropy of water"
        algorithm
          sl := IF97_Utilities.BaseIF97.Regions.sl_p(sat.psat);
          annotation (Inline = true, Protection(access = Access.icon));

        end bubbleEntropy;

        redeclare function extends dewEntropy  "Dew curve specific entropy of water"
        algorithm
          sv := IF97_Utilities.BaseIF97.Regions.sv_p(sat.psat);
          annotation (Inline = true, Protection(access = Access.icon));

        end dewEntropy;

        redeclare function extends bubbleDensity
          "Boiling curve specific density of water"
        algorithm
          dl := if ph_explicit then IF97_Utilities.BaseIF97.Regions.rhol_p(sat.psat) else 
            IF97_Utilities.BaseIF97.Regions.rhol_T(sat.Tsat);
          annotation (Inline = true, Protection(access = Access.icon));

        end bubbleDensity;

        redeclare function extends dewDensity  "Dew curve specific density of water"
        algorithm
          dv := if ph_explicit or pT_explicit then 
            IF97_Utilities.BaseIF97.Regions.rhov_p(sat.psat) else 
            IF97_Utilities.BaseIF97.Regions.rhov_T(sat.Tsat);
          annotation (Inline = true, Protection(access = Access.icon));

        end dewDensity;

        redeclare function extends saturationTemperature
          "Saturation temperature of water"
        algorithm
          T := IF97_Utilities.BaseIF97.Basic.tsat(p);
          annotation (Inline = true, Protection(access = Access.icon));

        end saturationTemperature;

        redeclare function extends saturationTemperature_derp
          "Derivative of saturation temperature w.r.t. pressure"
        algorithm
          dTp := IF97_Utilities.BaseIF97.Basic.dtsatofp(p);
          annotation (Inline = true, Protection(access = Access.icon));

        end saturationTemperature_derp;

        redeclare function extends saturationPressure  "Saturation pressure of water"
        algorithm
          p := IF97_Utilities.BaseIF97.Basic.psat(T);
          annotation (Inline = true, Protection(access = Access.icon));

        end saturationPressure;

        redeclare function extends dBubbleDensity_dPressure
          "Bubble point density derivative"
        algorithm
          ddldp := IF97_Utilities.BaseIF97.Regions.drhol_dp(sat.psat);
          annotation (Inline = true, Protection(access = Access.icon));

        end dBubbleDensity_dPressure;

        redeclare function extends dDewDensity_dPressure
          "Dew point density derivative"
        algorithm
          ddvdp := IF97_Utilities.BaseIF97.Regions.drhov_dp(sat.psat);
          annotation (Inline = true, Protection(access = Access.icon));

        end dDewDensity_dPressure;

        redeclare function extends dBubbleEnthalpy_dPressure
          "Bubble point specific enthalpy derivative"
        algorithm
          dhldp := IF97_Utilities.BaseIF97.Regions.dhl_dp(sat.psat);
          annotation (Inline = true, Protection(access = Access.icon));

        end dBubbleEnthalpy_dPressure;

        redeclare function extends dDewEnthalpy_dPressure
          "Dew point specific enthalpy derivative"
        algorithm
          dhvdp := IF97_Utilities.BaseIF97.Regions.dhv_dp(sat.psat);
          annotation (Inline = true, Protection(access = Access.icon));

        end dDewEnthalpy_dPressure;

        redeclare function extends setState_dTX
          "Return thermodynamic state of water as function of d and T"
        algorithm
          state := ThermodynamicState(
            d = d,
            T = T,
            phase = 0,
            h = specificEnthalpy_dT(d, T),
            p = pressure_dT(d, T));
          annotation (Inline = true, Protection(access = Access.icon));

        end setState_dTX;

        redeclare function extends setState_phX
          "Return thermodynamic state of water as function of p and h"
        algorithm
          state := ThermodynamicState(
            d = density_ph(p, h),
            T = temperature_ph(p, h),
            phase = 0,
            h = h,
            p = p);
          annotation (Inline = true, Protection(access = Access.icon));

        end setState_phX;

        redeclare function extends setState_psX
          "Return thermodynamic state of water as function of p and s"
        algorithm
          state := ThermodynamicState(
            d = density_ps(p, s),
            T = temperature_ps(p, s),
            phase = 0,
            h = specificEnthalpy_ps(p, s),
            p = p);
          annotation (Inline = true, Protection(access = Access.icon));

        end setState_psX;

        redeclare function extends setState_pTX
          "Return thermodynamic state of water as function of p and T"
        algorithm
          state := ThermodynamicState(
            d = density_pT(p, T),
            T = T,
            phase = 1,
            h = specificEnthalpy_pT(p, T),
            p = p);
          annotation (Inline = true, Protection(access = Access.icon));

        end setState_pTX;

        redeclare function extends setSmoothState
          "Return thermodynamic state so that it smoothly approximates: if x > 0 then state_a else state_b"
          import Modelica.Media.Common.smoothStep;
        algorithm
          state := ThermodynamicState(
            p = smoothStep(
            x,
            state_a.p,
            state_b.p,
            x_small),
            h = smoothStep(
            x,
            state_a.h,
            state_b.h,
            x_small),
            d = density_ph(smoothStep(
            x,
            state_a.p,
            state_b.p,
            x_small), smoothStep(
            x,
            state_a.h,
            state_b.h,
            x_small)),
            T = temperature_ph(smoothStep(
            x,
            state_a.p,
            state_b.p,
            x_small), smoothStep(
            x,
            state_a.h,
            state_b.h,
            x_small)),
            phase = 0);
          annotation (Inline = true, Protection(access = Access.icon));

        end setSmoothState;
        //   redeclare function extends density_derT_p
        //     "Density derivative by temperature"
        //   algorithm
        //     ddTp := IF97_Utilities.ddTp(state.p, state.h, state.phase);
        //   end density_derT_p;
        //
        //   redeclare function extends density_derp_T
        //     "Density derivative by pressure"
        //   algorithm
        //     ddpT := IF97_Utilities.ddpT(state.p, state.h, state.phase);
        //   end density_derp_T;
        annotation (Documentation(info = ""), Protection(access = Access.icon));

      end WaterIF97_base;

      partial package WaterIF97_fixedregion "Water: Steam properties as defined by IAPWS/IF97 standard"
        /*
  extends Modelica.Media.Interfaces.PartialTwoPhaseMedium(
    mediumName = "WaterIF97", 
    substanceNames = {"water"}, 
    singleState = false, 
    SpecificEnthalpy(start = 1.0e5, nominal = 5.0e5), 
    Density(start = 150, nominal = 500), 
    AbsolutePressure(start = 50e5, nominal = 10e5), 
    Temperature(start = 500, nominal = 500), 
    smoothModel = false, 
    onePhase = false, 
    fluidConstants = waterConstants);
*/

        redeclare record extends ThermodynamicState  "Thermodynamic state"
          SpecificEnthalpy h "Specific enthalpy";
          Density d "Density";
          Temperature T "Temperature";
          AbsolutePressure p "Pressure";
          annotation (Protection(access = Access.icon));
        end ThermodynamicState;

        constant Integer Region "Region of IF97, if known";
        constant Boolean ph_explicit
          "True if explicit in pressure and specific enthalpy";
        constant Boolean dT_explicit "True if explicit in density and temperature";
        constant Boolean pT_explicit "True if explicit in pressure and temperature";

        redeclare replaceable model extends BaseProperties (
          h(stateSelect = if ph_explicit then StateSelect.prefer else StateSelect.default),
          d(stateSelect = if dT_explicit then StateSelect.prefer else StateSelect.default),
          T(stateSelect = if (pT_explicit or dT_explicit) then StateSelect.prefer else 
            StateSelect.default),
          p(stateSelect = if (pT_explicit or ph_explicit) then StateSelect.prefer else 
            StateSelect.default)) "Base properties of water"

          Integer phase(min = 0, max = 2)
            "2 for two-phase, 1 for one-phase, 0 if not known";
          SaturationProperties sat(Tsat(start = 300.0), psat(start = 1.0e5))
            "Saturation temperature and pressure";
          annotation (Protection(access = Access.icon));
        equation
          MM = fluidConstants[1].molarMass;
          if smoothModel then
            if onePhase then
              phase = 1;
              if ph_explicit then
                assert(((h < bubbleEnthalpy(sat) or h > dewEnthalpy(sat)) or p >
                  fluidConstants[1].criticalPressure),
                  "With onePhase=true this model may only be called with one-phase states h < hl or h > hv!");
              else
                assert(not ((d < bubbleDensity(sat) and d > dewDensity(sat)) and T <
                  fluidConstants[1].criticalTemperature),
                  "With onePhase=true this model may only be called with one-phase states d > dl or d < dv!");
              end if;
            else
              phase = 0;
            end if;
          else
            if ph_explicit then
              phase = if ((h < bubbleEnthalpy(sat) or h > dewEnthalpy(sat)) or p >
                fluidConstants[1].criticalPressure) then 1 else 2;
            elseif dT_explicit then
              phase = if not ((d < bubbleDensity(sat) and d > dewDensity(sat)) and T <
                fluidConstants[1].criticalTemperature) then 1 else 2;
            else
              phase = 1;
              //this is for the one-phase only case pT
            end if;
          end if;
          if dT_explicit then
            p = pressure_dT(
              d,
              T,
              phase,
              Region);
            h = specificEnthalpy_dT(
              d,
              T,
              phase,
              Region);
            sat.Tsat = T;
            sat.psat = saturationPressure(T);
          elseif ph_explicit then
            d = density_ph(
              p,
              h,
              phase,
              Region);
            T = temperature_ph(
              p,
              h,
              phase,
              Region);
            sat.Tsat = saturationTemperature(p);
            sat.psat = p;
          else
            h = specificEnthalpy_pT(
              p,
              T,
              Region);
            d = density_pT(
              p,
              T,
              Region);
            sat.psat = p;
            sat.Tsat = saturationTemperature(p);
          end if;
          u = h - p / d;
          R = Modelica.Constants.R / fluidConstants[1].molarMass;
          h = state.h;
          p = state.p;
          T = state.T;
          d = state.d;
          phase = state.phase;
        end BaseProperties;

        redeclare function density_ph
          "Computes density as a function of pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input FixedPhase phase = 0
            "2 for two-phase, 1 for one-phase, 0 if not known";
          input Integer region = 0
            "If 0, region is unknown, otherwise known and this input";
          output Density d "Density";
        algorithm
          d := IF97_Utilities.rho_ph(
            p,
            h,
            phase,
            region);
          annotation (Inline = true, Protection(access = Access.icon));

        end density_ph;

        redeclare function temperature_ph
          "Computes temperature as a function of pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input FixedPhase phase = 0
            "2 for two-phase, 1 for one-phase, 0 if not known";
          input Integer region = 0
            "If 0, region is unknown, otherwise known and this input";
          output Temperature T "Temperature";
        algorithm
          T := IF97_Utilities.T_ph(
            p,
            h,
            phase,
            region);
          annotation (Inline = true, Protection(access = Access.icon));

        end temperature_ph;

        redeclare function temperature_ps
          "Compute temperature from pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          input FixedPhase phase = 0
            "2 for two-phase, 1 for one-phase, 0 if not known";
          input Integer region = 0
            "If 0, region is unknown, otherwise known and this input";
          output Temperature T "Temperature";
        algorithm
          T := IF97_Utilities.T_ps(
            p,
            s,
            phase,
            region);
          annotation (Inline = true, Protection(access = Access.icon));

        end temperature_ps;

        redeclare function density_ps
          "Computes density as a function of pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          input FixedPhase phase = 0
            "2 for two-phase, 1 for one-phase, 0 if not known";
          input Integer region = 0
            "If 0, region is unknown, otherwise known and this input";
          output Density d "Density";
        algorithm
          d := IF97_Utilities.rho_ps(
            p,
            s,
            phase,
            region);
          annotation (Inline = true, Protection(access = Access.icon));

        end density_ps;

        redeclare function pressure_dT
          "Computes pressure as a function of density and temperature"
          extends Modelica.Icons.Function;
          input Density d "Density";
          input Temperature T "Temperature";
          input FixedPhase phase = 0
            "2 for two-phase, 1 for one-phase, 0 if not known";
          input Integer region = 0
            "If 0, region is unknown, otherwise known and this input";
          output AbsolutePressure p "Pressure";
        algorithm
          p := IF97_Utilities.p_dT(
            d,
            T,
            phase,
            region);
          annotation (Inline = true, Protection(access = Access.icon));

        end pressure_dT;

        redeclare function specificEnthalpy_dT
          "Computes specific enthalpy as a function of density and temperature"
          extends Modelica.Icons.Function;
          input Density d "Density";
          input Temperature T "Temperature";
          input FixedPhase phase = 0
            "2 for two-phase, 1 for one-phase, 0 if not known";
          input Integer region = 0
            "If 0, region is unknown, otherwise known and this input";
          output SpecificEnthalpy h "Specific enthalpy";
        algorithm
          h := IF97_Utilities.h_dT(
            d,
            T,
            phase,
            region);
          annotation (Inline = true, Protection(access = Access.icon));

        end specificEnthalpy_dT;

        redeclare function specificEnthalpy_pT
          "Computes specific enthalpy as a function of pressure and temperature"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input Temperature T "Temperature";
          input FixedPhase phase = 0
            "2 for two-phase, 1 for one-phase, 0 if not known";
          input Integer region = 0
            "If 0, region is unknown, otherwise known and this input";
          output SpecificEnthalpy h "Specific enthalpy";
        algorithm
          h := IF97_Utilities.h_pT(
            p,
            T,
            region);
          annotation (Inline = true, Protection(access = Access.icon));

        end specificEnthalpy_pT;

        redeclare function specificEnthalpy_ps
          "Computes specific enthalpy as a function of pressure and temperature"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          input FixedPhase phase = 0
            "2 for two-phase, 1 for one-phase, 0 if not known";
          input Integer region = 0
            "If 0, region is unknown, otherwise known and this input";
          output SpecificEnthalpy h "Specific enthalpy";
        algorithm
          h := IF97_Utilities.h_ps(
            p,
            s,
            phase,
            region);
          annotation (Inline = true, Protection(access = Access.icon));

        end specificEnthalpy_ps;

        redeclare function density_pT
          "Computes density as a function of pressure and temperature"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input Temperature T "Temperature";
          input FixedPhase phase = 0
            "2 for two-phase, 1 for one-phase, 0 if not known";
          input Integer region = 0
            "If 0, region is unknown, otherwise known and this input";
          output Density d "Density";
        algorithm
          d := IF97_Utilities.rho_pT(
            p,
            T,
            region);
          annotation (Inline = true, Protection(access = Access.icon));

        end density_pT;

        redeclare function extends setDewState
          "Set the thermodynamic state on the dew line"
        algorithm
          state := ThermodynamicState(
            phase = phase,
            p = sat.psat,
            T = sat.Tsat,
            h = dewEnthalpy(sat),
            d = dewDensity(sat));
          annotation (Inline = true, Protection(access = Access.icon));

        end setDewState;

        redeclare function extends setBubbleState
          "Set the thermodynamic state on the bubble line"
        algorithm
          state := ThermodynamicState(
            phase = phase,
            p = sat.psat,
            T = sat.Tsat,
            h = bubbleEnthalpy(sat),
            d = bubbleDensity(sat));
          annotation (Inline = true, Protection(access = Access.icon));

        end setBubbleState;

        redeclare function extends dynamicViscosity  "Dynamic viscosity of water"
        algorithm
          eta := IF97_Utilities.dynamicViscosity(
            state.d,
            state.T,
            state.p,
            state.phase);
          annotation (Inline = true, Protection(access = Access.icon));

        end dynamicViscosity;

        redeclare function extends thermalConductivity
          "Thermal conductivity of water"
        algorithm
          lambda := IF97_Utilities.thermalConductivity(
            state.d,
            state.T,
            state.p,
            state.phase);
          annotation (Inline = true, Protection(access = Access.icon));

        end thermalConductivity;

        redeclare function extends surfaceTension
          "Surface tension in two phase region of water"
        algorithm
          sigma := IF97_Utilities.surfaceTension(sat.Tsat);
          annotation (Inline = true, Protection(access = Access.icon));

        end surfaceTension;

        redeclare function extends pressure  "Return pressure of ideal gas"
        algorithm
          p := state.p;
          annotation (Inline = true, Protection(access = Access.icon));

        end pressure;

        redeclare function extends temperature  "Return temperature of ideal gas"
        algorithm
          T := state.T;
          annotation (Inline = true, Protection(access = Access.icon));

        end temperature;

        redeclare function extends density  "Return density of ideal gas"
        algorithm
          d := state.d;
          annotation (Inline = true, Protection(access = Access.icon));

        end density;

        redeclare function extends specificEnthalpy  "Return specific enthalpy"
          extends Modelica.Icons.Function;
        algorithm
          h := state.h;
          annotation (Inline = true, Protection(access = Access.icon));

        end specificEnthalpy;

        redeclare function extends specificInternalEnergy
          "Return specific internal energy"
          extends Modelica.Icons.Function;
        algorithm
          u := state.h - state.p / state.d;
          annotation (Inline = true, Protection(access = Access.icon));

        end specificInternalEnergy;

        redeclare function extends specificGibbsEnergy  "Return specific Gibbs energy"
          extends Modelica.Icons.Function;
        algorithm
          g := state.h - state.T * specificEntropy(state);
          annotation (Inline = true, Protection(access = Access.icon));

        end specificGibbsEnergy;

        redeclare function extends specificHelmholtzEnergy
          "Return specific Helmholtz energy"
          extends Modelica.Icons.Function;
        algorithm
          f := state.h - state.p / state.d - state.T * specificEntropy(state);
          annotation (Inline = true, Protection(access = Access.icon));

        end specificHelmholtzEnergy;

        redeclare function extends specificEntropy  "Specific entropy of water"
        algorithm
          s := if dT_explicit then IF97_Utilities.s_dT(
            state.d,
            state.T,
            state.phase,
            Region) else if pT_explicit then IF97_Utilities.s_pT(
            state.p,
            state.T,
            Region) else IF97_Utilities.s_ph(
            state.p,
            state.h,
            state.phase,
            Region);
          annotation (Inline = true, Protection(access = Access.icon));

        end specificEntropy;

        redeclare function extends specificHeatCapacityCp
          "Specific heat capacity at constant pressure of water"
        algorithm
          cp := if dT_explicit then IF97_Utilities.cp_dT(
            state.d,
            state.T,
            Region) else if pT_explicit then IF97_Utilities.cp_pT(
            state.p,
            state.T,
            Region) else IF97_Utilities.cp_ph(
            state.p,
            state.h,
            Region);
          annotation (Inline = true, Protection(access = Access.icon));

        end specificHeatCapacityCp;

        redeclare function extends specificHeatCapacityCv
          "Specific heat capacity at constant volume of water"
        algorithm
          cv := if dT_explicit then IF97_Utilities.cv_dT(
            state.d,
            state.T,
            state.phase,
            Region) else if pT_explicit then IF97_Utilities.cv_pT(
            state.p,
            state.T,
            Region) else IF97_Utilities.cv_ph(
            state.p,
            state.h,
            state.phase,
            Region);
          annotation (Inline = true, Protection(access = Access.icon));

        end specificHeatCapacityCv;

        redeclare function extends isentropicExponent  "Return isentropic exponent"
        algorithm
          gamma := if dT_explicit then IF97_Utilities.isentropicExponent_dT(
            state.d,
            state.T,
            state.phase,
            Region) else if pT_explicit then IF97_Utilities.isentropicExponent_pT(
            state.p,
            state.T,
            Region) else IF97_Utilities.isentropicExponent_ph(
            state.p,
            state.h,
            state.phase,
            Region);
          annotation (Inline = true, Protection(access = Access.icon));

        end isentropicExponent;

        redeclare function extends isothermalCompressibility
          "Isothermal compressibility of water"
        algorithm
          //    assert(state.phase <> 2, "Isothermal compressibility can not be computed with 2-phase inputs!");
          kappa := if dT_explicit then IF97_Utilities.kappa_dT(
            state.d,
            state.T,
            state.phase,
            Region) else if pT_explicit then IF97_Utilities.kappa_pT(
            state.p,
            state.T,
            Region) else IF97_Utilities.kappa_ph(
            state.p,
            state.h,
            state.phase,
            Region);
          annotation (Inline = true, Protection(access = Access.icon));

        end isothermalCompressibility;

        redeclare function extends isobaricExpansionCoefficient
          "Isobaric expansion coefficient of water"
        algorithm
          //    assert(state.phase <> 2, "The isobaric expansion coefficient can not be computed with 2-phase inputs!");
          beta := if dT_explicit then IF97_Utilities.beta_dT(
            state.d,
            state.T,
            state.phase,
            Region) else if pT_explicit then IF97_Utilities.beta_pT(
            state.p,
            state.T,
            Region) else IF97_Utilities.beta_ph(
            state.p,
            state.h,
            state.phase,
            Region);
          annotation (Inline = true, Protection(access = Access.icon));

        end isobaricExpansionCoefficient;

        redeclare function extends velocityOfSound
          "Return velocity of sound as a function of the thermodynamic state record"
        algorithm
          a := if dT_explicit then IF97_Utilities.velocityOfSound_dT(
            state.d,
            state.T,
            state.phase,
            Region) else if pT_explicit then IF97_Utilities.velocityOfSound_pT(
            state.p,
            state.T,
            Region) else IF97_Utilities.velocityOfSound_ph(
            state.p,
            state.h,
            state.phase,
            Region);
          annotation (Inline = true, Protection(access = Access.icon));

        end velocityOfSound;

        redeclare function extends isentropicEnthalpy  "Compute h(s,p)"
        algorithm
          h_is := IF97_Utilities.isentropicEnthalpy(
            p_downstream,
            specificEntropy(refState),
            0);
          annotation (Inline = true, Protection(access = Access.icon));

        end isentropicEnthalpy;

        redeclare function extends density_derh_p
          "Density derivative by specific enthalpy"
        algorithm
          ddhp := IF97_Utilities.ddhp(
            state.p,
            state.h,
            state.phase,
            Region);
          annotation (Inline = true, Protection(access = Access.icon));

        end density_derh_p;

        redeclare function extends density_derp_h  "Density derivative by pressure"
        algorithm
          ddph := IF97_Utilities.ddph(
            state.p,
            state.h,
            state.phase,
            Region);
          annotation (Inline = true, Protection(access = Access.icon));

        end density_derp_h;

        redeclare function extends bubbleEnthalpy
          "Boiling curve specific enthalpy of water"
        algorithm
          hl := IF97_Utilities.BaseIF97.Regions.hl_p(sat.psat);
          annotation (Inline = true, Protection(access = Access.icon));

        end bubbleEnthalpy;

        redeclare function extends dewEnthalpy  "Dew curve specific enthalpy of water"
        algorithm
          hv := IF97_Utilities.BaseIF97.Regions.hv_p(sat.psat);
          annotation (Inline = true, Protection(access = Access.icon));

        end dewEnthalpy;

        redeclare function extends bubbleEntropy
          "Boiling curve specific entropy of water"
        algorithm
          sl := IF97_Utilities.BaseIF97.Regions.sl_p(sat.psat);
          annotation (Inline = true, Protection(access = Access.icon));

        end bubbleEntropy;

        redeclare function extends dewEntropy  "Dew curve specific entropy of water"
        algorithm
          sv := IF97_Utilities.BaseIF97.Regions.sv_p(sat.psat);
          annotation (Inline = true, Protection(access = Access.icon));

        end dewEntropy;

        redeclare function extends bubbleDensity
          "Boiling curve specific density of water"
        algorithm
          dl := if ph_explicit or pT_explicit then 
            IF97_Utilities.BaseIF97.Regions.rhol_p(sat.psat) else 
            IF97_Utilities.BaseIF97.Regions.rhol_T(sat.Tsat);
          annotation (Inline = true, Protection(access = Access.icon));

        end bubbleDensity;

        redeclare function extends dewDensity  "Dew curve specific density of water"
        algorithm
          dv := if ph_explicit or pT_explicit then 
            IF97_Utilities.BaseIF97.Regions.rhov_p(sat.psat) else 
            IF97_Utilities.BaseIF97.Regions.rhov_T(sat.Tsat);
          annotation (Inline = true, Protection(access = Access.icon));

        end dewDensity;

        redeclare function extends saturationTemperature
          "Saturation temperature of water"
        algorithm
          T := IF97_Utilities.BaseIF97.Basic.tsat(p);
          annotation (Inline = true, Protection(access = Access.icon));

        end saturationTemperature;

        redeclare function extends saturationTemperature_derp
          "Derivative of saturation temperature w.r.t. pressure"
        algorithm
          dTp := IF97_Utilities.BaseIF97.Basic.dtsatofp(p);
          annotation (Inline = true, Protection(access = Access.icon));

        end saturationTemperature_derp;

        redeclare function extends saturationPressure  "Saturation pressure of water"
        algorithm
          p := IF97_Utilities.BaseIF97.Basic.psat(T);
          annotation (Inline = true, Protection(access = Access.icon));

        end saturationPressure;

        redeclare function extends dBubbleDensity_dPressure
          "Bubble point density derivative"
        algorithm
          ddldp := IF97_Utilities.BaseIF97.Regions.drhol_dp(sat.psat);
          annotation (Inline = true, Protection(access = Access.icon));

        end dBubbleDensity_dPressure;

        redeclare function extends dDewDensity_dPressure
          "Dew point density derivative"
        algorithm
          ddvdp := IF97_Utilities.BaseIF97.Regions.drhov_dp(sat.psat);
          annotation (Inline = true, Protection(access = Access.icon));

        end dDewDensity_dPressure;

        redeclare function extends dBubbleEnthalpy_dPressure
          "Bubble point specific enthalpy derivative"
        algorithm
          dhldp := IF97_Utilities.BaseIF97.Regions.dhl_dp(sat.psat);
          annotation (Inline = true, Protection(access = Access.icon));

        end dBubbleEnthalpy_dPressure;

        redeclare function extends dDewEnthalpy_dPressure
          "Dew point specific enthalpy derivative"
        algorithm
          dhvdp := IF97_Utilities.BaseIF97.Regions.dhv_dp(sat.psat);
          annotation (Inline = true, Protection(access = Access.icon));

        end dDewEnthalpy_dPressure;

        redeclare function extends setState_dTX
          "Return thermodynamic state of water as function of d, T, and optional region"
          input Integer region = 0
            "If 0, region is unknown, otherwise known and this input";
        algorithm
          state := ThermodynamicState(
            d = d,
            T = T,
            phase = if region == 0 then IF97_Utilities.phase_dT(d, T) else if 
            region == 4 then 2 else 1,
            h = specificEnthalpy_dT(
            d,
            T,
            region = region),
            p = pressure_dT(
            d,
            T,
            region = region));
          annotation (Inline = true, Protection(access = Access.icon));

        end setState_dTX;

        redeclare function extends setState_phX
          "Return thermodynamic state of water as function of p, h, and optional region"
          input Integer region = 0
            "If 0, region is unknown, otherwise known and this input";
        algorithm
          state := ThermodynamicState(
            d = density_ph(
            p,
            h,
            region = region),
            T = temperature_ph(
            p,
            h,
            region = region),
            phase = if region == 0 then IF97_Utilities.phase_ph(p, h) else if 
            region == 4 then 2 else 1,
            h = h,
            p = p);
          annotation (Inline = true, Protection(access = Access.icon));

        end setState_phX;

        redeclare function extends setState_psX
          "Return thermodynamic state of water as function of p, s, and optional region"
          input Integer region = 0
            "If 0, region is unknown, otherwise known and this input";
        algorithm
          state := ThermodynamicState(
            d = density_ps(
            p,
            s,
            region = region),
            T = temperature_ps(
            p,
            s,
            region = region),
            phase = IF97_Utilities.phase_ps(p, s),
            h = specificEnthalpy_ps(
            p,
            s,
            region = region),
            p = p);
          annotation (Inline = true, Protection(access = Access.icon));

        end setState_psX;

        redeclare function extends setState_pTX
          "Return thermodynamic state of water as function of p, T, and optional region"
          input Integer region = 0
            "If 0, region is unknown, otherwise known and this input";
        algorithm
          state := ThermodynamicState(
            d = density_pT(
            p,
            T,
            region = region),
            T = T,
            phase = 1,
            h = specificEnthalpy_pT(
            p,
            T,
            region = region),
            p = p);
          annotation (Inline = true, Protection(access = Access.icon));

        end setState_pTX;

        redeclare function extends setSmoothState
          "Return thermodynamic state so that it smoothly approximates: if x > 0 then state_a else state_b"
          import Modelica.Media.Common.smoothStep;
        algorithm
          state := ThermodynamicState(
            p = smoothStep(
            x,
            state_a.p,
            state_b.p,
            x_small),
            h = smoothStep(
            x,
            state_a.h,
            state_b.h,
            x_small),
            d = density_ph(smoothStep(
            x,
            state_a.p,
            state_b.p,
            x_small), smoothStep(
            x,
            state_a.h,
            state_b.h,
            x_small)),
            T = temperature_ph(smoothStep(
            x,
            state_a.p,
            state_b.p,
            x_small), smoothStep(
            x,
            state_a.h,
            state_b.h,
            x_small)),
            phase = 0);
          annotation (Inline = true, Protection(access = Access.icon));

        end setSmoothState;

        annotation (Documentation(info = ""), Protection(access = Access.icon));

      end WaterIF97_fixedregion;

      package IF97_Utilities "Low level and utility computation for high accuracy water properties according to the IAPWS/IF97 standard"

        // extends Modelica.Icons.UtilitiesPackage;

        package BaseIF97 "Modelica Physical Property Model: the new industrial formulation IAPWS-IF97"
          extends Modelica.Icons.Package;

          //===================================================================
          //                      Constant declarations

          //===================================================================
          //===================================================================
          //                      Base functions

          //===================================================================
          //work needed: (Pr,lam,eta) = f(d,T,p, region?)
          record IterationData "Constants for iterations internal to some functions"

            extends Modelica.Icons.Record;
            constant Integer IMAX = 50
              "Maximum number of iterations for inverse functions";
            constant Real DELP = 1.0e-6 "Maximum iteration error in pressure, Pa";
            constant Real DELS = 1.0e-8
              "Maximum iteration error in specific entropy, J/{kg.K}";
            constant Real DELH = 1.0e-8
              "Maximum iteration error in specific enthalpy, J/kg";
            constant Real DELD = 1.0e-8 "Maximum iteration error in density, kg/m^3";
            annotation (Protection(access = Access.icon));
          end IterationData;

          record data "Constant IF97 data and region limits"
            extends Modelica.Icons.Record;
            constant Modelica.SIunits.SpecificHeatCapacity RH2O = 461.526
              "Specific gas constant of water vapour";
            constant Modelica.SIunits.MolarMass MH2O = 0.01801528 "Molar weight of water";
            constant Modelica.SIunits.Temp_K TSTAR1 = 1386.0
              "Normalization temperature for region 1 IF97";
            constant Modelica.SIunits.Pressure PSTAR1 = 16.53e6
              "Normalization pressure for region 1 IF97";
            constant Modelica.SIunits.Temp_K TSTAR2 = 540.0
              "Normalization temperature for region 2 IF97";
            constant Modelica.SIunits.Pressure PSTAR2 = 1.0e6
              "Normalization pressure for region 2 IF97";
            constant Modelica.SIunits.Temp_K TSTAR5 = 1000.0
              "Normalization temperature for region 5 IF97";
            constant Modelica.SIunits.Pressure PSTAR5 = 1.0e6
              "Normalization pressure for region 5 IF97";
            constant Modelica.SIunits.SpecificEnthalpy HSTAR1 = 2.5e6
              "Normalization specific enthalpy for region 1 IF97";
            constant Real IPSTAR = 1.0e-6
              "Normalization pressure for inverse function in region 2 IF97";
            constant Real IHSTAR = 5.0e-7
              "Normalization specific enthalpy for inverse function in region 2 IF97";
            constant Modelica.SIunits.Temp_K TLIMIT1 = 623.15
              "Temperature limit between regions 1 and 3";
            constant Modelica.SIunits.Temp_K TLIMIT2 = 1073.15
              "Temperature limit between regions 2 and 5";
            constant Modelica.SIunits.Temp_K TLIMIT5 = 2273.15 "Upper temperature limit of 5";
            constant Modelica.SIunits.Pressure PLIMIT1 = 100.0e6
              "Upper pressure limit for regions 1, 2 and 3";
            constant Modelica.SIunits.Pressure PLIMIT4A = 16.5292e6
              "Pressure limit between regions 1 and 2, important for for two-phase (region 4)";
            constant Modelica.SIunits.Pressure PLIMIT5 = 10.0e6
              "Upper limit of valid pressure in region 5";
            constant Modelica.SIunits.Pressure PCRIT = 22064000.0 "The critical pressure";
            constant Modelica.SIunits.Temp_K TCRIT = 647.096 "The critical temperature";
            constant Modelica.SIunits.Density DCRIT = 322.0 "The critical density";
            constant Modelica.SIunits.SpecificEntropy SCRIT = 4412.02148223476
              "The calculated specific entropy at the critical point";
            constant Modelica.SIunits.SpecificEnthalpy HCRIT = 2087546.84511715
              "The calculated specific enthalpy at the critical point";
            constant Real[5] n = array(
              0.34805185628969e3,
              -0.11671859879975e1,
              0.10192970039326e-2,
              0.57254459862746e3,
              0.13918839778870e2)
              "Polynomial coefficients for boundary between regions 2 and 3";
            annotation (Documentation(info = "<HTML>
 <h4>Record description</h4>
                           <p>Constants needed in the international steam properties IF97.
                           SCRIT and HCRIT are calculated from Helmholtz function for region 3.</p>
<h4>Version Info and Revision history
</h4>
<ul>
<li>First implemented: <i>July, 2000</i>
       by Hubertus Tummescheit
       </li>
</ul>
 <address>Author: Hubertus Tummescheit, <br>
      Modelon AB<br>
      Ideon Science Park<br>
      SE-22370 Lund, Sweden<br>
      email: hubertus@modelon.se
 </address>
<ul>
 <li>Initial version: July 2000</li>
 <li>Documentation added: December 2002</li>
</ul>
</html>"), Protection(access = Access.icon));

          end data;

          function getTstar "Get normalization temperature for region 1, 2 or 5"
            extends Modelica.Icons.Function;
            input Integer region "IF 97 region";
            output Modelica.SIunits.Temp_K Tstar "Normalization temperature";
            annotation (Protection(access = Access.icon));
          algorithm
            if region == 1 then
              Tstar := data.TSTAR1;
            elseif region == 2 then
              Tstar := data.TSTAR2;
            else
              Tstar := data.TSTAR5;
            end if;
          end getTstar;

          function getpstar "Get normalization pressure for region 1, 2 or 5"
            extends Modelica.Icons.Function;
            input Integer region "IF 97 region";
            output Modelica.SIunits.Pressure pstar "Normalization pressure";
            annotation (Protection(access = Access.icon));
          algorithm
            if region == 1 then
              pstar := data.PSTAR1;
            elseif region == 2 then
              pstar := data.PSTAR2;
            else
              pstar := data.PSTAR5;
            end if;
          end getpstar;

          record critical "Critical point data"
            extends Modelica.Icons.Record;
            constant Modelica.SIunits.Pressure PCRIT = 22064000.0 "The critical pressure";
            constant Modelica.SIunits.Temp_K TCRIT = 647.096 "The critical temperature";
            constant Modelica.SIunits.Density DCRIT = 322.0 "The critical density";
            constant Modelica.SIunits.SpecificEnthalpy HCRIT = 2087546.84511715
              "The calculated specific enthalpy at the critical point";
            constant Modelica.SIunits.SpecificEntropy SCRIT = 4412.02148223476
              "The calculated specific entropy at the critical point";
            annotation (Documentation(info = "<HTML>
 <h4>Record description</h4>
 <p>Critical point data for IF97 steam properties. SCRIT and HCRIT are calculated from Helmholtz function for region 3</p>
<h4>Version Info and Revision history
</h4>
<ul>
<li>First implemented: <i>July, 2000</i>
       by <a href=\"http://www.control.lth.se/~hubertus/\">Hubertus Tummescheit</a>
       </li>
</ul>
 <address>Author: Hubertus Tummescheit, <br>
      Modelon AB<br>
      Ideon Science Park<br>
      SE-22370 Lund, Sweden<br>
      email: hubertus@modelon.se
 </address>
<ul>
 <li>Initial version: July 2000</li>
 <li>Documentation added: December 2002</li>
</ul>
</html>"), Protection(access = Access.icon));

          end critical;

          record triple "Triple point data"
            extends Modelica.Icons.Record;
            constant Modelica.SIunits.Temp_K Ttriple = 273.16 "The triple point temperature";
            constant Modelica.SIunits.Pressure ptriple = 611.657 "The triple point temperature";
            constant Modelica.SIunits.Density dltriple = 999.792520031617642
              "The triple point liquid density";
            constant Modelica.SIunits.Density dvtriple = 0.485457572477861372e-2
              "The triple point vapour density";
            annotation (Documentation(info = "<HTML>
 <h4>Record description</h4>
 <p>Vapour/liquid/ice triple point data for IF97 steam properties.</p>
<h4>Version Info and Revision history
</h4>
<ul>
<li>First implemented: <i>July, 2000</i>
       by <a href=\"http://www.control.lth.se/~hubertus/\">Hubertus Tummescheit</a>
       </li>
</ul>
 <address>Author: Hubertus Tummescheit, <br>
      Modelon AB<br>
      Ideon Science Park<br>
      SE-22370 Lund, Sweden<br>
      email: hubertus@modelon.se
 </address>
<ul>
 <li>Initial version: July 2000</li>
 <li>Documentation added: December 2002</li>
</ul>
</html>"), Protection(access = Access.icon));

          end triple;

          package Regions "Functions to find the current region for given pairs of input variables"

            extends Modelica.Icons.Package;

            //===================================================================
            //                      "Public" functions

            //===================================================================
            function boundary23ofT
              "Boundary function for region boundary between regions 2 and 3 (input temperature)"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Temp_K t "Temperature (K)";
              output Modelica.SIunits.Pressure p "Pressure";
            protected
              constant Real[5] n = data.n;
              annotation (Protection(access = Access.icon));
            algorithm
              p := 1.0e6 * (n[1] + t * (n[2] + t * n[3]));
            end boundary23ofT;

            function boundary23ofp
              "Boundary function for region boundary between regions 2 and 3 (input pressure)"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.Temp_K t "Temperature (K)";
            protected
              constant Real[5] n = data.n;
              Real pi "Dimensionless pressure";
              annotation (Protection(access = Access.icon));
            algorithm
              pi := p / 1.0e6;
              assert(p > triple.ptriple,
                "IF97 medium function boundary23ofp called with too low pressure\n" +
                "p = " + String(p) + " Pa <= " + String(triple.ptriple) +
                " Pa (triple point pressure)");
              t := n[4] + ((pi - n[5]) / n[3]) ^ 0.5;
            end boundary23ofp;

            function hlowerofp5
              "Explicit lower specific enthalpy limit of region 5 as function of pressure"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
            protected
              Real pi "Dimensionless pressure";
              annotation (Protection(access = Access.icon));
            algorithm
              pi := p / data.PSTAR5;
              assert(p > triple.ptriple,
                "IF97 medium function hlowerofp5 called with too low pressure\n" +
                "p = " + String(p) + " Pa <= " + String(triple.ptriple) +
                " Pa (triple point pressure)");
              h := 461526. * (9.01505286876203 + pi * (-0.00979043490246092 + (-0.0000203245575263501 +
                3.36540214679088e-7 * pi) * pi));
            end hlowerofp5;

            function hupperofp5
              "Explicit upper specific enthalpy limit of region 5 as function of pressure"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
            protected
              Real pi "Dimensionless pressure";
              annotation (Protection(access = Access.icon));
            algorithm
              pi := p / data.PSTAR5;
              assert(p > triple.ptriple,
                "IF97 medium function hupperofp5 called with too low pressure\n" +
                "p = " + String(p) + " Pa <= " + String(triple.ptriple) +
                " Pa (triple point pressure)");
              h := 461526. * (15.9838891400332 + pi * (-0.000489898813722568 + (-5.01510211858761e-8 +
                7.5006972718273e-8 * pi) * pi));
            end hupperofp5;

            function slowerofp5
              "Explicit lower specific entropy limit of region 5 as function of pressure"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.SpecificEntropy s "Specific entropy";
            protected
              Real pi "Dimensionless pressure";
              annotation (Protection(access = Access.icon));
            algorithm
              pi := p / data.PSTAR5;
              assert(p > triple.ptriple,
                "IF97 medium function slowerofp5 called with too low pressure\n" +
                "p = " + String(p) + " Pa <= " + String(triple.ptriple) +
                " Pa (triple point pressure)");
              s := 461.526 * (18.4296209980112 + pi * (-0.00730911805860036 + (-0.0000168348072093888 +
                2.09066899426354e-7 * pi) * pi) - Modelica.Math.log(pi));
            end slowerofp5;

            function supperofp5
              "Explicit upper specific entropy limit of region 5 as function of pressure"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.SpecificEntropy s "Specific entropy";
            protected
              Real pi "Dimensionless pressure";
              annotation (Protection(access = Access.icon));
            algorithm
              pi := p / data.PSTAR5;
              assert(p > triple.ptriple,
                "IF97 medium function supperofp5 called with too low pressure\n" +
                "p = " + String(p) + " Pa <= " + String(triple.ptriple) +
                " Pa (triple point pressure)");
              s := 461.526 * (22.7281531474243 + pi * (-0.000656650220627603 + (-1.96109739782049e-8 +
                2.19979537113031e-8 * pi) * pi) - Modelica.Math.log(pi));
            end supperofp5;

            function hlowerofp1
              "Explicit lower specific enthalpy limit of region 1 as function of pressure"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
            protected
              Real pi1 "Dimensionless pressure";
              Real[3] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              pi1 := 7.1 - p / data.PSTAR1;
              assert(p > triple.ptriple,
                "IF97 medium function hlowerofp1 called with too low pressure\n" +
                "p = " + String(p) + " Pa <= " + String(triple.ptriple) +
                " Pa (triple point pressure)");
              o[1] := pi1 * pi1;
              o[2] := o[1] * o[1];
              o[3] := o[2] * o[2];

              h := 639675.036 * (0.173379420894777 + pi1 * (-0.022914084306349 + pi1 * (-0.00017146768241932 +
                pi1 * (-4.18695814670391e-6 + pi1 * (-2.41630417490008e-7 + pi1 * (
                1.73545618580828e-11 + o[1] * pi1 * (8.43755552264362e-14 + o[2] * o[3] * pi1 *
                (5.35429206228374e-35 + o[1] * (-8.12140581014818e-38 + o[1] * o[2] * (-1.43870236842915e-44 +
                pi1 * (1.73894459122923e-45 + (-7.06381628462585e-47 +
                9.64504638626269e-49 * pi1) * pi1)))))))))));
            end hlowerofp1;

            function hupperofp1
              "Explicit upper specific enthalpy limit of region 1 as function of pressure (meets region 4 saturation pressure curve at 623.15 K)"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
            protected
              Real pi1 "Dimensionless pressure";
              Real[3] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              pi1 := 7.1 - p / data.PSTAR1;
              assert(p > triple.ptriple,
                "IF97 medium function hupperofp1 called with too low pressure\n" +
                "p = " + String(p) + " Pa <= " + String(triple.ptriple) +
                " Pa (triple point pressure)");
              o[1] := pi1 * pi1;
              o[2] := o[1] * o[1];
              o[3] := o[2] * o[2];
              h := 639675.036 * (2.42896927729349 + pi1 * (-0.00141131225285294 + pi1 * (
                0.00143759406818289 + pi1 * (0.000125338925082983 + pi1 * (
                0.0000123617764767172 + pi1 * (3.17834967400818e-6 + o[1] * pi1 * (
                1.46754947271665e-8 + o[2] * o[3] * pi1 * (1.86779322717506e-17 + o[1] * (-4.18568363667416e-19 +
                o[1] * o[2] * (-9.19148577641497e-22 + pi1 * (4.27026404402408e-22 + (-6.66749357417962e-23 +
                3.49930466305574e-24 * pi1) * pi1)))))))))));
            end hupperofp1;

            function slowerofp1
              "Explicit lower specific entropy limit of region 1 as function of pressure"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.SpecificEntropy s "Specific entropy";
            protected
              Real pi1 "Dimensionless pressure";
              Real[3] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              pi1 := 7.1 - p / data.PSTAR1;
              assert(p > triple.ptriple,
                "IF97 medium function slowerofp1 called with too low pressure\n" +
                "p = " + String(p) + " Pa <= " + String(triple.ptriple) +
                " Pa (triple point pressure)");
              o[1] := pi1 * pi1;
              o[2] := o[1] * o[1];
              o[3] := o[2] * o[2];
              s := 461.526 * (-0.0268080988194267 + pi1 * (0.00834795890110168 + pi1 * (-0.000486470924668433 +
                pi1 * (-0.0000154902045012264 + pi1 * (-1.07631751351358e-6 + pi1 * (
                9.64159058957115e-11 + o[1] * pi1 * (4.81921078863103e-13 + o[2] * o[3] * pi1 *
                (2.7879623870968e-34 + o[1] * (-4.22182957646226e-37 + o[1] * o[2] * (-7.44601427465175e-44 +
                pi1 * (8.99540001407168e-45 + (-3.65230274480299e-46 +
                4.98464639687285e-48 * pi1) * pi1)))))))))));
            end slowerofp1;

            function supperofp1
              "Explicit upper specific entropy limit of region 1 as function of pressure (meets region 4 saturation pressure curve at 623.15 K)"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.SpecificEntropy s "Specific entropy";
            protected
              Real pi1 "Dimensionless pressure";
              Real[3] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              pi1 := 7.1 - p / data.PSTAR1;
              assert(p > triple.ptriple,
                "IF97 medium function supperofp1 called with too low pressure\n" +
                "p = " + String(p) + " Pa <= " + String(triple.ptriple) +
                " Pa (triple point pressure)");
              o[1] := pi1 * pi1;
              o[2] := o[1] * o[1];
              o[3] := o[2] * o[2];
              s := 461.526 * (7.28316418503422 + pi1 * (0.070602197808399 + pi1 * (
                0.0039229343647356 + pi1 * (0.000313009170788845 + pi1 * (
                0.0000303619398631619 + pi1 * (7.46739440045781e-6 + o[1] * pi1 * (
                3.40562176858676e-8 + o[2] * o[3] * pi1 * (4.21886233340801e-17 + o[1] * (-9.44504571473549e-19 +
                o[1] * o[2] * (-2.06859611434475e-21 + pi1 * (9.60758422254987e-22 + (-1.49967810652241e-22 +
                7.86863124555783e-24 * pi1) * pi1)))))))))));
            end supperofp1;

            function hlowerofp2
              "Explicit lower specific enthalpy limit of region 2 as function of pressure (meets region 4 saturation pressure curve at 623.15 K)"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
            protected
              Real pi "Dimensionless pressure";
              Real q1 "Auxiliary variable";
              Real q2 "Auxiliary variable";
              Real[18] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              pi := p / data.PSTAR2;
              assert(p > triple.ptriple,
                "IF97 medium function hlowerofp2 called with too low pressure\n" +
                "p = " + String(p) + " Pa <= " + String(triple.ptriple) +
                " Pa (triple point pressure)");
              q1 := 572.54459862746 + 31.3220101646784 * (-13.91883977887 + pi) ^ 0.5;
              q2 := -0.5 + 540. / q1;
              o[1] := q1 * q1;
              o[2] := o[1] * o[1];
              o[3] := o[2] * o[2];
              o[4] := pi * pi;
              o[5] := o[4] * o[4];
              o[6] := q2 * q2;
              o[7] := o[6] * o[6];
              o[8] := o[6] * o[7];
              o[9] := o[5] * o[5];
              o[10] := o[7] * o[7];
              o[11] := o[9] * o[9];
              o[12] := o[10] * o[10];
              o[13] := o[12] * o[12];
              o[14] := o[7] * q2;
              o[15] := o[6] * q2;
              o[16] := o[10] * o[6];
              o[17] := o[13] * o[6];
              o[18] := o[13] * o[6] * q2;
              h := (4.63697573303507e9 + 3.74686560065793 * o[2] + 3.57966647812489e-6 *
                o[1] * o[2] + 2.81881548488163e-13 * o[3] - 7.64652332452145e7 * q1 -
                0.00450789338787835 * o[2] * q1 - 1.55131504410292e-9 * o[1] * o[2] * q1 + o[1] *
                (2.51383707870341e6 - 4.78198198764471e6 * o[10] * o[11] * o[12] * o[13] * o[4] +
                49.9651389369988 * o[11] * o[12] * o[13] * o[4] * o[5] * o[7] + o[15] * o[4] * (
                1.03746636552761e-13 - 0.00349547959376899 * o[16] -
                2.55074501962569e-7 * o[8]) * o[9] + (-242662.235426958 * o[10] * o[12] -
                3.46022402653609 * o[16]) * o[4] * o[5] * pi + o[4] * (0.109336249381227 -
                2248.08924686956 * o[14] - 354742.725841972 * o[17] - 24.1331193696374 * o[6]) *
                pi - 3.09081828396912e-19 * o[11] * o[12] * o[5] * o[7] * pi -
                1.24107527851371e-8 * o[11] * o[13] * o[4] * o[5] * o[6] * o[7] * pi +
                3.99891272904219 * o[5] * o[8] * pi + 0.0641817365250892 * o[10] * o[7] * o[9] * pi +
                pi * (-4444.87643334512 - 75253.6156722047 * o[14] - 43051.9020511789 *
                o[6] - 22926.6247146068 * q2) + o[4] * (-8.23252840892034 -
                3927.0508365636 * o[15] - 239.325789467604 * o[18] - 76407.3727417716 * o[8] -
                94.4508644545118 * q2) + 0.360567666582363 * o[5] * (-0.0161221195808321 +
                q2) * (0.0338039844460968 + q2) + o[11] * (-0.000584580992538624 * o[10] *
                o[12] * o[7] + 1.33248030241755e6 * o[12] * o[13] * q2) + o[9] * (-7.38502736990986e7 *
                o[18] + 0.0000224425477627799 * o[6] * o[7] * q2) + o[4] * o[5] * (-2.08438767026518e8 *
                o[17] - 0.0000124971648677697 * o[6] - 8442.30378348203 * o[10] * o[6] * o[7] *
                q2) + o[11] * o[9] * (4.73594929247646e-22 * o[10] * o[12] * q2 -
                13.6411358215175 * o[10] * o[12] * o[13] * q2 + 5.52427169406836e-10 * o[13] * o[6] *
                o[7] * q2) + o[11] * o[5] * (2.67174673301715e-6 * o[17] +
                4.44545133805865e-18 * o[12] * o[6] * q2 - 50.2465185106411 * o[10] * o[13] * o[6] *
                o[7] * q2))) / o[1];
            end hlowerofp2;

            function hupperofp2
              "Explicit upper specific enthalpy limit of region 2 as function of pressure"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
            protected
              Real pi "Dimensionless pressure";
              Real[2] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              pi := p / data.PSTAR2;
              assert(p > triple.ptriple,
                "IF97 medium function hupperofp2 called with too low pressure\n" +
                "p = " + String(p) + " Pa <= " + String(triple.ptriple) +
                " Pa (triple point pressure)");
              o[1] := pi * pi;
              o[2] := o[1] * o[1] * o[1];
              h := 4.16066337647071e6 + pi * (-4518.48617188327 + pi * (-8.53409968320258 +
                pi * (0.109090430596056 + pi * (-0.000172486052272327 + pi * (
                4.2261295097284e-15 + pi * (-1.27295130636232e-10 + pi * (-3.79407294691742e-25 +
                pi * (7.56960433802525e-23 + pi * (7.16825117265975e-32 + pi * (
                3.37267475986401e-21 + (-7.5656940729795e-74 + o[1] * (-8.00969737237617e-134 +
                (1.6746290980312e-65 + pi * (-3.71600586812966e-69 + pi * (
                8.06630589170884e-129 + (-1.76117969553159e-103 +
                1.88543121025106e-84 * pi) * pi))) * o[1])) * o[2]))))))))));
            end hupperofp2;

            function slowerofp2
              "Explicit lower specific entropy limit of region 2 as function of pressure (meets region 4 saturation pressure curve at 623.15 K)"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.SpecificEntropy s "Specific entropy";
            protected
              Real pi "Dimensionless pressure";
              Real q1 "Auxiliary variable";
              Real q2 "Auxiliary variable";
              Real[40] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              pi := p / data.PSTAR2;
              assert(p > triple.ptriple,
                "IF97 medium function slowerofp2 called with too low pressure\n" +
                "p = " + String(p) + " Pa <= " + String(triple.ptriple) +
                " Pa (triple point pressure)");
              q1 := 572.54459862746 + 31.3220101646784 * (-13.91883977887 + pi) ^ 0.5;
              q2 := -0.5 + 540.0 / q1;
              o[1] := pi * pi;
              o[2] := o[1] * pi;
              o[3] := o[1] * o[1];
              o[4] := o[1] * o[3] * pi;
              o[5] := q1 * q1;
              o[6] := o[5] * q1;
              o[7] := 1 / o[5];
              o[8] := 1 / q1;
              o[9] := o[5] * o[5];
              o[10] := o[9] * q1;
              o[11] := q2 * q2;
              o[12] := o[11] * q2;
              o[13] := o[1] * o[3];
              o[14] := o[11] * o[11];
              o[15] := o[3] * o[3];
              o[16] := o[1] * o[15];
              o[17] := o[11] * o[14];
              o[18] := o[11] * o[14] * q2;
              o[19] := o[3] * pi;
              o[20] := o[14] * o[14];
              o[21] := o[11] * o[20];
              o[22] := o[15] * pi;
              o[23] := o[14] * o[20] * q2;
              o[24] := o[20] * o[20];
              o[25] := o[15] * o[15];
              o[26] := o[25] * o[3];
              o[27] := o[14] * o[24];
              o[28] := o[25] * o[3] * pi;
              o[29] := o[20] * o[24] * q2;
              o[30] := o[15] * o[25];
              o[31] := o[24] * o[24];
              o[32] := o[11] * o[31] * q2;
              o[33] := o[14] * o[31];
              o[34] := o[1] * o[25] * o[3] * pi;
              o[35] := o[11] * o[14] * o[31] * q2;
              o[36] := o[1] * o[25] * o[3];
              o[37] := o[1] * o[25];
              o[38] := o[20] * o[24] * o[31] * q2;
              o[39] := o[14] * q2;
              o[40] := o[11] * o[31];

              s := 461.526 * (9.692768600217 + 1.22151969114703e-16 * o[10] +
                0.00018948987516315 * o[1] * o[11] + 1.6714766451061e-11 * o[12] * o[13] +
                0.0039392777243355 * o[1] * o[14] - 1.0406965210174e-19 * o[14] * o[16] +
                0.043797295650573 * o[1] * o[18] - 2.2922076337661e-6 * o[18] * o[19] -
                2.0481737692309e-8 * o[2] + 0.00003227767723857 * o[12] * o[2] +
                0.0015033924542148 * o[17] * o[2] - 1.1256211360459e-11 * o[15] * o[20] +
                1.0018179379511e-9 * o[11] * o[14] * o[16] * o[20] + 1.0234747095929e-13 * o[16] *
                o[21] - 1.9809712802088e-8 * o[22] * o[23] + 0.0021171472321355 * o[13] * o[24] -
                8.9185845355421e-25 * o[26] * o[27] - 1.2790717852285e-8 * o[11] * o[3] -
                4.8225372718507e-7 * o[12] * o[3] - 7.3087610595061e-29 * o[11] * o[20] * o[24] *
                o[30] - 0.10693031879409 * o[11] * o[24] * o[25] * o[31] +
                4.2002467698208e-6 * o[24] * o[26] * o[31] - 5.5414715350778e-17 * o[20] * o[30] *
                o[31] + 9.436970724121e-7 * o[11] * o[20] * o[24] * o[30] * o[31] +
                23.895741934104 * o[13] * o[32] + 0.040668253562649 * o[2] * o[32] -
                3.0629316876232e-13 * o[26] * o[32] + 0.000026674547914087 * o[1] * o[33] +
                8.2311340897998 * o[15] * o[33] + 1.2768608934681e-15 * o[34] * o[35] +
                0.33662250574171 * o[37] * o[38] + 5.905956432427e-18 * o[4] +
                0.038946842435739 * o[29] * o[4] - 4.88368302964335e-6 * o[5] -
                3.34901734177133e6 / o[6] + 2.58538448402683e-9 * o[6] + 82839.5726841115 *
                o[7] - 5446.7940672972 * o[8] - 8.40318337484194e-13 * o[9] +
                0.0017731742473213 * pi + 0.045996013696365 * o[11] * pi +
                0.057581259083432 * o[12] * pi + 0.05032527872793 * o[17] * pi + o[8] * pi * (
                9.63082563787332 - 0.008917431146179 * q1) + 0.00811842799898148 * q1 +
                0.000033032641670203 * o[1] * q2 - 4.3870667284435e-7 * o[2] * q2 +
                8.0882908646985e-11 * o[14] * o[20] * o[24] * o[25] * q2 + 5.9056029685639e-26 *
                o[14] * o[24] * o[28] * q2 + 7.8847309559367e-10 * o[3] * q2 -
                3.7826947613457e-6 * o[14] * o[24] * o[31] * o[36] * q2 + 1.2621808899101e-6 * o[11] *
                o[20] * o[4] * q2 + 540. * o[8] * (10.08665568018 - 0.000033032641670203 *
                o[1] - 6.2245802776607e-15 * o[10] - 0.015757110897342 * o[1] * o[12] -
                5.0144299353183e-11 * o[11] * o[13] + 4.1627860840696e-19 * o[12] * o[16] -
                0.306581069554011 * o[1] * o[17] + 9.0049690883672e-11 * o[15] * o[18] +
                0.0000160454534363627 * o[17] * o[19] + 4.3870667284435e-7 * o[2] -
                0.00009683303171571 * o[11] * o[2] + 2.57526266427144e-7 * o[14] * o[20] * o[22] -
                1.40254511313154e-8 * o[16] * o[23] - 2.34560435076256e-9 * o[14] * o[20] *
                o[24] * o[25] - 1.24017662339842e-24 * o[27] * o[28] - 7.8847309559367e-10 *
                o[3] + 1.44676118155521e-6 * o[11] * o[3] + 1.90027787547159e-27 * o[29] * o[30] -
                0.000960283724907132 * o[1] * o[32] - 296.320827232793 * o[15] * o[32] -
                4.97975748452559e-14 * o[11] * o[14] * o[31] * o[34] +
                2.21658861403112e-15 * o[30] * o[35] + 0.000200482822351322 * o[14] * o[24] * o[31] *
                o[36] - 19.1874828272775 * o[20] * o[24] * o[31] * o[37] -
                0.0000547344301999018 * o[30] * o[38] - 0.0090203547252888 * o[2] * o[39] -
                0.0000138839897890111 * o[21] * o[4] - 0.973671060893475 * o[20] * o[24] * o[4] -
                836.35096769364 * o[13] * o[40] - 1.42338887469272 * o[2] * o[40] +
                1.07202609066812e-11 * o[26] * o[40] + 0.0000150341259240398 * o[5] -
                1.8087714924605e-8 * o[6] + 18605.6518987296 * o[7] - 306.813232163376 * o[8] +
                1.43632471334824e-11 * o[9] + 1.13103675106207e-18 * o[5] * o[9] -
                0.017834862292358 * pi - 0.172743777250296 * o[11] * pi - 0.30195167236758 *
                o[39] * pi + o[8] * pi * (-49.6756947920742 + 0.045996013696365 * q1) -
                0.0003789797503263 * o[1] * q2 - 0.033874355714168 * o[11] * o[13] * o[14] * o[20] *
                q2 - 1.0234747095929e-12 * o[16] * o[20] * q2 + 1.78371690710842e-23 * o[11] *
                o[24] * o[26] * q2 + 2.558143570457e-8 * o[3] * q2 + 5.3465159397045 * o[24] * o[25] *
                o[31] * q2 - 0.000201611844951398 * o[11] * o[14] * o[20] * o[26] * o[31] * q2) -
                Modelica.Math.log(pi));
            end slowerofp2;

            function supperofp2
              "Explicit upper specific entropy limit of region 2 as function of pressure"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.SpecificEntropy s "Specific entropy";
            protected
              Real pi "Dimensionless pressure";
              Real[2] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              pi := p / data.PSTAR2;
              assert(p > triple.ptriple,
                "IF97 medium function supperofp2 called with too low pressure\n" +
                "p = " + String(p) + " Pa <= " + String(triple.ptriple) +
                " Pa (triple point pressure)");
              o[1] := pi * pi;
              o[2] := o[1] * o[1] * o[1];
              s := 8505.73409708683 - 461.526 * Modelica.Math.log(pi) + pi * (-3.36563543302584 +
                pi * (-0.00790283552165338 + pi * (0.0000915558349202221 + pi * (-1.59634706513e-7 +
                pi * (3.93449217595397e-18 + pi * (-1.18367426347994e-13 + pi * (
                2.72575244843195e-15 + pi * (7.04803892603536e-26 + pi * (
                6.67637687381772e-35 + pi * (3.1377970315132e-24 + (-7.04844558482265e-77 +
                o[1] * (-7.46289531275314e-137 + (1.55998511254305e-68 + pi * (-3.46166288915497e-72 +
                pi * (7.51557618628583e-132 + (-1.64086406733212e-106 +
                1.75648443097063e-87 * pi) * pi))) * o[1])) * o[2] * o[2]))))))))));
            end supperofp2;

            function d1n "Density in region 1 as function of p and T"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.SIunits.Temp_K T "Temperature (K)";
              output Modelica.SIunits.Density d "Density";
            protected
              Real pi "Dimensionless pressure";
              Real pi1 "Dimensionless pressure";
              Real tau "Dimensionless temperature";
              Real tau1 "Dimensionless temperature";
              Real gpi "Dimensionless Gibbs-derivative w.r.t. pi";
              Real[11] o "Auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              pi := p / data.PSTAR1;
              tau := data.TSTAR1 / T;
              pi1 := 7.1 - pi;
              tau1 := tau - 1.222;
              o[1] := tau1 * tau1;
              o[2] := o[1] * o[1];
              o[3] := o[2] * o[2];
              o[4] := o[1] * o[2];
              o[5] := o[1] * tau1;
              o[6] := o[2] * tau1;
              o[7] := pi1 * pi1;
              o[8] := o[7] * o[7];
              o[9] := o[8] * o[8];
              o[10] := o[3] * o[3];
              o[11] := o[10] * o[10];
              gpi := pi1 * (pi1 * ((0.000095038934535162 + o[2] * (8.4812393955936e-6 +
                2.55615384360309e-9 * o[4])) / o[2] + pi1 * ((8.9701127632e-6 + (
                2.60684891582404e-6 + 5.7366919751696e-13 * o[2] * o[3]) * o[5]) / o[6] + pi1 *
                (2.02584984300585e-6 / o[3] + o[7] * pi1 * (o[8] * o[9] * pi1 * (o[7] * (o[7] * o[8] *
                (-7.63737668221055e-22 / (o[1] * o[11] * o[2]) + pi1 * (pi1 * (-5.65070932023524e-23 /
                (o[11] * o[3]) + (2.99318679335866e-24 * pi1) / (o[11] * o[3] * tau1)) +
                3.5842867920213e-22 / (o[1] * o[11] * o[2] * tau1))) - 3.33001080055983e-19 / (
                o[1] * o[10] * o[2] * o[3] * tau1)) + 1.44400475720615e-17 / (o[10] * o[2] * o[3] *
                tau1)) + (1.01874413933128e-8 + 1.39398969845072e-9 * o[6]) / (o[1] * o[3] *
                tau1))))) + (0.00094368642146534 + o[5] * (0.00060003561586052 + (-0.000095322787813974 +
                o[1] * (8.8283690661692e-6 + 1.45389992595188e-15 * o[1] * o[2] * o[3])) *
                tau1)) / o[5]) + (-0.00028319080123804 + o[1] * (0.00060706301565874 + o[4] *
                (0.018990068218419 + tau1 * (0.032529748770505 + (0.021841717175414 +
                0.00005283835796993 * o[1]) * tau1)))) / (o[3] * tau1);
              d := p / (data.RH2O * T * pi * gpi);
            end d1n;

            function d2n "Density in region 2 as function of p and T"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.SIunits.Temp_K T "Temperature (K)";
              output Modelica.SIunits.Density d "Density";
            protected
              Real pi "Dimensionless pressure";
              Real tau "Dimensionless temperature";
              Real tau2 "Dimensionless temperature";
              Real gpi "Dimensionless Gibbs-derivative w.r.t. pi";
              Real[12] o "Auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              pi := p / data.PSTAR2;
              tau := data.TSTAR2 / T;
              tau2 := tau - 0.5;
              o[1] := tau2 * tau2;
              o[2] := o[1] * tau2;
              o[3] := o[1] * o[1];
              o[4] := o[3] * o[3];
              o[5] := o[4] * o[4];
              o[6] := o[3] * o[4] * o[5] * tau2;
              o[7] := o[3] * o[4] * tau2;
              o[8] := o[1] * o[3] * o[4];
              o[9] := pi * pi;
              o[10] := o[9] * o[9];
              o[11] := o[3] * o[5] * tau2;
              o[12] := o[5] * o[5];
              gpi := (1. + pi * (-0.0017731742473213 + tau2 * (-0.017834862292358 + tau2 *
                (-0.045996013696365 + (-0.057581259083432 - 0.05032527872793 * o[2]) *
                tau2)) + pi * (tau2 * (-0.000066065283340406 + (-0.0003789797503263 + o[1] *
                (-0.007878555448671 + o[2] * (-0.087594591301146 -
                0.000053349095828174 * o[6]))) * tau2) + pi * (6.1445213076927e-8 + (
                1.31612001853305e-6 + o[1] * (-0.00009683303171571 + o[2] * (-0.0045101773626444 -
                0.122004760687947 * o[6]))) * tau2 + pi * (tau2 * (-3.15389238237468e-9 +
                (5.116287140914e-8 + 1.92901490874028e-6 * tau2) * tau2) + pi * (
                0.0000114610381688305 * o[1] * o[3] * tau2 + pi * (o[2] * (-1.00288598706366e-10 +
                o[7] * (-0.012702883392813 - 143.374451604624 * o[1] * o[5] * tau2)) + pi *
                (-4.1341695026989e-17 + o[1] * o[4] * (-8.8352662293707e-6 -
                0.272627897050173 * o[8]) * tau2 + pi * (o[4] * (9.0049690883672e-11 -
                65.8490727183984 * o[3] * o[4] * o[5]) + pi * (1.78287415218792e-7 * o[7] + pi *
                (o[3] * (1.0406965210174e-18 + o[1] * (-1.0234747095929e-12 -
                1.0018179379511e-8 * o[3]) * o[3]) + o[10] * o[9] * ((-1.29412653835176e-9 +
                1.71088510070544 * o[11]) * o[6] + o[9] * (-6.05920510335078 * o[12] * o[4] * o[5] *
                tau2 + o[9] * (o[3] * o[5] * (1.78371690710842e-23 + o[1] * o[3] * o[4] * (
                6.1258633752464e-12 - 0.000084004935396416 * o[7]) * tau2) + pi * (-1.24017662339842e-24 *
                o[11] + pi * (0.0000832192847496054 * o[12] * o[3] * o[5] * tau2 + pi * (o[1] * o[4] *
                o[5] * (1.75410265428146e-27 + (1.32995316841867e-15 -
                0.0000226487297378904 * o[1] * o[5]) * o[8]) * pi - 2.93678005497663e-14 * o[1] *
                o[12] * o[3] * tau2))))))))))))))))) / pi;
              d := p / (data.RH2O * T * pi * gpi);
            end d2n;

            function dhot1ofp "Density at upper temperature limit of region 1"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.Density d "Density";
            protected
              Real pi "Dimensionless pressure";
              Real pi1 "Dimensionless pressure";
              Real[4] o "Auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              pi := p / data.PSTAR1;
              pi1 := 7.1 - pi;
              o[1] := pi1 * pi1;
              o[2] := o[1] * o[1];
              o[3] := o[2] * o[2];
              o[4] := o[3] * o[3];
              d := 57.4756752485113 / (0.0737412153522555 + 0.000102697173772229 * o[1] +
                1.99080616601101e-6 * o[2] + 1.35549330686006e-17 * o[2] * o[4] -
                3.11228834832975e-19 * o[1] * o[2] * o[4] - 7.02987180039442e-22 * o[2] * o[3] *
                o[4] - 5.17859076694812e-23 * o[1] * o[2] * o[3] * o[4] + 0.00145092247736023 *
                pi1 + 0.0000114683182476084 * o[1] * pi1 + 1.13217858826367e-8 * o[1] * o[2] *
                pi1 + 3.29199117056433e-22 * o[2] * o[3] * o[4] * pi1 + 2.73712834080283e-24 *
                o[1] * o[2] * o[3] * o[4] * pi1);
            end dhot1ofp;

            function dupper1ofT "Density at upper pressure limit of region 1"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Temp_K T "Temperature (K)";
              output Modelica.SIunits.Density d "Density";
            protected
              Real tau "Dimensionless temperature";
              Real[4] o "Auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              tau := 1386.0 / T;
              o[1] := tau * tau;
              o[2] := o[1] * o[1];
              o[3] := o[2] * o[2];
              o[4] := o[3] * o[3];
              d := 57.4756752485113 / (2.24144616859917 + 40.9288231166229 * o[1] +
                106.47246463213 * o[2] + 88.4481480270751 * o[1] * o[2] + 31.3207272417546 *
                o[3] + 5.47811738891798 * o[1] * o[3] + 0.515626225030717 * o[2] * o[3] +
                0.0274905057899089 * o[1] * o[2] * o[3] + 0.000853742979250503 * o[4] +
                0.0000155932210492199 * o[1] * o[4] + 1.6621051480279e-7 * o[2] * o[4] +
                1.00606771839976e-9 * o[1] * o[2] * o[4] + 3.27598951831994e-12 * o[3] * o[4] +
                5.20162317530099e-15 * o[1] * o[3] * o[4] + 3.33501889800275e-18 * o[2] * o[3] *
                o[4] + 5.50656040141221e-22 * o[1] * o[2] * o[3] * o[4] - 13.5354267762204 *
                tau - 78.3629702507642 * o[1] * tau - 109.374479648652 * o[2] * tau -
                57.9035658513312 * o[1] * o[2] * tau - 14.215347150565 * o[3] * tau -
                1.80906759985501 * o[1] * o[3] * tau - 0.127542214693871 * o[2] * o[3] * tau -
                0.0051779458313163 * o[1] * o[2] * o[3] * tau - 0.000123304142684848 * o[4] * tau -
                1.72405791469972e-6 * o[1] * o[4] * tau - 1.39155695911655e-8 * o[2] * o[4] *
                tau - 6.23333356847138e-11 * o[1] * o[2] * o[4] * tau - 1.44056015732082e-13 *
                o[3] * o[4] * tau - 1.50201626932938e-16 * o[1] * o[3] * o[4] * tau -
                5.34588682252967e-20 * o[2] * o[3] * o[4] * tau - 2.73712834080283e-24 * o[1] * o[2] *
                o[3] * o[4] * tau);
            end dupper1ofT;

            function hl_p_R4b
              "Explicit approximation of liquid specific enthalpy on the boundary between regions 4 and 3"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
            protected
              Real x "Auxiliary variable";
              annotation (Protection(access = Access.icon));
            algorithm
              // documentation of accuracy in notebook ~hubertus/props/IAPWS/R3Approx.nb
              // boundary between region IVa and III
              x := Modelica.Math.acos(p / data.PCRIT);
              h := (1 + x * (-0.4945586958175176 + x * (1.346800016564904 + x * (-3.889388153209752 +
                x * (6.679385472887931 + x * (-6.75820241066552 + x * (3.558919744656498 +
                (-0.7179818554978939 - 0.0001152032945617821 * x) * x))))))) * data.HCRIT;
            end hl_p_R4b;

            function hv_p_R4b
              "Explicit approximation of vapour specific enthalpy on the boundary between regions 4 and 3"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
            protected
              Real x "Auxiliary variable";
              annotation (Protection(access = Access.icon));
            algorithm
              // boundary between region IVa and III
              x := Modelica.Math.acos(p / data.PCRIT);
              h := (1 + x * (0.4880153718655694 + x * (0.2079670746250689 + x * (-6.084122698421623 +
                x * (25.08887602293532 + x * (-48.38215180269516 + x * (
                45.66489164833212 + (-16.98555442961553 + 0.0006616936460057691 * x) * x))))))) *
                data.HCRIT;
            end hv_p_R4b;

            function sl_p_R4b
              "Explicit approximation of liquid specific entropy on the boundary between regions 4 and 3"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.SpecificEntropy s "Specific entropy";
            protected
              Real x "Auxiliary variable";
              annotation (Protection(access = Access.icon));
            algorithm
              // boundary between region IVa and III
              x := Modelica.Math.acos(p / data.PCRIT);
              s := (1 + x * (-0.36160692245648063 + x * (0.9962778630486647 + x * (-2.8595548144171103 +
                x * (4.906301159555333 + x * (-4.974092309614206 + x * (
                2.6249651699204457 + (-0.5319954375299023 - 0.00008064497431880644 * x) *
                x))))))) * data.SCRIT;
            end sl_p_R4b;

            function sv_p_R4b
              "Explicit approximation of vapour specific entropy on the boundary between regions 4 and 3"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.SpecificEntropy s;
            protected
              Real x "Auxiliary variable";
              annotation (Protection(access = Access.icon));
            algorithm
              // documentation of accuracy in notebook ~hubertus/props/IAPWS/R3Approx.nb
              // boundary between region IVa and III
              x := Modelica.Math.acos(p / data.PCRIT);
              s := (1 + x * (0.35682641826674344 + x * (0.1642457027815487 + x * (-4.425350377422446 +
                x * (18.324477859983133 + x * (-35.338631625948665 + x * (
                33.36181025816282 + (-12.408711490585757 + 0.0004810049834109226 * x) * x))))))) *
                data.SCRIT;
            end sv_p_R4b;

            function rhol_p_R4b
              "Explicit approximation of liquid density on the boundary between regions 4 and 3"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.Density dl "Liquid density";
            protected
              Real x "Auxiliary variable";
              annotation (Protection(access = Access.icon));
            algorithm
              if (p < data.PCRIT) then
                x := Modelica.Math.acos(p / data.PCRIT);
                dl := (1 + x * (1.903224079094824 + x * (-2.5314861802401123 + x * (-8.191449323843552 +
                  x * (94.34196116778385 + x * (-369.3676833623383 + x * (
                  796.6627910598293 + x * (-994.5385383600702 + x * (673.2581177021598 +
                  (-191.43077336405156 + 0.00052536560808895 * x) * x))))))))) * data.DCRIT;
              else
                dl := data.DCRIT;
              end if;
            end rhol_p_R4b;

            function rhov_p_R4b
              "Explicit approximation of vapour density on the boundary between regions 4 and 2"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.Density dv "Vapour density";
            protected
              Real x "Auxiliary variable";
              annotation (Protection(access = Access.icon));
            algorithm
              if (p < data.PCRIT) then
                x := Modelica.Math.acos(p / data.PCRIT);
                dv := (1 + x * (-1.8463850803362596 + x * (-1.1447872718878493 + x * (
                  59.18702203076563 + x * (-403.5391431811611 + x * (1437.2007245332388 +
                  x * (-3015.853540307519 + x * (3740.5790348670057 + x * (-2537.375817253895 +
                  (725.8761975803782 - 0.0011151111658332337 * x) * x))))))))) * data.DCRIT;
              else
                dv := data.DCRIT;
              end if;
            end rhov_p_R4b;

            function boilingcurve_p "Properties on the boiling curve"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.Media.Common.IF97PhaseBoundaryProperties bpro
                "Property record";
            protected
              Modelica.Media.Common.GibbsDerivs g
                "Dimensionless Gibbs function and derivatives";
              Modelica.Media.Common.HelmholtzDerivs f
                "Dimensionless Helmholtz function and derivatives";
              Modelica.SIunits.Pressure plim = min(p, data.PCRIT - 1e-7)
                "Pressure limited to critical pressure - epsilon";
              annotation (Protection(access = Access.icon));
            algorithm
              bpro.R := data.RH2O;
              bpro.T := Basic.tsat(plim);
              bpro.dpT := Basic.dptofT(bpro.T);
              bpro.region3boundary := bpro.T > data.TLIMIT1;
              if not bpro.region3boundary then
                g := Basic.g1(p, bpro.T);
                bpro.d := p / (bpro.R * bpro.T * g.pi * g.gpi);
                bpro.h := if p > plim then data.HCRIT else bpro.R * bpro.T * g.tau * g.gtau;
                bpro.s := g.R * (g.tau * g.gtau - g.g);
                bpro.cp := -bpro.R * g.tau * g.tau * g.gtautau;
                bpro.vt := bpro.R / p * (g.pi * g.gpi - g.tau * g.pi * g.gtaupi);
                bpro.vp := bpro.R * bpro.T / (p * p) * g.pi * g.pi * g.gpipi;
                bpro.pt := -p / bpro.T * (g.gpi - g.tau * g.gtaupi) / (g.gpipi * g.pi);
                bpro.pd := -bpro.R * bpro.T * g.gpi * g.gpi / (g.gpipi);
              else
                bpro.d := rhol_p_R4b(plim);
                f := Basic.f3(bpro.d, bpro.T);
                bpro.h := hl_p_R4b(plim);
                // bpro.R*bpro.T*(f.tau*f.ftau + f.delta*f.fdelta);
                bpro.s := f.R * (f.tau * f.ftau - f.f);
                bpro.cv := bpro.R * (-f.tau * f.tau * f.ftautau);
                bpro.pt := bpro.R * bpro.d * f.delta * (f.fdelta - f.tau * f.fdeltatau);
                bpro.pd := bpro.R * bpro.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
              end if;
            end boilingcurve_p;

            function dewcurve_p "Properties on the dew curve"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.Media.Common.IF97PhaseBoundaryProperties bpro
                "Property record";
            protected
              Modelica.Media.Common.GibbsDerivs g
                "Dimensionless Gibbs function and derivatives";
              Modelica.Media.Common.HelmholtzDerivs f
                "Dimensionless Helmholtz function and derivatives";
              Modelica.SIunits.Pressure plim = min(p, data.PCRIT - 1e-7)
                "Pressure limited to critical pressure - epsilon";
              annotation (Protection(access = Access.icon));
            algorithm
              bpro.R := data.RH2O;
              bpro.T := Basic.tsat(plim);
              bpro.dpT := Basic.dptofT(bpro.T);
              bpro.region3boundary := bpro.T > data.TLIMIT1;
              if not bpro.region3boundary then
                g := Basic.g2(p, bpro.T);
                bpro.d := p / (bpro.R * bpro.T * g.pi * g.gpi);
                bpro.h := if p > plim then data.HCRIT else bpro.R * bpro.T * g.tau * g.gtau;
                bpro.s := g.R * (g.tau * g.gtau - g.g);
                bpro.cp := -bpro.R * g.tau * g.tau * g.gtautau;
                bpro.vt := bpro.R / p * (g.pi * g.gpi - g.tau * g.pi * g.gtaupi);
                bpro.vp := bpro.R * bpro.T / (p * p) * g.pi * g.pi * g.gpipi;
                bpro.pt := -p / bpro.T * (g.gpi - g.tau * g.gtaupi) / (g.gpipi * g.pi);
                bpro.pd := -bpro.R * bpro.T * g.gpi * g.gpi / (g.gpipi);
              else
                bpro.d := rhov_p_R4b(plim);
                f := Basic.f3(bpro.d, bpro.T);
                bpro.h := hv_p_R4b(plim);
                // bpro.R*bpro.T*(f.tau*f.ftau + f.delta*f.fdelta);
                bpro.s := f.R * (f.tau * f.ftau - f.f);
                bpro.cv := bpro.R * (-f.tau * f.tau * f.ftautau);
                bpro.pt := bpro.R * bpro.d * f.delta * (f.fdelta - f.tau * f.fdeltatau);
                bpro.pd := bpro.R * bpro.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
              end if;
            end dewcurve_p;

            function hvl_p
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.Media.Common.IF97PhaseBoundaryProperties bpro
                "Property record";
              output Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
            algorithm
              h := bpro.h;
              annotation (
                derivative(noDerivative = bpro) = hvl_p_der,
                Inline = false,
                LateInline = true, Protection(access = Access.icon));

            end hvl_p;

            function hl_p
              "Liquid specific enthalpy on the boundary between regions 4 and 3 or 1"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
            algorithm
              h := hvl_p(p, boilingcurve_p(p));
              annotation (Inline = true, Protection(access = Access.icon));

            end hl_p;

            function hv_p
              "Vapour specific enthalpy on the boundary between regions 4 and 3 or 2"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
            algorithm
              h := hvl_p(p, dewcurve_p(p));
              annotation (Inline = true, Protection(access = Access.icon));

            end hv_p;

            function hvl_p_der
              "Derivative function for the specific enthalpy along the phase boundary"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.Media.Common.IF97PhaseBoundaryProperties bpro
                "Property record";
              input Real p_der "Derivative of pressure";
              output Real h_der
                "Time derivative of specific enthalpy along the phase boundary";
            algorithm
              if bpro.region3boundary then
                h_der := ((bpro.d * bpro.pd - bpro.T * bpro.pt) * p_der + (bpro.T * bpro.pt *
                  bpro.pt + bpro.d * bpro.d * bpro.pd * bpro.cv) / bpro.dpT * p_der) / (bpro.pd *
                  bpro.d * bpro.d);
              else
                h_der := (1 / bpro.d - bpro.T * bpro.vt) * p_der + bpro.cp / bpro.dpT * p_der;
              end if;
              annotation (Inline = true, Protection(access = Access.icon));

            end hvl_p_der;

            function rhovl_p
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.Media.Common.IF97PhaseBoundaryProperties bpro
                "Property record";
              output Modelica.SIunits.Density rho "Density";
            algorithm
              rho := bpro.d;
              annotation (
                derivative(noDerivative = bpro) = rhovl_p_der,
                Inline = false,
                LateInline = true, Protection(access = Access.icon));

            end rhovl_p;

            function rhol_p "Density of saturated water"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Saturation pressure";
              output Modelica.SIunits.Density rho "Density of steam at the condensation point";
            algorithm
              rho := rhovl_p(p, boilingcurve_p(p));
              annotation (Inline = true, Protection(access = Access.icon));

            end rhol_p;

            function rhov_p "Density of saturated vapour"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Saturation pressure";
              output Modelica.SIunits.Density rho "Density of steam at the condensation point";
            algorithm
              rho := rhovl_p(p, dewcurve_p(p));
              annotation (Inline = true, Protection(access = Access.icon));

            end rhov_p;

            function rhovl_p_der
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Saturation pressure";
              input Modelica.Media.Common.IF97PhaseBoundaryProperties bpro
                "Property record";
              input Real p_der "Derivative of pressure";
              output Real d_der "Time derivative of density along the phase boundary";
            algorithm
              d_der := if bpro.region3boundary then (p_der - bpro.pt * p_der / bpro.dpT) /
                bpro.pd else -bpro.d * bpro.d * (bpro.vp + bpro.vt / bpro.dpT) * p_der;
              annotation (Inline = true, Protection(access = Access.icon));

            end rhovl_p_der;

            function sl_p
              "Liquid specific entropy on the boundary between regions 4 and 3 or 1"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.SpecificEntropy s "Specific entropy";
            protected
              Modelica.SIunits.Temp_K Tsat "Saturation temperature";
              Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
              annotation (Protection(access = Access.icon));
            algorithm
              if (p < data.PLIMIT4A) then
                Tsat := Basic.tsat(p);
                (h,s) := Isentropic.handsofpT1(p, Tsat);
              elseif (p < data.PCRIT) then
                s := sl_p_R4b(p);
              else
                s := data.SCRIT;
              end if;
            end sl_p;

            function sv_p
              "Vapour specific entropy on the boundary between regions 4 and 3 or 2"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.SpecificEntropy s "Specific entropy";
            protected
              Modelica.SIunits.Temp_K Tsat "Saturation temperature";
              Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
              annotation (Protection(access = Access.icon));
            algorithm
              if (p < data.PLIMIT4A) then
                Tsat := Basic.tsat(p);
                (h,s) := Isentropic.handsofpT2(p, Tsat);
              elseif (p < data.PCRIT) then
                s := sv_p_R4b(p);
              else
                s := data.SCRIT;
              end if;
            end sv_p;

            function rhol_T "Density of saturated water"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Temp_K T "Temperature";
              output Modelica.SIunits.Density d "Density of water at the boiling point";
            protected
              Modelica.SIunits.Pressure p "Saturation pressure";
              annotation (Protection(access = Access.icon));
            algorithm
              p := Basic.psat(T);
              if T < data.TLIMIT1 then
                d := d1n(p, T);
              elseif T < data.TCRIT then
                d := rhol_p_R4b(p);
              else
                d := data.DCRIT;
              end if;
            end rhol_T;

            function rhov_T "Density of saturated vapour"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Temp_K T "Temperature";
              output Modelica.SIunits.Density d "Density of steam at the condensation point";
            protected
              Modelica.SIunits.Pressure p "Saturation pressure";
              annotation (Protection(access = Access.icon));
            algorithm
              // assert(T <= data.TCRIT,"input temperature has to be below the critical temperature");
              p := Basic.psat(T);
              if T < data.TLIMIT1 then
                d := d2n(p, T);
              elseif T < data.TCRIT then
                d := rhov_p_R4b(p);
              else
                d := data.DCRIT;
              end if;
            end rhov_T;

            function region_ph
              "Return the current region (valid values: 1,2,3,4,5) in IF97 for given pressure and specific enthalpy"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
              input Integer phase = 0
                "Phase: 2 for two-phase, 1 for one phase, 0 if not known";
              input Integer mode = 0 "Mode: 0 means check, otherwise assume region=mode";
              output Integer region "Region (valid values: 1,2,3,4,5) in IF97";
              // If mode is different from 0, no checking for the region is done and
              // the mode is assumed to be the correct region. This can be used to
              // implement e.g., water-only steam tables when mode == 1
            protected
              Boolean hsubcrit;
              Modelica.SIunits.Temp_K Ttest;
              constant Real[5] n = data.n;
              Modelica.SIunits.SpecificEnthalpy hl "Bubble enthalpy";
              Modelica.SIunits.SpecificEnthalpy hv "Dew enthalpy";
              annotation (Protection(access = Access.icon));
            algorithm
              if (mode <> 0) then
                region := mode;
              else
                // check for regions 1, 2, 3 and 4
                hl := hl_p(p);
                hv := hv_p(p);
                if (phase == 2) then
                  region := 4;
                else
                  // phase == 1 or 0, now check if we are in the legal area
                  if (p < triple.ptriple) or (p > data.PLIMIT1) or (h < hlowerofp1(p)) or 
                  ((p < 10.0e6) and (h > hupperofp5(p))) or ((p >= 10.0e6) and 
                  (h > hupperofp2(p))) then
                    // outside of valid range
                    region := -1;
                  else
                    //region 5 and -1 check complete
                    hsubcrit := (h < data.HCRIT);
                    // simple precheck: very simple if pressure < PLIMIT4A
                    if (p < data.PLIMIT4A) then
                      // we can never be in region 3, so test for others
                      if hsubcrit then
                        if (phase == 1) then
                          region := 1;
                        else
                          if (h < Isentropic.hofpT1(p, Basic.tsat(p))) then
                            region := 1;
                          else
                            region := 4;
                          end if;
                        end if;
                        // external or internal phase check
                      else
                        if (h > hlowerofp5(p)) then
                          // check for region 5
                          if ((p < data.PLIMIT5) and (h < hupperofp5(p))) then
                            region := 5;
                          else
                            region := -2;
                            // pressure and specific enthalpy too high, but this should
                          end if;
                          // never happen
                        else
                          if (phase == 1) then
                            region := 2;
                          else
                            if (h > Isentropic.hofpT2(p, Basic.tsat(p))) then
                              region := 2;
                            else
                              region := 4;
                            end if;
                          end if;
                          // external or internal phase check
                        end if;
                        // tests for region 2 or 5
                      end if;
                      // tests for sub or supercritical
                    else
                      // the pressure is over data.PLIMIT4A
                      if hsubcrit then
                        // region 1 or 3 or 4
                        if h < hupperofp1(p) then
                          region := 1;
                        else
                          if h < hl or p > data.PCRIT then
                            region := 3;
                          else
                            region := 4;
                          end if;
                        end if;
                        // end of test for region 1, 3 or 4
                      else
                        // region 2, 3 or 4
                        if (h > hlowerofp2(p)) then
                          region := 2;
                        else
                          if h > hv or p > data.PCRIT then
                            region := 3;
                          else
                            region := 4;
                          end if;
                        end if;
                        // test for 2 and 3
                      end if;
                      // tests above PLIMIT4A
                    end if;
                    // above or below PLIMIT4A
                  end if;
                  // check for grand limits of p and h
                end if;
                // all tests with phase == 1
              end if;
              // mode was == 0
              // assert(region > 0,"IF97 function called outside the valid range!");
            end region_ph;

            function region_ps
              "Return the current region (valid values: 1,2,3,4,5) in IF97 for given pressure and specific entropy"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.SIunits.SpecificEntropy s "Specific entropy";
              input Integer phase = 0
                "Phase: 2 for two-phase, 1 for one phase, 0 if unknown";
              input Integer mode = 0 "Mode: 0 means check, otherwise assume region=mode";
              output Integer region "Region (valid values: 1,2,3,4,5) in IF97";
              //  If mode is different from 0, no checking for the region is done and
              //    the mode is assumed to be the correct region. This can be used to
              //    implement e.g., water-only steam tables when mode == 1
            protected
              Boolean ssubcrit;
              Modelica.SIunits.Temp_K Ttest;
              constant Real[5] n = data.n;
              Modelica.SIunits.SpecificEntropy sl "Bubble entropy";
              Modelica.SIunits.SpecificEntropy sv "Dew entropy";
              annotation (Protection(access = Access.icon));
            algorithm
              if (mode <> 0) then
                region := mode;
              else
                // check for regions 1, 2, 3, and 4
                sl := sl_p(p);
                sv := sv_p(p);
                // check all cases two-phase
                if (phase == 2) or (phase == 0 and s > sl and s < sv and p < data.PCRIT) then
                  region := 4;
                else
                  // phase == 1
                  region := 0;
                  if (p < triple.ptriple) then
                    region := -2;
                  end if;
                  if (p > data.PLIMIT1) then
                    region := -3;
                  end if;
                  if ((p < 10.0e6) and (s > supperofp5(p))) then
                    region := -5;
                  end if;
                  if ((p >= 10.0e6) and (s > supperofp2(p))) then
                    region := -6;
                  end if;
                  if region < 0 then
                    assert(false,
                      "Region computation from p and s failed: function called outside the legal region");
                  else
                    ssubcrit := (s < data.SCRIT);
                    // simple precheck: very simple if pressure < PLIMIT4A
                    if (p < data.PLIMIT4A) then
                      // we can never be in region 3, so test for 1 and 2
                      if ssubcrit then
                        region := 1;
                      else
                        if (s > slowerofp5(p)) then
                          // check for region 5
                          if ((p < data.PLIMIT5) and (s < supperofp5(p))) then
                            region := 5;
                          else
                            region := -1;
                            // pressure and specific entropy too high, should never happen!
                          end if;
                        else
                          region := 2;
                        end if;
                        // tests for region 2 or 5
                      end if;
                      // tests for sub or supercritical
                    else
                      // the pressure is over data.PLIMIT4A
                      if ssubcrit then
                        // region 1 or 3
                        if s < supperofp1(p) then
                          region := 1;
                        else
                          if s < sl or p > data.PCRIT then
                            region := 3;
                          else
                            region := 4;
                          end if;
                        end if;
                        // test for region 1, 3 or 4
                      else
                        // region 2, 3 or 4
                        if (s > slowerofp2(p)) then
                          region := 2;
                        else
                          if s > sv or p > data.PCRIT then
                            region := 3;
                          else
                            region := 4;
                          end if;
                        end if;
                        // test for 2,3 and 4
                      end if;
                      // tests above PLIMIT4A
                    end if;
                    // above or below PLIMIT4A
                  end if;
                  // grand test for limits of p and s
                end if;
                // all tests with phase == 1
              end if;
              // mode was == 0
            end region_ps;

            function region_pT
              "Return the current region (valid values: 1,2,3,5) in IF97, given pressure and temperature"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.SIunits.Temp_K T "Temperature (K)";
              input Integer mode = 0 "Mode: 0 means check, otherwise assume region=mode";
              output Integer region
                "Region (valid values: 1,2,3,5) in IF97, region 4 is impossible!";
              annotation (Protection(access = Access.icon));
            algorithm
              if (mode <> 0) then
                region := mode;
              else
                if p < data.PLIMIT4A then
                  //test for regions 1,2,5
                  if T > data.TLIMIT2 then
                    region := 5;
                  elseif T > Basic.tsat(p) then
                    region := 2;
                  else
                    region := 1;
                  end if;
                else
                  //test for regions 1,2,3
                  if T < data.TLIMIT1 then
                    region := 1;
                  elseif T < boundary23ofp(p) then
                    region := 3;
                  else
                    region := 2;
                  end if;
                end if;
              end if;
              // mode was == 0
            end region_pT;

            function region_dT
              "Return the current region (valid values: 1,2,3,4,5) in IF97, given density and temperature"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Density d "Density";
              input Modelica.SIunits.Temp_K T "Temperature (K)";
              input Integer phase = 0
                "Phase: 2 for two-phase, 1 for one phase, 0 if not known";
              input Integer mode = 0 "Mode: 0 means check, otherwise assume region=mode";
              output Integer region "(valid values: 1,2,3,4,5) in IF97";
            protected
              Boolean Tovercrit "Flag if overcritical temperature";
              Modelica.SIunits.Pressure p23 "Pressure needed to know if region 2 or 3";
              annotation (Protection(access = Access.icon));
            algorithm
              Tovercrit := T > data.TCRIT;
              if (mode <> 0) then
                region := mode;
              else
                p23 := boundary23ofT(T);
                if T > data.TLIMIT2 then
                  if d < 20.5655874106483 then
                    // check for the density in the upper corner of validity!
                    region := 5;
                  else
                    assert(false,
                      "Out of valid region for IF97, pressure above region 5!");
                  end if;
                elseif Tovercrit then
                  //check for regions 1, 2 or 3
                  if d > d2n(p23, T) and T > data.TLIMIT1 then
                    region := 3;
                  elseif T < data.TLIMIT1 then
                    region := 1;
                  else
                    // d  < d2n(p23, T) and T > data.TLIMIT1
                    region := 2;
                  end if;
                  // below critical, check for regions 1, 2, 3 or 4
                elseif (d > rhol_T(T)) then
                  // either 1 or 3
                  if T < data.TLIMIT1 then
                    region := 1;
                  else
                    region := 3;
                  end if;
                elseif (d < rhov_T(T)) then
                  // not liquid, not 2-phase, and not region 5, so either 2 or 3 or illegal
                  if (d > d2n(p23, T) and T > data.TLIMIT1) then
                    region := 3;
                  else
                    region := 2;
                  end if;
                else
                  region := 4;
                end if;
              end if;
            end region_dT;

            function hvl_dp
              "Derivative function for the specific enthalpy along the phase boundary"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.Media.Common.IF97PhaseBoundaryProperties bpro
                "Property record";
              output Real dh_dp "Derivative of specific enthalpy along the phase boundary";
              annotation (Protection(access = Access.icon));
            algorithm
              if bpro.region3boundary then
                dh_dp := ((bpro.d * bpro.pd - bpro.T * bpro.pt) + (bpro.T * bpro.pt * bpro.pt +
                  bpro.d * bpro.d * bpro.pd * bpro.cv) / bpro.dpT) / (bpro.pd * bpro.d * bpro.d);
              else
                dh_dp := (1 / bpro.d - bpro.T * bpro.vt) + bpro.cp / bpro.dpT;
              end if;
            end hvl_dp;

            function dhl_dp
              "Derivative of liquid specific enthalpy on the boundary between regions 4 and 3 or 1 w.r.t. pressure"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.DerEnthalpyByPressure dh_dp
                "Specific enthalpy derivative w.r.t. pressure";
            algorithm
              dh_dp := hvl_dp(p, boilingcurve_p(p));
              annotation (Inline = true, Protection(access = Access.icon));

            end dhl_dp;

            function dhv_dp
              "Derivative of vapour specific enthalpy on the boundary between regions 4 and 3 or 1 w.r.t. pressure"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.DerEnthalpyByPressure dh_dp
                "Specific enthalpy derivative w.r.t. pressure";
            algorithm
              dh_dp := hvl_dp(p, dewcurve_p(p));
              annotation (Inline = true, Protection(access = Access.icon));

            end dhv_dp;

            function drhovl_dp
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Saturation pressure";
              input Modelica.Media.Common.IF97PhaseBoundaryProperties bpro
                "Property record";
              output Real dd_dp(unit = "kg/(m3.Pa)")
                "Derivative of density along the phase boundary";
            algorithm
              dd_dp := if bpro.region3boundary then (1.0 - bpro.pt / bpro.dpT) / bpro.pd else 
                -bpro.d * bpro.d * (bpro.vp + bpro.vt / bpro.dpT);
              annotation (Inline = true, Protection(access = Access.icon));

            end drhovl_dp;

            function drhol_dp "Derivative of density of saturated water w.r.t. pressure"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Saturation pressure";
              output Modelica.SIunits.DerDensityByPressure dd_dp
                "Derivative of density of water at the boiling point";
            algorithm
              dd_dp := drhovl_dp(p, boilingcurve_p(p));
              annotation (Inline = true, Protection(access = Access.icon));

            end drhol_dp;

            function drhov_dp "Derivative of density of saturated steam w.r.t. pressure"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Saturation pressure";
              output Modelica.SIunits.DerDensityByPressure dd_dp
                "Derivative of density of water at the boiling point";
            algorithm
              dd_dp := drhovl_dp(p, dewcurve_p(p));
              annotation (Inline = true, Protection(access = Access.icon));

            end drhov_dp;
            annotation (Documentation(info = "<HTML><h4>Package description</h4>
 <p>Package <b>Regions</b> contains a large number of auxiliary functions which are needed to compute the current region
 of the IAPWS/IF97 for a given pair of input variables as quickly as possible. The focus of this implementation was on
 computational efficiency, not on compact code. Many of the function values calculated in these functions could be obtained
 using the fundamental functions of IAPWS/IF97, but with considerable overhead. If the region of IAPWS/IF97 is known in advance,
 the input variable mode can be set to the region, then the somewhat costly region checks are omitted.
 The checking for the phase has to be done outside the region functions because many properties are not
 differentiable at the region boundary. If the input phase is 2, the output region will be set to 4 immediately.</p>
 <h4>Package contents</h4>
 <p> The main 4 functions in this package are the functions returning the appropriate region for two input variables.</p>
 <ul>
 <li>Function <b>region_ph</b> compute the region of IAPWS/IF97 for input pair pressure and specific enthalpy.</li>
 <li>Function <b>region_ps</b> compute the region of IAPWS/IF97 for input pair pressure and specific entropy</li>
 <li>Function <b>region_dT</b> compute the region of IAPWS/IF97 for input pair density and temperature.</li>
 <li>Function <b>region_pT</b> compute the region of IAPWS/IF97 for input pair pressure and temperature (only in phase region).</li>
 </ul>
 <p>In addition, functions of the boiling and condensation curves compute the specific enthalpy, specific entropy, or density on these
 curves. The functions for the saturation pressure and temperature are included in the package <b>Basic</b> because they are part of
 the original <a href=\"modelica://Modelica/Resources/Documentation/Media/Water/IF97documentation/IF97.pdf\">IAPWS/IF97 standards document</a>. These functions are also aliased to
 be used directly from package <b>Water</b>.
</p>
 <ul>
 <li>Function <b>hl_p</b> computes the liquid specific enthalpy as a function of pressure. For overcritical pressures,
 the critical specific enthalpy is returned. An approximation is used for temperatures > 623.15 K.</li>
 <li>Function <b>hv_p</b> computes the vapour specific enthalpy as a function of pressure. For overcritical pressures,
 the critical specific enthalpy is returned. An approximation is used for temperatures > 623.15 K.</li>
 <li>Function <b>sl_p</b> computes the liquid specific entropy as a function of pressure. For overcritical pressures,
 the critical  specific entropy is returned. An approximation is used for temperatures > 623.15 K.</li>
 <li>Function <b>sv_p</b> computes the vapour  specific entropy as a function of pressure. For overcritical pressures,
 the critical  specific entropy is returned. An approximation is used for temperatures > 623.15 K.</li>
 <li>Function <b>rhol_T</b> computes the liquid density as a function of temperature. For overcritical temperatures,
 the critical density is returned. An approximation is used for temperatures > 623.15 K.</li>
 <li>Function <b>rhol_T</b> computes the vapour density as a function of temperature. For overcritical temperatures,
 the critical density is returned. An approximation is used for temperatures > 623.15 K.</li>
 </ul>
 <p>All other functions are auxiliary functions called from the region functions to check a specific boundary.</p>
 <ul>
 <li>Function <b>boundary23ofT</b> computes the boundary pressure between regions 2 and 3 (input temperature)</li>
 <li>Function <b>boundary23ofp</b> computes the boundary temperature between regions 2 and 3 (input pressure)</li>
 <li>Function <b>hlowerofp5</b> computes the lower specific enthalpy limit of region 5 (input p, T=1073.15 K)</li>
 <li>Function <b>hupperofp5</b> computes the upper specific enthalpy limit of region 5 (input p, T=2273.15 K)</li>
 <li>Function <b>slowerofp5</b> computes the lower specific entropy limit of region 5 (input p, T=1073.15 K)</li>
 <li>Function <b>supperofp5</b> computes the upper specific entropy limit of region 5 (input p, T=2273.15 K)</li>
 <li>Function <b>hlowerofp1</b> computes the lower specific enthalpy limit of region 1 (input p, T=273.15 K)</li>
 <li>Function <b>hupperofp1</b> computes the upper specific enthalpy limit of region 1 (input p, T=623.15 K)</li>
 <li>Function <b>slowerofp1</b> computes the lower specific entropy limit of region 1 (input p, T=273.15 K)</li>
 <li>Function <b>supperofp1</b> computes the upper specific entropy limit of region 1 (input p, T=623.15 K)</li>
 <li>Function <b>hlowerofp2</b> computes the lower specific enthalpy limit of region 2 (input p, T=623.15 K)</li>
 <li>Function <b>hupperofp2</b> computes the upper specific enthalpy limit of region 2 (input p, T=1073.15 K)</li>
 <li>Function <b>slowerofp2</b> computes the lower specific entropy limit of region 2 (input p, T=623.15 K)</li>
 <li>Function <b>supperofp2</b> computes the upper specific entropy limit of region 2 (input p, T=1073.15 K)</li>
 <li>Function <b>d1n</b> computes the density in region 1 as function of pressure and temperature</li>
 <li>Function <b>d2n</b> computes the density in region 2 as function of pressure and temperature</li>
 <li>Function <b>dhot1ofp</b> computes the hot density limit of region 1 (input p, T=623.15 K)</li>
 <li>Function <b>dupper1ofT</b>computes the high pressure density limit of region 1 (input T, p=100MPa)</li>
 <li>Function <b>hl_p_R4b</b> computes a high accuracy approximation to the liquid enthalpy for temperatures > 623.15 K (input p)</li>
 <li>Function <b>hv_p_R4b</b> computes a high accuracy approximation to the vapour enthalpy for temperatures > 623.15 K (input p)</li>
 <li>Function <b>sl_p_R4b</b> computes a high accuracy approximation to the liquid entropy for temperatures > 623.15 K (input p)</li>
 <li>Function <b>sv_p_R4b</b> computes a high accuracy approximation to the vapour entropy for temperatures > 623.15 K (input p)</li>
 <li>Function <b>rhol_p_R4b</b> computes a high accuracy approximation to the liquid density for temperatures > 623.15 K (input p)</li>
 <li>Function <b>rhov_p_R4b</b> computes a high accuracy approximation to the vapour density for temperatures > 623.15 K (input p)</li>
 </ul>

<h4>Version Info and Revision history</h4>
<ul>
<li>First implemented: <i>July, 2000</i>
       by <a href=\"http://www.control.lth.se/~hubertus/\">Hubertus Tummescheit</a>
       </li>
</ul>
<address>Authors: Hubertus Tummescheit, Jonas Eborn and Falko Jens Wagner<br>
      Modelon AB<br>
      Ideon Science Park<br>
      SE-22370 Lund, Sweden<br>
      email: hubertus@modelon.se
 </address>
 <ul>
 <li>Initial version: July 2000</li>
 <li>Revised and extended for inclusion in Modelica.Thermal: December 2002</li>
</ul>
</html>"), Protection(access = Access.icon));

          end Regions;

          package Basic "Base functions as described in IAWPS/IF97"

            extends Modelica.Icons.Package;
            // Inverses p_hs from the 2001 addition to IAPWS97
            // Inverses from the 2003 additions to IF97
            function g1 "Gibbs function for region 1: g(p,T)"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.SIunits.Temp_K T "Temperature (K)";
              output Modelica.Media.Common.GibbsDerivs g
                "Dimensionless Gibbs function and derivatives w.r.t. pi and tau";
            protected
              Real pi1 "Dimensionless pressure";
              Real tau1 "Dimensionless temperature";
              Real[45] o "Vector of auxiliary variables";
              Real pl "Auxiliary variable";
              annotation (Protection(access = Access.icon));
            algorithm
              pl := min(p, data.PCRIT - 1);
              assert(p > triple.ptriple,
                "IF97 medium function g1 called with too low pressure\n" + "p = " +
                String(p) + " Pa <= " + String(triple.ptriple) +
                " Pa (triple point pressure)");
              assert(p <= 100.0e6, "IF97 medium function g1: the input pressure (= " +
                String(p) + " Pa) is higher than 100 Mpa");
              assert(T >= 273.15, "IF97 medium function g1: the temperature (= " +
                String(T) + " K) is lower than 273.15 K!");
              g.p := p;
              g.T := T;
              g.R := data.RH2O;
              g.pi := p / data.PSTAR1;
              g.tau := data.TSTAR1 / T;
              pi1 := 7.1000000000000 - g.pi;
              tau1 := -1.22200000000000 + g.tau;
              o[1] := tau1 * tau1;
              o[2] := o[1] * o[1];
              o[3] := o[2] * o[2];
              o[4] := o[3] * tau1;
              o[5] := 1 / o[4];
              o[6] := o[1] * o[2];
              o[7] := o[1] * tau1;
              o[8] := 1 / o[7];
              o[9] := o[1] * o[2] * o[3];
              o[10] := 1 / o[2];
              o[11] := o[2] * tau1;
              o[12] := 1 / o[11];
              o[13] := o[2] * o[3];
              o[14] := 1 / o[3];
              o[15] := pi1 * pi1;
              o[16] := o[15] * pi1;
              o[17] := o[15] * o[15];
              o[18] := o[17] * o[17];
              o[19] := o[17] * o[18] * pi1;
              o[20] := o[15] * o[17];
              o[21] := o[3] * o[3];
              o[22] := o[21] * o[21];
              o[23] := o[22] * o[3] * tau1;
              o[24] := 1 / o[23];
              o[25] := o[22] * o[3];
              o[26] := 1 / o[25];
              o[27] := o[1] * o[2] * o[22] * tau1;
              o[28] := 1 / o[27];
              o[29] := o[1] * o[2] * o[22];
              o[30] := 1 / o[29];
              o[31] := o[1] * o[2] * o[21] * o[3] * tau1;
              o[32] := 1 / o[31];
              o[33] := o[2] * o[21] * o[3] * tau1;
              o[34] := 1 / o[33];
              o[35] := o[1] * o[3] * tau1;
              o[36] := 1 / o[35];
              o[37] := o[1] * o[3];
              o[38] := 1 / o[37];
              o[39] := 1 / o[6];
              o[40] := o[1] * o[22] * o[3];
              o[41] := 1 / o[40];
              o[42] := 1 / o[22];
              o[43] := o[1] * o[2] * o[21] * o[3];
              o[44] := 1 / o[43];
              o[45] := 1 / o[13];
              g.g := pi1 * (pi1 * (pi1 * (o[10] * (-0.000031679644845054 + o[2] * (-2.82707979853120e-6 -
                8.5205128120103e-10 * o[6])) + pi1 * (o[12] * (-2.24252819080000e-6 + (-6.5171222895601e-7 -
                1.43417299379240e-13 * o[13]) * o[7]) + pi1 * (-4.0516996860117e-7 * o[14] +
                o[16] * ((-1.27343017416410e-9 - 1.74248712306340e-10 * o[11]) * o[36] +
                o[19] * (-6.8762131295531e-19 * o[34] + o[15] * (1.44783078285210e-20 * o[32] +
                o[20] * (2.63357816627950e-23 * o[30] + pi1 * (-1.19476226400710e-23 *
                o[28] + pi1 * (1.82280945814040e-24 * o[26] - 9.3537087292458e-26 * o[24] *
                pi1))))))))) + o[8] * (-0.00047184321073267 + o[7] * (-0.000300017807930260 +
                (0.000047661393906987 + o[1] * (-4.4141845330846e-6 -
                7.2694996297594e-16 * o[9])) * tau1))) + o[5] * (0.000283190801238040 + o[1] *
                (-0.00060706301565874 + o[6] * (-0.0189900682184190 + tau1 * (-0.032529748770505 +
                (-0.0218417171754140 - 0.000052838357969930 * o[1]) * tau1))))) + (
                0.146329712131670 + tau1 * (-0.84548187169114 + tau1 * (-3.7563603672040 +
                tau1 * (3.3855169168385 + tau1 * (-0.95791963387872 + tau1 * (
                0.157720385132280 + (-0.0166164171995010 + 0.00081214629983568 * tau1) *
                tau1)))))) / o[1];

              g.gpi := pi1 * (pi1 * (o[10] * (0.000095038934535162 + o[2] * (
                8.4812393955936e-6 + 2.55615384360309e-9 * o[6])) + pi1 * (o[12] * (
                8.9701127632000e-6 + (2.60684891582404e-6 + 5.7366919751696e-13 * o[13]) *
                o[7]) + pi1 * (2.02584984300585e-6 * o[14] + o[16] * ((1.01874413933128e-8 +
                1.39398969845072e-9 * o[11]) * o[36] + o[19] * (1.44400475720615e-17 * o[34] +
                o[15] * (-3.3300108005598e-19 * o[32] + o[20] * (-7.6373766822106e-22 *
                o[30] + pi1 * (3.5842867920213e-22 * o[28] + pi1 * (-5.6507093202352e-23 * o[26] +
                2.99318679335866e-24 * o[24] * pi1))))))))) + o[8] * (
                0.00094368642146534 + o[7] * (0.00060003561586052 + (-0.000095322787813974 +
                o[1] * (8.8283690661692e-6 + 1.45389992595188e-15 * o[9])) * tau1))) + o[5] *
                (-0.000283190801238040 + o[1] * (0.00060706301565874 + o[6] * (
                0.0189900682184190 + tau1 * (0.032529748770505 + (0.0218417171754140 +
                0.000052838357969930 * o[1]) * tau1))));

              g.gpipi := pi1 * (o[10] * (-0.000190077869070324 + o[2] * (-0.0000169624787911872 -
                5.1123076872062e-9 * o[6])) + pi1 * (o[12] * (-0.0000269103382896000 + (
                -7.8205467474721e-6 - 1.72100759255088e-12 * o[13]) * o[7]) + pi1 * (-8.1033993720234e-6 *
                o[14] + o[16] * ((-7.1312089753190e-8 - 9.7579278891550e-9 * o[11]) * o[36] +
                o[19] * (-2.88800951441230e-16 * o[34] + o[15] * (7.3260237612316e-18 * o[32] +
                o[20] * (2.13846547101895e-20 * o[30] + pi1 * (-1.03944316968618e-20 *
                o[28] + pi1 * (1.69521279607057e-21 * o[26] - 9.2788790594118e-23 * o[24] *
                pi1))))))))) + o[8] * (-0.00094368642146534 + o[7] * (-0.00060003561586052 +
                (0.000095322787813974 + o[1] * (-8.8283690661692e-6 -
                1.45389992595188e-15 * o[9])) * tau1));

              g.gtau := pi1 * (o[38] * (-0.00254871721114236 + o[1] * (0.0042494411096112 +
                (0.0189900682184190 + (-0.0218417171754140 - 0.000158515073909790 *
                o[1]) * o[1]) * o[6])) + pi1 * (o[10] * (0.00141552963219801 + o[2] * (
                0.000047661393906987 + o[1] * (-0.0000132425535992538 -
                1.23581493705910e-14 * o[9]))) + pi1 * (o[12] * (0.000126718579380216 -
                5.1123076872062e-9 * o[37]) + pi1 * (o[39] * (0.0000112126409540000 + (
                1.30342445791202e-6 - 1.43417299379240e-12 * o[13]) * o[7]) + pi1 * (
                3.2413597488094e-6 * o[5] + o[16] * ((1.40077319158051e-8 +
                1.04549227383804e-9 * o[11]) * o[45] + o[19] * (1.99410180757040e-17 * o[44] +
                o[15] * (-4.4882754268415e-19 * o[42] + o[20] * (-1.00075970318621e-21 * o[28] +
                pi1 * (4.6595728296277e-22 * o[26] + pi1 * (-7.2912378325616e-23 * o[24] +
                3.8350205789908e-24 * o[41] * pi1))))))))))) + o[8] * (-0.292659424263340 +
                tau1 * (0.84548187169114 + o[1] * (3.3855169168385 + tau1 * (-1.91583926775744 +
                tau1 * (0.47316115539684 + (-0.066465668798004 + 0.0040607314991784 *
                tau1) * tau1)))));

              g.gtautau := pi1 * (o[36] * (0.0254871721114236 + o[1] * (-0.033995528876889 +
                (-0.037980136436838 - 0.00031703014781958 * o[2]) * o[6])) + pi1 * (o[12] *
                (-0.0056621185287920 + o[6] * (-0.0000264851071985076 -
                1.97730389929456e-13 * o[9])) + pi1 * ((-0.00063359289690108 -
                2.55615384360309e-8 * o[37]) * o[39] + pi1 * (pi1 * (-0.0000291722377392842 * o[38] +
                o[16] * (o[19] * (-5.9823054227112e-16 * o[32] + o[15] * (o[20] * (
                3.9029628424262e-20 * o[26] + pi1 * (-1.86382913185108e-20 * o[24] + pi1 * (
                2.98940751135026e-21 * o[41] - (1.61070864317613e-22 * pi1) / (o[1] * o[22] * o[3] *
                tau1)))) + 1.43624813658928e-17 / (o[22] * tau1))) + (-1.68092782989661e-7 -
                7.3184459168663e-9 * o[11]) / (o[2] * o[3] * tau1))) + (-0.000067275845724000 +
                (-3.9102733737361e-6 - 1.29075569441316e-11 * o[13]) * o[7]) / (o[1] * o[2] *
                tau1))))) + o[10] * (0.87797827279002 + tau1 * (-1.69096374338228 + o[7] *
                (-1.91583926775744 + tau1 * (0.94632231079368 + (-0.199397006394012 +
                0.0162429259967136 * tau1) * tau1))));

              g.gtaupi := o[38] * (0.00254871721114236 + o[1] * (-0.0042494411096112 + (-0.0189900682184190 +
                (0.0218417171754140 + 0.000158515073909790 * o[1]) * o[1]) * o[6])) +
                pi1 * (o[10] * (-0.00283105926439602 + o[2] * (-0.000095322787813974 + o[1] *
                (0.0000264851071985076 + 2.47162987411820e-14 * o[9]))) + pi1 * (o[12] * (
                -0.00038015573814065 + 1.53369230616185e-8 * o[37]) + pi1 * (o[39] * (-0.000044850563816000 +
                (-5.2136978316481e-6 + 5.7366919751696e-12 * o[13]) * o[7]) + pi1 * (-0.0000162067987440468 *
                o[5] + o[16] * ((-1.12061855326441e-7 - 8.3639381907043e-9 * o[11]) * o[45] +
                o[19] * (-4.1876137958978e-16 * o[44] + o[15] * (1.03230334817355e-17 * o[42] +
                o[20] * (2.90220313924001e-20 * o[28] + pi1 * (-1.39787184888831e-20 *
                o[26] + pi1 * (2.26028372809410e-21 * o[24] - 1.22720658527705e-22 * o[41] *
                pi1))))))))));
            end g1;

            function g2 "Gibbs function for region 2: g(p,T)"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.SIunits.Temp_K T "Temperature (K)";
              output Modelica.Media.Common.GibbsDerivs g
                "Dimensionless Gibbs function and derivatives w.r.t. pi and tau";
            protected
              Real tau2 "Dimensionless temperature";
              Real[55] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              g.p := p;
              g.T := T;
              g.R := data.RH2O;
              assert(p > 0.0,
                "IF97 medium function g2 called with too low pressure\n" + "p = " +
                String(p) + " Pa <=  0.0 Pa");
              assert(p <= 100.0e6, "IF97 medium function g2: the input pressure (= " +
                String(p) + " Pa) is higher than 100 Mpa");
              assert(T >= 273.15, "IF97 medium function g2: the temperature (= " +
                String(T) + " K) is lower than 273.15 K!");
              assert(T <= 1073.15,
                "IF97 medium function g2: the input temperature (= " + String(T) +
                " K) is higher than the limit of 1073.15 K");
              g.pi := p / data.PSTAR2;
              g.tau := data.TSTAR2 / T;
              tau2 := -0.5 + g.tau;
              o[1] := tau2 * tau2;
              o[2] := o[1] * tau2;
              o[3] := -0.050325278727930 * o[2];
              o[4] := -0.057581259083432 + o[3];
              o[5] := o[4] * tau2;
              o[6] := -0.045996013696365 + o[5];
              o[7] := o[6] * tau2;
              o[8] := -0.0178348622923580 + o[7];
              o[9] := o[8] * tau2;
              o[10] := o[1] * o[1];
              o[11] := o[10] * o[10];
              o[12] := o[11] * o[11];
              o[13] := o[10] * o[11] * o[12] * tau2;
              o[14] := o[1] * o[10] * tau2;
              o[15] := o[10] * o[11] * tau2;
              o[16] := o[1] * o[12] * tau2;
              o[17] := o[1] * o[11] * tau2;
              o[18] := o[1] * o[10] * o[11];
              o[19] := o[10] * o[11] * o[12];
              o[20] := o[1] * o[10];
              o[21] := g.pi * g.pi;
              o[22] := o[21] * o[21];
              o[23] := o[21] * o[22];
              o[24] := o[10] * o[12] * tau2;
              o[25] := o[12] * o[12];
              o[26] := o[11] * o[12] * o[25] * tau2;
              o[27] := o[10] * o[12];
              o[28] := o[1] * o[10] * o[11] * tau2;
              o[29] := o[10] * o[12] * o[25] * tau2;
              o[30] := o[1] * o[10] * o[25] * tau2;
              o[31] := o[1] * o[11] * o[12];
              o[32] := o[1] * o[12];
              o[33] := g.tau * g.tau;
              o[34] := o[33] * o[33];
              o[35] := -0.000053349095828174 * o[13];
              o[36] := -0.087594591301146 + o[35];
              o[37] := o[2] * o[36];
              o[38] := -0.0078785554486710 + o[37];
              o[39] := o[1] * o[38];
              o[40] := -0.00037897975032630 + o[39];
              o[41] := o[40] * tau2;
              o[42] := -0.000066065283340406 + o[41];
              o[43] := o[42] * tau2;
              o[44] := 5.7870447262208e-6 * tau2;
              o[45] := -0.301951672367580 * o[2];
              o[46] := -0.172743777250296 + o[45];
              o[47] := o[46] * tau2;
              o[48] := -0.091992027392730 + o[47];
              o[49] := o[48] * tau2;
              o[50] := o[1] * o[11];
              o[51] := o[10] * o[11];
              o[52] := o[11] * o[12] * o[25];
              o[53] := o[10] * o[12] * o[25];
              o[54] := o[1] * o[10] * o[25];
              o[55] := o[11] * o[12] * tau2;

              g.g := g.pi * (-0.00177317424732130 + o[9] + g.pi * (tau2 * (-0.000033032641670203 +
                (-0.000189489875163150 + o[1] * (-0.0039392777243355 + (-0.043797295650573 -
                0.0000266745479140870 * o[13]) * o[2])) * tau2) + g.pi * (
                2.04817376923090e-8 + (4.3870667284435e-7 + o[1] * (-0.000032277677238570 +
                (-0.00150339245421480 - 0.040668253562649 * o[13]) * o[2])) * tau2 + g.pi *
                (g.pi * (2.29220763376610e-6 * o[14] + g.pi * ((-1.67147664510610e-11 + o[15] *
                (-0.00211714723213550 - 23.8957419341040 * o[16])) * o[2] + g.pi * (-5.9059564324270e-18 +
                o[17] * (-1.26218088991010e-6 - 0.038946842435739 * o[18]) + g.pi * (o[11] *
                (1.12562113604590e-11 - 8.2311340897998 * o[19]) + g.pi * (
                1.98097128020880e-8 * o[15] + g.pi * (o[10] * (1.04069652101740e-19 + (-1.02347470959290e-13 -
                1.00181793795110e-9 * o[10]) * o[20]) + o[23] * (o[13] * (-8.0882908646985e-11 +
                0.106930318794090 * o[24]) + o[21] * (-0.33662250574171 * o[26] + o[21] *
                (o[27] * (8.9185845355421e-25 + (3.06293168762320e-13 -
                4.2002467698208e-6 * o[15]) * o[28]) + g.pi * (-5.9056029685639e-26 * o[24] +
                g.pi * (3.7826947613457e-6 * o[29] + g.pi * (-1.27686089346810e-15 * o[30] +
                o[31] * (7.3087610595061e-29 + o[18] * (5.5414715350778e-17 -
                9.4369707241210e-7 * o[32])) * g.pi)))))))))))) + tau2 * (-7.8847309559367e-10 +
                (1.27907178522850e-8 + 4.8225372718507e-7 * tau2) * tau2))))) + (-0.0056087911830200 +
                g.tau * (0.071452738814550 + g.tau * (-0.40710498239280 + g.tau * (
                1.42408197144400 + g.tau * (-4.3839511194500 + g.tau * (-9.6927686002170 +
                g.tau * (10.0866556801800 + (-0.284086326077200 + 0.0212684635330700 *
                g.tau) * g.tau) + Modelica.Math.log(g.pi))))))) / (o[34] * g.tau);

              g.gpi := (1.00000000000000 + g.pi * (-0.00177317424732130 + o[9] + g.pi * (
                o[43] + g.pi * (6.1445213076927e-8 + (1.31612001853305e-6 + o[1] * (-0.000096833031715710 +
                (-0.0045101773626444 - 0.122004760687947 * o[13]) * o[2])) * tau2 + g.pi *
                (g.pi * (0.0000114610381688305 * o[14] + g.pi * ((-1.00288598706366e-10 +
                o[15] * (-0.0127028833928130 - 143.374451604624 * o[16])) * o[2] + g.pi * (-4.1341695026989e-17 +
                o[17] * (-8.8352662293707e-6 - 0.272627897050173 * o[18]) + g.pi * (o[11] *
                (9.0049690883672e-11 - 65.849072718398 * o[19]) + g.pi * (
                1.78287415218792e-7 * o[15] + g.pi * (o[10] * (1.04069652101740e-18 + (-1.02347470959290e-12 -
                1.00181793795110e-8 * o[10]) * o[20]) + o[23] * (o[13] * (-1.29412653835176e-9 +
                1.71088510070544 * o[24]) + o[21] * (-6.0592051033508 * o[26] + o[21] * (o[27] *
                (1.78371690710842e-23 + (6.1258633752464e-12 -
                0.000084004935396416 * o[15]) * o[28]) + g.pi * (-1.24017662339842e-24 * o[24] +
                g.pi * (0.000083219284749605 * o[29] + g.pi * (-2.93678005497663e-14 * o[30] +
                o[31] * (1.75410265428146e-27 + o[18] * (1.32995316841867e-15 -
                0.0000226487297378904 * o[32])) * g.pi)))))))))))) + tau2 * (-3.15389238237468e-9 +
                (5.1162871409140e-8 + 1.92901490874028e-6 * tau2) * tau2)))))) / g.pi;

              g.gpipi := (-1.00000000000000 + o[21] * (o[43] + g.pi * (
                1.22890426153854e-7 + (2.63224003706610e-6 + o[1] * (-0.000193666063431420 +
                (-0.0090203547252888 - 0.244009521375894 * o[13]) * o[2])) * tau2 + g.pi *
                (g.pi * (0.000045844152675322 * o[14] + g.pi * ((-5.0144299353183e-10 + o[15] *
                (-0.063514416964065 - 716.87225802312 * o[16])) * o[2] + g.pi * (-2.48050170161934e-16 +
                o[17] * (-0.000053011597376224 - 1.63576738230104 * o[18]) + g.pi * (o[11] *
                (6.3034783618570e-10 - 460.94350902879 * o[19]) + g.pi * (
                1.42629932175034e-6 * o[15] + g.pi * (o[10] * (9.3662686891566e-18 + (-9.2112723863361e-12 -
                9.0163614415599e-8 * o[10]) * o[20]) + o[23] * (o[13] * (-1.94118980752764e-8 +
                25.6632765105816 * o[24]) + o[21] * (-103.006486756963 * o[26] + o[21] * (
                o[27] * (3.3890621235060e-22 + (1.16391404129682e-10 -
                0.00159609377253190 * o[15]) * o[28]) + g.pi * (-2.48035324679684e-23 * o[24] +
                g.pi * (0.00174760497974171 * o[29] + g.pi * (-6.4609161209486e-13 * o[30] +
                o[31] * (4.0344361048474e-26 + o[18] * (3.05889228736295e-14 -
                0.00052092078397148 * o[32])) * g.pi)))))))))))) + tau2 * (-9.4616771471240e-9 +
                (1.53488614227420e-7 + o[44]) * tau2))))) / o[21];

              g.gtau := (0.0280439559151000 + g.tau * (-0.285810955258200 + g.tau * (
                1.22131494717840 + g.tau * (-2.84816394288800 + g.tau * (4.3839511194500 +
                o[33] * (10.0866556801800 + (-0.56817265215440 + 0.063805390599210 * g.tau) *
                g.tau)))))) / (o[33] * o[34]) + g.pi * (-0.0178348622923580 + o[49] + g.pi *
                (-0.000033032641670203 + (-0.00037897975032630 + o[1] * (-0.0157571108973420 +
                (-0.306581069554011 - 0.00096028372490713 * o[13]) * o[2])) * tau2 + g.pi *
                (4.3870667284435e-7 + o[1] * (-0.000096833031715710 + (-0.0090203547252888 -
                1.42338887469272 * o[13]) * o[2]) + g.pi * (-7.8847309559367e-10 + g.pi *
                (0.0000160454534363627 * o[20] + g.pi * (o[1] * (-5.0144299353183e-11 + o[15] *
                (-0.033874355714168 - 836.35096769364 * o[16])) + g.pi * ((-0.0000138839897890111 -
                0.97367106089347 * o[18]) * o[50] + g.pi * (o[14] * (9.0049690883672e-11 -
                296.320827232793 * o[19]) + g.pi * (2.57526266427144e-7 * o[51] + g.pi * (
                o[2] * (4.1627860840696e-19 + (-1.02347470959290e-12 -
                1.40254511313154e-8 * o[10]) * o[20]) + o[23] * (o[19] * (-2.34560435076256e-9 +
                5.3465159397045 * o[24]) + o[21] * (-19.1874828272775 * o[52] + o[21] * (o[16] *
                (1.78371690710842e-23 + (1.07202609066812e-11 -
                0.000201611844951398 * o[15]) * o[28]) + g.pi * (-1.24017662339842e-24 * o[27] +
                g.pi * (0.000200482822351322 * o[53] + g.pi * (-4.9797574845256e-14 * o[54] +
                (1.90027787547159e-27 + o[18] * (2.21658861403112e-15 -
                0.000054734430199902 * o[32])) * o[55] * g.pi)))))))))))) + (
                2.55814357045700e-8 + 1.44676118155521e-6 * tau2) * tau2))));

              g.gtautau := (-0.168263735490600 + g.tau * (1.42905477629100 + g.tau * (-4.8852597887136 +
                g.tau * (8.5444918286640 + g.tau * (-8.7679022389000 + o[33] * (-0.56817265215440 +
                0.127610781198420 * g.tau) * g.tau))))) / (o[33] * o[34] * g.tau) + g.pi * (-0.091992027392730 +
                (-0.34548755450059 - 1.50975836183790 * o[2]) * tau2 + g.pi * (-0.00037897975032630 +
                o[1] * (-0.047271332692026 + (-1.83948641732407 - 0.033609930371750 *
                o[13]) * o[2]) + g.pi * ((-0.000193666063431420 + (-0.045101773626444 -
                48.395221739552 * o[13]) * o[2]) * tau2 + g.pi * (2.55814357045700e-8 +
                2.89352236311042e-6 * tau2 + g.pi * (0.000096272720618176 * o[10] * tau2 + g.pi *
                ((-1.00288598706366e-10 + o[15] * (-0.50811533571252 -
                28435.9329015838 * o[16])) * tau2 + g.pi * (o[11] * (-0.000138839897890111 -
                23.3681054614434 * o[18]) * tau2 + g.pi * ((6.3034783618570e-10 -
                10371.2289531477 * o[19]) * o[20] + g.pi * (3.09031519712573e-6 * o[17] + g.pi *
                (o[1] * (1.24883582522088e-18 + (-9.2112723863361e-12 -
                1.82330864707100e-7 * o[10]) * o[20]) + o[23] * (o[1] * o[11] * o[12] * (-6.5676921821352e-8 +
                261.979281045521 * o[24]) * tau2 + o[21] * (-1074.49903832754 * o[1] * o[10] *
                o[12] * o[25] * tau2 + o[21] * ((3.3890621235060e-22 + (
                3.6448887082716e-10 - 0.0094757567127157 * o[15]) * o[28]) * o[32] + g.pi * (
                -2.48035324679684e-23 * o[16] + g.pi * (0.0104251067622687 * o[1] * o[12] * o[25] *
                tau2 + g.pi * (o[11] * o[12] * (4.7506946886790e-26 + o[18] * (
                8.6446955947214e-14 - 0.00311986252139440 * o[32])) * g.pi -
                1.89230784411972e-12 * o[10] * o[25] * tau2))))))))))))))));

              g.gtaupi := -0.0178348622923580 + o[49] + g.pi * (-0.000066065283340406 +
                (-0.00075795950065260 + o[1] * (-0.0315142217946840 + (-0.61316213910802 -
                0.00192056744981426 * o[13]) * o[2])) * tau2 + g.pi * (1.31612001853305e-6 +
                o[1] * (-0.000290499095147130 + (-0.0270610641758664 -
                4.2701666240781 * o[13]) * o[2]) + g.pi * (-3.15389238237468e-9 + g.pi * (
                0.000080227267181813 * o[20] + g.pi * (o[1] * (-3.00865796119098e-10 + o[15] *
                (-0.203246134285008 - 5018.1058061618 * o[16])) + g.pi * ((-0.000097187928523078 -
                6.8156974262543 * o[18]) * o[50] + g.pi * (o[14] * (7.2039752706938e-10 -
                2370.56661786234 * o[19]) + g.pi * (2.31773639784430e-6 * o[51] + g.pi * (o[2] *
                (4.1627860840696e-18 + (-1.02347470959290e-11 - 1.40254511313154e-7 *
                o[10]) * o[20]) + o[23] * (o[19] * (-3.7529669612201e-8 + 85.544255035272 * o[24]) +
                o[21] * (-345.37469089099 * o[52] + o[21] * (o[16] * (
                3.5674338142168e-22 + (2.14405218133624e-10 - 0.0040322368990280 * o[15]) *
                o[28]) + g.pi * (-2.60437090913668e-23 * o[27] + g.pi * (
                0.0044106220917291 * o[53] + g.pi * (-1.14534422144089e-12 * o[54] + (
                4.5606669011318e-26 + o[18] * (5.3198126736747e-14 -
                0.00131362632479764 * o[32])) * o[55] * g.pi)))))))))))) + (
                1.02325742818280e-7 + o[44]) * tau2)));
            end g2;

            function g2metastable "Gibbs function for metastable part of region 2: g(p,T)"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.SIunits.Temp_K T "Temperature (K)";
              output Modelica.Media.Common.GibbsDerivs g
                "Dimensionless Gibbs function and derivatives w.r.t. pi and tau";
            protected
              Real pi "Dimensionless pressure";
              Real tau "Dimensionless temperature";
              Real tau2 "Dimensionless temperature";
              Real[27] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              assert(p > 0.0,
                "IF97 medium function g2metastable called with too low pressure\n" +
                "p = " + String(p) + " Pa <=  0.0 Pa");
              assert(p <= 100.0e6,
                "IF97 medium function g2metastable: the input pressure (= " + String(
                p) + " Pa) is higher than 100 Mpa");
              assert(T >= 273.15,
                "IF97 medium function g2metastable: the temperature (= " + String(T) +
                " K) is lower than 273.15 K!");
              assert(T <= 1073.15,
                "IF97 medium function g2metastable: the input temperature (= " +
                String(T) + " K) is higher than the limit of 1073.15 K");
              g.p := p;
              g.T := T;
              g.R := data.RH2O;
              g.pi := p / data.PSTAR2;
              g.tau := data.TSTAR2 / T;
              tau2 := -0.5 + g.tau;
              o[1] := tau2 * tau2;
              o[2] := o[1] * tau2;
              o[3] := o[1] * o[1];
              o[4] := o[1] * o[3];
              o[5] := -0.0040813178534455 * o[4];
              o[6] := -0.072334555213245 + o[5];
              o[7] := o[2] * o[6];
              o[8] := -0.088223831943146 + o[7];
              o[9] := o[1] * o[8];
              o[10] := o[3] * o[3];
              o[11] := o[10] * tau2;
              o[12] := o[10] * o[3];
              o[13] := o[1] * o[3] * tau2;
              o[14] := g.tau * g.tau;
              o[15] := o[14] * o[14];
              o[16] := -0.015238081817394 * o[11];
              o[17] := -0.106091843797284 + o[16];
              o[18] := o[17] * o[4];
              o[19] := 0.0040195606760414 + o[18];
              o[20] := o[19] * tau2;
              o[21] := g.pi * g.pi;
              o[22] := -0.0448944963879005 * o[4];
              o[23] := -0.361672776066225 + o[22];
              o[24] := o[2] * o[23];
              o[25] := -0.176447663886292 + o[24];
              o[26] := o[25] * tau2;
              o[27] := o[3] * tau2;

              g.g := g.pi * (-0.0073362260186506 + o[9] + g.pi * (g.pi * ((-0.0063498037657313 -
                0.086043093028588 * o[12]) * o[3] + g.pi * (o[13] * (0.007532158152277 -
                0.0079238375446139 * o[2]) + o[11] * g.pi * (-0.00022888160778447 -
                0.002645650148281 * tau2))) + (0.0020097803380207 + (-0.053045921898642 -
                0.007619040908697 * o[11]) * o[4]) * tau2)) + (-0.00560879118302 + g.tau *
                (0.07145273881455 + g.tau * (-0.4071049823928 + g.tau * (1.424081971444 +
                g.tau * (-4.38395111945 + g.tau * (-9.6937268393049 + g.tau * (
                10.087275970006 + (-0.2840863260772 + 0.02126846353307 * g.tau) * g.tau) +
                Modelica.Math.log(g.pi))))))) / (o[15] * g.tau);

              g.gpi := (1.0 + g.pi * (-0.0073362260186506 + o[9] + g.pi * (o[20] + g.pi * (
                (-0.0190494112971939 - 0.258129279085764 * o[12]) * o[3] + g.pi * (o[13] * (
                0.030128632609108 - 0.0316953501784556 * o[2]) + o[11] * g.pi * (-0.00114440803892235 -
                0.013228250741405 * tau2)))))) / g.pi;

              g.gpipi := (-1. + o[21] * (o[20] + g.pi * ((-0.0380988225943878 -
                0.516258558171528 * o[12]) * o[3] + g.pi * (o[13] * (0.090385897827324 -
                0.0950860505353668 * o[2]) + o[11] * g.pi * (-0.0045776321556894 -
                0.05291300296562 * tau2))))) / o[21];

              g.gtau := (0.0280439559151 + g.tau * (-0.2858109552582 + g.tau * (
                1.2213149471784 + g.tau * (-2.848163942888 + g.tau * (4.38395111945 + o[14] *
                (10.087275970006 + (-0.5681726521544 + 0.06380539059921 * g.tau) * g.tau)))))) /
                (o[14] * o[15]) + g.pi * (o[26] + g.pi * (0.0020097803380207 + (-0.371321453290494 -
                0.121904654539152 * o[11]) * o[4] + g.pi * ((-0.0253992150629252 -
                1.37668948845741 * o[12]) * o[2] + g.pi * ((0.052725107065939 -
                0.079238375446139 * o[2]) * o[4] + o[10] * g.pi * (-0.00205993447006023 -
                0.02645650148281 * tau2)))));

              g.gtautau := (-0.1682637354906 + g.tau * (1.429054776291 + g.tau * (-4.8852597887136 +
                g.tau * (8.544491828664 + g.tau * (-8.7679022389 + o[14] * (-0.5681726521544 +
                0.12761078119842 * g.tau) * g.tau))))) / (o[14] * o[15] * g.tau) + g.pi * (-0.176447663886292 +
                o[2] * (-1.4466911042649 - 0.448944963879005 * o[4]) + g.pi * ((-2.22792871974296 -
                1.82856981808728 * o[11]) * o[27] + g.pi * (o[1] * (-0.0761976451887756 -
                20.6503423268611 * o[12]) + g.pi * ((0.316350642395634 -
                0.713145379015251 * o[2]) * o[27] + o[13] * g.pi * (-0.0164794757604818 -
                0.23810851334529 * tau2)))));

              g.gtaupi := o[26] + g.pi * (0.0040195606760414 + (-0.742642906580988 -
                0.243809309078304 * o[11]) * o[4] + g.pi * ((-0.0761976451887756 -
                4.13006846537222 * o[12]) * o[2] + g.pi * ((0.210900428263756 -
                0.316953501784556 * o[2]) * o[4] + o[10] * g.pi * (-0.0102996723503012 -
                0.13228250741405 * tau2))));
            end g2metastable;

            function f3 "Helmholtz function for region 3: f(d,T)"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Density d "Density";
              input Modelica.SIunits.Temp_K T "Temperature (K)";
              output Modelica.Media.Common.HelmholtzDerivs f
                "Dimensionless Helmholtz function and derivatives w.r.t. delta and tau";
            protected
              Real[40] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              f.T := T;
              f.d := d;
              f.R := data.RH2O;
              f.tau := data.TCRIT / T;
              f.delta := if (d == data.DCRIT and T == data.TCRIT) then 1 - Modelica.Constants.eps else 
                abs(d / data.DCRIT);
              o[1] := f.tau * f.tau;
              o[2] := o[1] * o[1];
              o[3] := o[2] * f.tau;
              o[4] := o[1] * f.tau;
              o[5] := o[2] * o[2];
              o[6] := o[1] * o[5] * f.tau;
              o[7] := o[5] * f.tau;
              o[8] := -0.64207765181607 * o[1];
              o[9] := 0.88521043984318 + o[8];
              o[10] := o[7] * o[9];
              o[11] := -1.15244078066810 + o[10];
              o[12] := o[11] * o[2];
              o[13] := -1.26543154777140 + o[12];
              o[14] := o[1] * o[13];
              o[15] := o[1] * o[2] * o[5] * f.tau;
              o[16] := o[2] * o[5];
              o[17] := o[1] * o[5];
              o[18] := o[5] * o[5];
              o[19] := o[1] * o[18] * o[2];
              o[20] := o[1] * o[18] * o[2] * f.tau;
              o[21] := o[18] * o[5];
              o[22] := o[1] * o[18] * o[5];
              o[23] := 0.251168168486160 * o[2];
              o[24] := 0.078841073758308 + o[23];
              o[25] := o[15] * o[24];
              o[26] := -6.1005234513930 + o[25];
              o[27] := o[26] * f.tau;
              o[28] := 9.7944563083754 + o[27];
              o[29] := o[2] * o[28];
              o[30] := -1.70429417648412 + o[29];
              o[31] := o[1] * o[30];
              o[32] := f.delta * f.delta;
              o[33] := -10.9153200808732 * o[1];
              o[34] := 13.2781565976477 + o[33];
              o[35] := o[34] * o[7];
              o[36] := -6.9146446840086 + o[35];
              o[37] := o[2] * o[36];
              o[38] := -2.53086309554280 + o[37];
              o[39] := o[38] * f.tau;
              o[40] := o[18] * o[5] * f.tau;

              f.f := -15.7328452902390 + f.tau * (20.9443969743070 + (-7.6867707878716 +
                o[3] * (2.61859477879540 + o[4] * (-2.80807811486200 + o[1] * (
                1.20533696965170 - 0.0084566812812502 * o[6])))) * f.tau) + f.delta * (o[14] +
                f.delta * (0.38493460186671 + o[1] * (-0.85214708824206 + o[2] * (
                4.8972281541877 + (-3.05026172569650 + o[15] * (0.039420536879154 +
                0.125584084243080 * o[2])) * f.tau)) + f.delta * (-0.279993296987100 + o[1] *
                (1.38997995694600 + o[1] * (-2.01899150235700 + o[16] * (-0.0082147637173963 -
                0.47596035734923 * o[17]))) + f.delta * (0.043984074473500 + o[1] * (-0.44476435428739 +
                o[1] * (0.90572070719733 + 0.70522450087967 * o[19])) + f.delta * (f.delta *
                (-0.0221754008730960 + o[1] * (0.094260751665092 + 0.164362784479610 * o[21]) +
                f.delta * (-0.0135033722413480 * o[1] + f.delta * (-0.0148343453524720 *
                o[22] + f.delta * (o[1] * (0.00057922953628084 + 0.0032308904703711 * o[21]) +
                f.delta * (0.000080964802996215 - 0.000044923899061815 * f.delta * o[22] -
                0.000165576797950370 * f.tau))))) + (0.107705126263320 + o[1] * (-0.32913623258954 -
                0.50871062041158 * o[20])) * f.tau))))) + 1.06580700285130 *
                Modelica.Math.log(f.delta);

              f.fdelta := (1.06580700285130 + f.delta * (o[14] + f.delta * (
                0.76986920373342 + o[31] + f.delta * (-0.83997989096130 + o[1] * (
                4.1699398708380 + o[1] * (-6.0569745070710 + o[16] * (-0.0246442911521889 -
                1.42788107204769 * o[17]))) + f.delta * (0.175936297894000 + o[1] * (-1.77905741714956 +
                o[1] * (3.6228828287893 + 2.82089800351868 * o[19])) + f.delta * (f.delta *
                (-0.133052405238576 + o[1] * (0.56556450999055 + 0.98617670687766 * o[21]) +
                f.delta * (-0.094523605689436 * o[1] + f.delta * (-0.118674762819776 * o[22] +
                f.delta * (o[1] * (0.0052130658265276 + 0.0290780142333399 * o[21]) +
                f.delta * (0.00080964802996215 - 0.00049416288967996 * f.delta * o[22] -
                0.00165576797950370 * f.tau))))) + (0.53852563131660 + o[1] * (-1.64568116294770 -
                2.54355310205790 * o[20])) * f.tau)))))) / f.delta;

              f.fdeltadelta := (-1.06580700285130 + o[32] * (0.76986920373342 + o[31] +
                f.delta * (-1.67995978192260 + o[1] * (8.3398797416760 + o[1] * (-12.1139490141420 +
                o[16] * (-0.049288582304378 - 2.85576214409538 * o[17]))) + f.delta * (
                0.52780889368200 + o[1] * (-5.3371722514487 + o[1] * (10.8686484863680 +
                8.4626940105560 * o[19])) + f.delta * (f.delta * (-0.66526202619288 + o[1] *
                (2.82782254995276 + 4.9308835343883 * o[21]) + f.delta * (-0.56714163413662 *
                o[1] + f.delta * (-0.83072333973843 * o[22] + f.delta * (o[1] * (
                0.041704526612220 + 0.232624113866719 * o[21]) + f.delta * (
                0.0072868322696594 - 0.0049416288967996 * f.delta * o[22] -
                0.0149019118155333 * f.tau))))) + (2.15410252526640 + o[1] * (-6.5827246517908 -
                10.1742124082316 * o[20])) * f.tau))))) / o[32];

              f.ftau := 20.9443969743070 + (-15.3735415757432 + o[3] * (
                18.3301634515678 + o[4] * (-28.0807811486200 + o[1] * (14.4640436358204 -
                0.194503669468755 * o[6])))) * f.tau + f.delta * (o[39] + f.delta * (f.tau *
                (-1.70429417648412 + o[2] * (29.3833689251262 + (-21.3518320798755 + o[15] *
                (0.86725181134139 + 3.2651861903201 * o[2])) * f.tau)) + f.delta * ((
                2.77995991389200 + o[1] * (-8.0759660094280 + o[16] * (-0.131436219478341 -
                12.3749692910800 * o[17]))) * f.tau + f.delta * ((-0.88952870857478 + o[1] *
                (3.6228828287893 + 18.3358370228714 * o[19])) * f.tau + f.delta * (
                0.107705126263320 + o[1] * (-0.98740869776862 - 13.2264761307011 * o[20]) +
                f.delta * ((0.188521503330184 + 4.2734323964699 * o[21]) * f.tau + f.delta *
                (-0.0270067444826960 * f.tau + f.delta * (-0.38569297916427 * o[40] + f.delta *
                (f.delta * (-0.000165576797950370 - 0.00116802137560719 * f.delta * o[40]) +
                (0.00115845907256168 + 0.084003152229649 * o[21]) * f.tau)))))))));

              f.ftautau := -15.3735415757432 + o[3] * (109.980980709407 + o[4] * (-252.727030337580 +
                o[1] * (159.104479994024 - 4.2790807283126 * o[6]))) + f.delta * (-2.53086309554280 +
                o[2] * (-34.573223420043 + (185.894192367068 - 174.645121293971 * o[1]) *
                o[7]) + f.delta * (-1.70429417648412 + o[2] * (146.916844625631 + (-128.110992479253 +
                o[15] * (18.2122880381691 + 81.629654758002 * o[2])) * f.tau) + f.delta *
                (2.77995991389200 + o[1] * (-24.2278980282840 + o[16] * (-1.97154329217511 -
                309.374232277000 * o[17])) + f.delta * (-0.88952870857478 + o[1] * (
                10.8686484863680 + 458.39592557179 * o[19]) + f.delta * (f.delta * (
                0.188521503330184 + 106.835809911747 * o[21] + f.delta * (-0.0270067444826960 +
                f.delta * (-9.6423244791068 * o[21] + f.delta * (0.00115845907256168 +
                2.10007880574121 * o[21] - 0.0292005343901797 * o[21] * o[32])))) + (-1.97481739553724 -
                330.66190326753 * o[20]) * f.tau)))));

              f.fdeltatau := o[39] + f.delta * (f.tau * (-3.4085883529682 + o[2] * (
                58.766737850252 + (-42.703664159751 + o[15] * (1.73450362268278 +
                6.5303723806402 * o[2])) * f.tau)) + f.delta * ((8.3398797416760 + o[1] * (-24.2278980282840 +
                o[16] * (-0.39430865843502 - 37.124907873240 * o[17]))) * f.tau + f.delta *
                ((-3.5581148342991 + o[1] * (14.4915313151573 + 73.343348091486 * o[19])) *
                f.tau + f.delta * (0.53852563131660 + o[1] * (-4.9370434888431 -
                66.132380653505 * o[20]) + f.delta * ((1.13112901998110 +
                25.6405943788192 * o[21]) * f.tau + f.delta * (-0.189047211378872 * f.tau + f.delta *
                (-3.08554383331418 * o[40] + f.delta * (f.delta * (-0.00165576797950370 -
                0.0128482351316791 * f.delta * o[40]) + (0.0104261316530551 +
                0.75602837006684 * o[21]) * f.tau))))))));
            end f3;

            function g5 "Base function for region 5: g(p,T)"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.SIunits.Temp_K T "Temperature (K)";
              output Modelica.Media.Common.GibbsDerivs g
                "Dimensionless Gibbs function and derivatives w.r.t. pi and tau";
            protected
              Real[11] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              assert(p > 0.0,
                "IF97 medium function g5 called with too low pressure\n" + "p = " +
                String(p) + " Pa <=  0.0 Pa");
              assert(p <= data.PLIMIT5, "IF97 medium function g5: input pressure (= " +
                String(p) + " Pa) is higher than 10 Mpa in region 5");
              assert(T <= 2273.15, "IF97 medium function g5: input temperature (= " +
                String(T) + " K) is higher than limit of 2273.15K in region 5");
              g.p := p;
              g.T := T;
              g.R := data.RH2O;
              g.pi := p / data.PSTAR5;
              g.tau := data.TSTAR5 / T;
              o[1] := g.tau * g.tau;
              o[2] := -0.0045942820899910 * o[1];
              o[3] := 0.00217746787145710 + o[2];
              o[4] := o[3] * g.tau;
              o[5] := o[1] * g.tau;
              o[6] := o[1] * o[1];
              o[7] := o[6] * o[6];
              o[8] := o[7] * g.tau;
              o[9] := -7.9449656719138e-6 * o[8];
              o[10] := g.pi * g.pi;
              o[11] := -0.0137828462699730 * o[1];

              g.g := g.pi * (-0.000125631835895920 + o[4] + g.pi * (-3.9724828359569e-6 * o[8] +
                1.29192282897840e-7 * o[5] * g.pi)) + (-0.0248051489334660 + g.tau * (
                0.36901534980333 + g.tau * (-3.11613182139250 + g.tau * (-13.1799836742010 +
                (6.8540841634434 - 0.32961626538917 * g.tau) * g.tau +
                Modelica.Math.log(g.pi))))) / o[5];

              g.gpi := (1.0 + g.pi * (-0.000125631835895920 + o[4] + g.pi * (o[9] +
                3.8757684869352e-7 * o[5] * g.pi))) / g.pi;

              g.gpipi := (-1.00000000000000 + o[10] * (o[9] + 7.7515369738704e-7 * o[5] * g.pi)) /
                o[10];

              g.gtau := g.pi * (0.00217746787145710 + o[11] + g.pi * (-0.000035752345523612 *
                o[7] + 3.8757684869352e-7 * o[1] * g.pi)) + (0.074415446800398 + g.tau * (
                -0.73803069960666 + (3.11613182139250 + o[1] * (6.8540841634434 -
                0.65923253077834 * g.tau)) * g.tau)) / o[6];

              g.gtautau := (-0.297661787201592 + g.tau * (2.21409209881998 + (-6.2322636427850 -
                0.65923253077834 * o[5]) * g.tau)) / (o[6] * g.tau) + g.pi * (-0.0275656925399460 *
                g.tau + g.pi * (-0.000286018764188897 * o[1] * o[6] * g.tau +
                7.7515369738704e-7 * g.pi * g.tau));

              g.gtaupi := 0.00217746787145710 + o[11] + g.pi * (-0.000071504691047224 * o[7] +
                1.16273054608056e-6 * o[1] * g.pi);
            end g5;

            function gibbs "Gibbs function for region 1, 2 or 5: g(p,T,region)"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.SIunits.Temp_K T "Temperature (K)";
              input Integer region "IF97 region, 1, 2 or 5";
              output Real g "Dimensionless Gibbs function";
            protected
              Modelica.Media.Common.GibbsDerivs gibbs
                "Dimensionless Gibbs function and derivatives w.r.t. pi and tau";
              annotation (Protection(access = Access.icon));
            algorithm
              assert(region == 1 or region == 2 or region == 5,
                "IF97 medium function gibbs called with wrong region (= " + String(
                region) + ").\n" + "Only regions 1, 2 or 5 are possible");
              if region == 1 then
                gibbs := g1(p, T);
              elseif region == 2 then
                gibbs := g2(p, T);
              else
                gibbs := g5(p, T);
              end if;
              g := gibbs.g;
            end gibbs;

            function g1pitau "Derivative of g w.r.t. pi and tau"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.SIunits.Temp_K T "Temperature (K)";
              output Real pi "Dimensionless pressure";
              output Real tau "Dimensionless temperature";
              output Real gpi "Dimensionless derivative of Gibbs function w.r.t. pi";
              output Real gtau "Dimensionless derivative of Gibbs function w.r.t. tau";
            protected
              Real pi1 "Dimensionless pressure";
              Real tau1 "Dimensionless temperature";
              Real[28] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              assert(p > triple.ptriple,
                "IF97 medium function g1pitau called with too low pressure\n" +
                "p = " + String(p) + " Pa <= " + String(triple.ptriple) +
                " Pa (triple point pressure)");
              assert(p <= 100.0e6,
                "IF97 medium function g1pitau: the input pressure (= " + String(p) +
                " Pa) is higher than 100 Mpa");
              assert(T >= 273.15, "IF97 medium function g1pitau: the temperature (= " +
                String(T) + " K) is lower than 273.15 K!");
              pi := p / data.PSTAR1;
              tau := data.TSTAR1 / T;
              pi1 := 7.1 - pi;
              tau1 := -1.222 + tau;
              o[1] := tau1 * tau1;
              o[2] := o[1] * tau1;
              o[3] := 1 / o[2];
              o[4] := o[1] * o[1];
              o[5] := o[4] * o[4];
              o[6] := o[1] * o[5];
              o[7] := o[1] * o[4];
              o[8] := 1 / o[4];
              o[9] := o[1] * o[4] * o[5];
              o[10] := o[4] * tau1;
              o[11] := 1 / o[10];
              o[12] := o[4] * o[5];
              o[13] := o[5] * tau1;
              o[14] := 1 / o[13];
              o[15] := pi1 * pi1;
              o[16] := o[15] * pi1;
              o[17] := o[15] * o[15];
              o[18] := o[17] * o[17];
              o[19] := o[17] * o[18] * pi1;
              o[20] := o[15] * o[17];
              o[21] := o[5] * o[5];
              o[22] := o[21] * o[21];
              o[23] := o[22] * o[5] * tau1;
              o[24] := 1 / o[23];
              o[25] := o[22] * o[5];
              o[26] := 1 / o[25];
              o[27] := o[1] * o[22] * o[4] * tau1;
              o[28] := 1 / o[27];
              gtau := pi1 * ((-0.00254871721114236 + o[1] * (0.00424944110961118 + (
                0.018990068218419 + (-0.021841717175414 - 0.00015851507390979 * o[1]) * o[1]) *
                o[7])) / o[6] + pi1 * (o[8] * (0.00141552963219801 + o[4] * (
                0.000047661393906987 + o[1] * (-0.0000132425535992538 -
                1.2358149370591e-14 * o[9]))) + pi1 * (o[11] * (0.000126718579380216 -
                5.11230768720618e-9 * o[6]) + pi1 * ((0.000011212640954 + (
                1.30342445791202e-6 - 1.4341729937924e-12 * o[12]) * o[2]) / o[7] + pi1 * (
                3.24135974880936e-6 * o[14] + o[16] * ((1.40077319158051e-8 +
                1.04549227383804e-9 * o[10]) / o[12] + o[19] * (1.9941018075704e-17 / (o[1] * o[21] *
                o[4] * o[5]) + o[15] * (-4.48827542684151e-19 / o[22] + o[20] * (-1.00075970318621e-21 *
                o[28] + pi1 * (4.65957282962769e-22 * o[26] + pi1 * (-7.2912378325616e-23 *
                o[24] + (3.83502057899078e-24 * pi1) / (o[1] * o[22] * o[5])))))))))))) + o[3] *
                (-0.29265942426334 + tau1 * (0.84548187169114 + o[1] * (3.3855169168385 +
                tau1 * (-1.91583926775744 + tau1 * (0.47316115539684 + (-0.066465668798004 +
                0.0040607314991784 * tau1) * tau1)))));
              gpi := pi1 * (pi1 * ((0.000095038934535162 + o[4] * (8.4812393955936e-6 +
                2.55615384360309e-9 * o[7])) * o[8] + pi1 * (o[11] * (8.9701127632e-6 + (
                2.60684891582404e-6 + 5.7366919751696e-13 * o[12]) * o[2]) + pi1 * (
                2.02584984300585e-6 / o[5] + o[16] * (o[19] * (o[15] * (o[20] * (-7.63737668221055e-22 /
                (o[1] * o[22] * o[4]) + pi1 * (3.5842867920213e-22 * o[28] + pi1 * (-5.65070932023524e-23 *
                o[26] + 2.99318679335866e-24 * o[24] * pi1))) - 3.33001080055983e-19 / (o[1] *
                o[21] * o[4] * o[5] * tau1)) + 1.44400475720615e-17 / (o[21] * o[4] * o[5] *
                tau1)) + (1.01874413933128e-8 + 1.39398969845072e-9 * o[10]) / (o[1] * o[5] *
                tau1))))) + o[3] * (0.00094368642146534 + o[2] * (0.00060003561586052 +
                (-0.000095322787813974 + o[1] * (8.8283690661692e-6 +
                1.45389992595188e-15 * o[9])) * tau1))) + o[14] * (-0.00028319080123804 + o[1] *
                (0.00060706301565874 + o[7] * (0.018990068218419 + tau1 * (
                0.032529748770505 + (0.021841717175414 + 0.00005283835796993 * o[1]) *
                tau1))));
            end g1pitau;

            function g2pitau "Derivative of g w.r.t. pi and tau"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.SIunits.Temp_K T "Temperature (K)";
              output Real pi "Dimensionless pressure";
              output Real tau "Dimensionless temperature";
              output Real gpi "Dimensionless derivative of Gibbs function w.r.t. pi";
              output Real gtau "Dimensionless derivative of Gibbs function w.r.t. tau";
            protected
              Real tau2 "Dimensionless temperature";
              Real[22] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              assert(p > 0.0,
                "IF97 medium function g2pitau called with too low pressure\n" +
                "p = " + String(p) + " Pa <= " + String(triple.ptriple) +
                " Pa (triple point pressure)");
              assert(p <= 100.0e6,
                "IF97 medium function g2pitau: the input pressure (= " + String(p) +
                " Pa) is higher than 100 Mpa");
              assert(T >= 273.15, "IF97 medium function g2pitau: the temperature (= " +
                String(T) + " K) is lower than 273.15 K!");
              assert(T <= 1073.15,
                "IF97 medium function g2pitau: the input temperature (= " + String(T) +
                " K) is higher than the limit of 1073.15 K");
              pi := p / data.PSTAR2;
              tau := data.TSTAR2 / T;
              tau2 := -0.5 + tau;
              o[1] := tau * tau;
              o[2] := o[1] * o[1];
              o[3] := tau2 * tau2;
              o[4] := o[3] * tau2;
              o[5] := o[3] * o[3];
              o[6] := o[5] * o[5];
              o[7] := o[6] * o[6];
              o[8] := o[5] * o[6] * o[7] * tau2;
              o[9] := o[3] * o[5];
              o[10] := o[5] * o[6] * tau2;
              o[11] := o[3] * o[7] * tau2;
              o[12] := o[3] * o[5] * o[6];
              o[13] := o[3] * o[5] * tau2;
              o[14] := o[5] * o[6] * o[7];
              o[15] := pi * pi;
              o[16] := o[15] * o[15];
              o[17] := o[15] * o[16];
              o[18] := o[5] * o[7] * tau2;
              o[19] := o[7] * o[7];
              o[20] := o[3] * o[5] * o[6] * tau2;
              o[21] := o[5] * o[7];
              o[22] := o[3] * o[7];
              gtau := (0.0280439559151 + tau * (-0.2858109552582 + tau * (1.2213149471784 +
                tau * (-2.848163942888 + tau * (4.38395111945 + o[1] * (10.08665568018 +
                (-0.5681726521544 + 0.06380539059921 * tau) * tau)))))) / (o[1] * o[2]) +
                pi * (-0.017834862292358 + tau2 * (-0.09199202739273 + (-0.172743777250296 -
                0.30195167236758 * o[4]) * tau2) + pi * (-0.000033032641670203 + (-0.0003789797503263 +
                o[3] * (-0.015757110897342 + o[4] * (-0.306581069554011 -
                0.000960283724907132 * o[8]))) * tau2 + pi * (4.3870667284435e-7 + o[3] * (-0.00009683303171571 +
                o[4] * (-0.0090203547252888 - 1.42338887469272 * o[8])) + pi * (-7.8847309559367e-10 +
                (2.558143570457e-8 + 1.44676118155521e-6 * tau2) * tau2 + pi * (
                0.0000160454534363627 * o[9] + pi * ((-5.0144299353183e-11 + o[10] * (-0.033874355714168 -
                836.35096769364 * o[11])) * o[3] + pi * ((-0.0000138839897890111 -
                0.973671060893475 * o[12]) * o[3] * o[6] + pi * (o[13] * (9.0049690883672e-11 -
                296.320827232793 * o[14]) + pi * (2.57526266427144e-7 * o[5] * o[6] + pi * (
                o[4] * (4.1627860840696e-19 + (-1.0234747095929e-12 -
                1.40254511313154e-8 * o[5]) * o[9]) + o[17] * (o[14] * (-2.34560435076256e-9 +
                5.3465159397045 * o[18]) + o[15] * (-19.1874828272775 * o[19] * o[6] * o[7] +
                o[15] * (o[11] * (1.78371690710842e-23 + (1.07202609066812e-11 -
                0.000201611844951398 * o[10]) * o[20]) + pi * (-1.24017662339842e-24 * o[21] +
                pi * (0.000200482822351322 * o[19] * o[5] * o[7] + pi * (-4.97975748452559e-14 *
                o[19] * o[3] * o[5] + (1.90027787547159e-27 + o[12] * (
                2.21658861403112e-15 - 0.0000547344301999018 * o[22])) * o[6] * o[7] * pi *
                tau2))))))))))))))));
              gpi := (1. + pi * (-0.0017731742473213 + tau2 * (-0.017834862292358 + tau2 *
                (-0.045996013696365 + (-0.057581259083432 - 0.05032527872793 * o[4]) *
                tau2)) + pi * (tau2 * (-0.000066065283340406 + (-0.0003789797503263 + o[3] *
                (-0.007878555448671 + o[4] * (-0.087594591301146 -
                0.000053349095828174 * o[8]))) * tau2) + pi * (6.1445213076927e-8 + (
                1.31612001853305e-6 + o[3] * (-0.00009683303171571 + o[4] * (-0.0045101773626444 -
                0.122004760687947 * o[8]))) * tau2 + pi * (tau2 * (-3.15389238237468e-9 +
                (5.116287140914e-8 + 1.92901490874028e-6 * tau2) * tau2) + pi * (
                0.0000114610381688305 * o[13] + pi * ((-1.00288598706366e-10 + o[10] * (-0.012702883392813 -
                143.374451604624 * o[11])) * o[4] + pi * (-4.1341695026989e-17 + (-8.8352662293707e-6 -
                0.272627897050173 * o[12]) * o[3] * o[6] * tau2 + pi * ((9.0049690883672e-11 -
                65.8490727183984 * o[14]) * o[6] + pi * (1.78287415218792e-7 * o[10] + pi *
                (o[5] * (1.0406965210174e-18 + (-1.0234747095929e-12 -
                1.0018179379511e-8 * o[5]) * o[9]) + o[17] * ((-1.29412653835176e-9 +
                1.71088510070544 * o[18]) * o[8] + o[15] * (-6.05920510335078 * o[19] * o[6] * o[7] *
                tau2 + o[15] * ((1.78371690710842e-23 + (6.1258633752464e-12 -
                0.000084004935396416 * o[10]) * o[20]) * o[21] + pi * (-1.24017662339842e-24 *
                o[18] + pi * (0.0000832192847496054 * o[19] * o[5] * o[7] * tau2 + pi * ((
                1.75410265428146e-27 + o[12] * (1.32995316841867e-15 -
                0.0000226487297378904 * o[22])) * o[3] * o[6] * o[7] * pi -
                2.93678005497663e-14 * o[19] * o[3] * o[5] * tau2))))))))))))))))) / pi;
            end g2pitau;

            function g5pitau "Derivative of g w.r.t. pi and tau"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.SIunits.Temp_K T "Temperature (K)";
              output Real pi "Dimensionless pressure";
              output Real tau "Dimensionless temperature";
              output Real gpi "Dimensionless derivative of Gibbs function w.r.t. pi";
              output Real gtau "Dimensionless derivative of Gibbs function w.r.t. tau";
            protected
              Real[3] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              assert(p > 0.0,
                "IF97 medium function g5pitau called with too low pressure\n" +
                "p = " + String(p) + " Pa <= " + String(triple.ptriple) +
                " Pa (triple point pressure)");
              assert(p <= data.PLIMIT5,
                "IF97 medium function g5pitau: input pressure (= " + String(p) +
                " Pa) is higher than 10 Mpa in region 5");
              assert(T <= 2273.15,
                "IF97 medium function g5pitau: input temperature (= " + String(T) +
                " K) is higher than limit of 2273.15 K in region 5");
              pi := p / data.PSTAR5;
              tau := data.TSTAR5 / T;
              o[1] := tau * tau;
              o[2] := o[1] * o[1];
              o[3] := o[2] * o[2];
              gtau := pi * (0.0021774678714571 - 0.013782846269973 * o[1] + pi * (-0.0000357523455236121 *
                o[3] + 3.8757684869352e-7 * o[1] * pi)) + (0.074415446800398 + tau * (-0.73803069960666 +
                (3.1161318213925 + o[1] * (6.8540841634434 - 0.65923253077834 * tau)) *
                tau)) / o[2];
              gpi := (1.0 + pi * (-0.00012563183589592 + (0.0021774678714571 -
                0.004594282089991 * o[1]) * tau + pi * (-7.9449656719138e-6 * o[3] * tau +
                3.8757684869352e-7 * o[1] * pi * tau))) / pi;
            end g5pitau;

            function f3deltatau "1st derivatives of f w.r.t. delta and tau"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Density d "Density";
              input Modelica.SIunits.Temp_K T "Temperature (K)";
              output Real delta "Dimensionless density";
              output Real tau "Dimensionless temperature";
              output Real fdelta
                "Dimensionless derivative of Helmholtz function w.r.t. delta";
              output Real ftau "Dimensionless derivative of Helmholtz function w.r.t. tau";
            protected
              Real[13] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              tau := data.TCRIT / T;
              delta := if (d == data.DCRIT and T == data.TCRIT) then 1 + Modelica.Constants.eps else 
                d / data.DCRIT;
              o[1] := tau * tau;
              o[2] := o[1] * o[1];
              o[3] := o[2] * o[2];
              o[4] := o[3] * tau;
              o[5] := o[1] * o[2] * o[3] * tau;
              o[6] := o[2] * o[3];
              o[7] := o[1] * o[3];
              o[8] := o[3] * o[3];
              o[9] := o[1] * o[2] * o[8];
              o[10] := o[1] * o[2] * o[8] * tau;
              o[11] := o[3] * o[8];
              o[12] := o[1] * o[3] * o[8];
              o[13] := o[3] * o[8] * tau;
              fdelta := (1.0658070028513 + delta * (o[1] * (-1.2654315477714 + o[2] * (-1.1524407806681 +
                (0.88521043984318 - 0.64207765181607 * o[1]) * o[4])) + delta * (
                0.76986920373342 + o[1] * (-1.70429417648412 + o[2] * (9.7944563083754 +
                (-6.100523451393 + (0.078841073758308 + 0.25116816848616 * o[2]) * o[5]) *
                tau)) + delta * (-0.8399798909613 + o[1] * (4.169939870838 + o[1] * (-6.056974507071 +
                o[6] * (-0.0246442911521889 - 1.42788107204769 * o[7]))) + delta * (
                0.175936297894 + o[1] * (-1.77905741714956 + o[1] * (3.62288282878932 +
                2.82089800351868 * o[9])) + delta * (delta * (-0.133052405238576 + o[1] * (
                0.565564509990552 + 0.98617670687766 * o[11]) + delta * (-0.094523605689436 *
                o[1] + delta * (-0.118674762819776 * o[12] + delta * (o[1] * (
                0.00521306582652756 + 0.0290780142333399 * o[11]) + delta * (
                0.00080964802996215 - 0.000494162889679965 * delta * o[12] -
                0.0016557679795037 * tau))))) + (0.5385256313166 + o[1] * (-1.6456811629477 -
                2.5435531020579 * o[10])) * tau)))))) / delta;
              ftau := 20.944396974307 + tau * (-15.3735415757432 + o[2] * tau * (
                18.3301634515678 + o[1] * tau * (-28.08078114862 + o[1] * (14.4640436358204 -
                0.194503669468755 * o[1] * o[3] * tau)))) + delta * ((-2.5308630955428 + o[2] *
                (-6.9146446840086 + (13.2781565976477 - 10.9153200808732 * o[1]) * o[4])) *
                tau + delta * (tau * (-1.70429417648412 + o[2] * (29.3833689251262 + (-21.3518320798755 +
                (0.867251811341388 + 3.26518619032008 * o[2]) * o[5]) * tau)) + delta * ((
                2.779959913892 + o[1] * (-8.075966009428 + o[6] * (-0.131436219478341 -
                12.37496929108 * o[7]))) * tau + delta * ((-0.88952870857478 + o[1] * (
                3.62288282878932 + 18.3358370228714 * o[9])) * tau + delta * (
                0.10770512626332 + o[1] * (-0.98740869776862 - 13.2264761307011 * o[10]) +
                delta * ((0.188521503330184 + 4.27343239646986 * o[11]) * tau + delta * (-0.027006744482696 *
                tau + delta * (-0.385692979164272 * o[13] + delta * (delta * (-0.00016557679795037 -
                0.00116802137560719 * delta * o[13]) + (0.00115845907256168 +
                0.0840031522296486 * o[11]) * tau)))))))));
            end f3deltatau;

            function tph1 "Inverse function for region 1: T(p,h)"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
              output Modelica.SIunits.Temp_K T "Temperature (K)";
            protected
              Real pi "Dimensionless pressure";
              Real eta1 "Dimensionless specific enthalpy";
              Real[3] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              assert(p > triple.ptriple,
                "IF97 medium function tph1 called with too low pressure\n" + "p = " +
                String(p) + " Pa <= " + String(triple.ptriple) +
                " Pa (triple point pressure)");
              pi := p / data.PSTAR2;
              eta1 := h / data.HSTAR1 + 1.0;
              o[1] := eta1 * eta1;
              o[2] := o[1] * o[1];
              o[3] := o[2] * o[2];
              T := -238.724899245210 - 13.3917448726020 * pi + eta1 * (404.21188637945 +
                43.211039183559 * pi + eta1 * (113.497468817180 - 54.010067170506 * pi +
                eta1 * (30.5358922039160 * pi + eta1 * (-6.5964749423638 * pi + o[1] * (-5.8457616048039 +
                o[2] * (pi * (0.0093965400878363 + (-0.0000258586412820730 +
                6.6456186191635e-8 * pi) * pi) + o[2] * o[3] * (-0.000152854824131400 + o[1] *
                o[3] * (-1.08667076953770e-6 + pi * (1.15736475053400e-7 + pi * (-4.0644363084799e-9 +
                pi * (8.0670734103027e-11 + pi * (-9.3477771213947e-13 + (
                5.8265442020601e-15 - 1.50201859535030e-17 * pi) * pi))))))))))));
            end tph1;

            function tps1 "Inverse function for region 1: T(p,s)"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.SIunits.SpecificEntropy s "Specific entropy";
              output Modelica.SIunits.Temp_K T "Temperature (K)";
            protected
              constant Modelica.SIunits.Pressure pstar = 1.0e6;
              constant Modelica.SIunits.SpecificEntropy sstar = 1.0e3;
              Real pi "Dimensionless pressure";
              Real sigma1 "Dimensionless specific entropy";
              Real[6] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              pi := p / pstar;
              assert(p > triple.ptriple,
                "IF97 medium function tps1 called with too low pressure\n" + "p = " +
                String(p) + " Pa <= " + String(triple.ptriple) +
                " Pa (triple point pressure)");

              sigma1 := s / sstar + 2.0;
              o[1] := sigma1 * sigma1;
              o[2] := o[1] * o[1];
              o[3] := o[2] * o[2];
              o[4] := o[3] * o[3];
              o[5] := o[4] * o[4];
              o[6] := o[1] * o[2] * o[4];

              T := 174.782680583070 + sigma1 * (34.806930892873 + sigma1 * (
                6.5292584978455 + (0.33039981775489 + o[3] * (-1.92813829231960e-7 -
                2.49091972445730e-23 * o[2] * o[4])) * sigma1)) + pi * (-0.261076364893320 +
                pi * (0.00056608900654837 + pi * (o[1] * o[3] * (2.64004413606890e-13 +
                7.8124600459723e-29 * o[6]) - 3.07321999036680e-31 * o[5] * pi) + sigma1 * (-0.00032635483139717 +
                sigma1 * (0.000044778286690632 + o[1] * o[2] * (-5.1322156908507e-10 -
                4.2522657042207e-26 * o[6]) * sigma1))) + sigma1 * (0.225929659815860 +
                sigma1 * (-0.064256463395226 + sigma1 * (0.0078876289270526 + o[3] * sigma1 *
                (3.5672110607366e-10 + 1.73324969948950e-24 * o[1] * o[4] * sigma1)))));
            end tps1;

            function tph2 "Reverse function for region 2: T(p,h)"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
              output Modelica.SIunits.Temp_K T "Temperature (K)";
            protected
              Real pi "Dimensionless pressure";
              Real pi2b "Dimensionless pressure";
              Real pi2c "Dimensionless pressure";
              Real eta "Dimensionless specific enthalpy";
              Real etabc "Dimensionless specific enthalpy";
              Real eta2a "Dimensionless specific enthalpy";
              Real eta2b "Dimensionless specific enthalpy";
              Real eta2c "Dimensionless specific enthalpy";
              Real[8] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              pi := p * data.IPSTAR;
              eta := h * data.IHSTAR;
              etabc := h * 1.0e-3;
              if (pi < 4.0) then
                eta2a := eta - 2.1;
                o[1] := eta2a * eta2a;
                o[2] := o[1] * o[1];
                o[3] := pi * pi;
                o[4] := o[3] * o[3];
                o[5] := o[3] * pi;
                T := 1089.89523182880 + (1.84457493557900 - 0.0061707422868339 * pi) * pi +
                  eta2a * (849.51654495535 - 4.1792700549624 * pi + eta2a * (-107.817480918260 +
                  (6.2478196935812 - 0.310780466295830 * pi) * pi + eta2a * (
                  33.153654801263 - 17.3445631081140 * pi + o[2] * (-7.4232016790248 + pi *
                  (-200.581768620960 + 11.6708730771070 * pi) + o[1] * (271.960654737960 *
                  pi + o[1] * (-455.11318285818 * pi + eta2a * (1.38657242832260 * o[4] + o[1] *
                  o[2] * (3091.96886047550 * pi + o[1] * (11.7650487243560 + o[2] * (-13551.3342407750 *
                  o[5] + o[2] * (-62.459855192507 * o[3] * o[4] * pi + o[2] * (o[4] * (
                  235988.325565140 + 7399.9835474766 * pi) + o[1] * (19127.7292396600 * o[3] *
                  o[4] + o[1] * (o[3] * (1.28127984040460e8 - 551966.97030060 * o[5]) + o[1] *
                  (-9.8554909623276e8 * o[3] + o[1] * (2.82245469730020e9 * o[3] + o[1] *
                  (o[3] * (-3.5948971410703e9 + 3.7154085996233e6 * o[5]) + o[1] * pi * (
                  252266.403578720 + pi * (1.72273499131970e9 + pi * (1.28487346646500e7 +
                  (-1.31052365450540e7 - 415351.64835634 * o[3]) * pi))))))))))))))))))));
              elseif (pi < (0.12809002730136e-03 * etabc - 0.67955786399241) * etabc +
              0.90584278514723e3) then
                eta2b := eta - 2.6;
                pi2b := pi - 2.0;
                o[1] := pi2b * pi2b;
                o[2] := o[1] * pi2b;
                o[3] := o[1] * o[1];
                o[4] := eta2b * eta2b;
                o[5] := o[4] * o[4];
                o[6] := o[4] * o[5];
                o[7] := o[5] * o[5];
                T := 1489.50410795160 + 0.93747147377932 * pi2b + eta2b * (
                  743.07798314034 + o[2] * (0.000110328317899990 - 1.75652339694070e-18 *
                  o[1] * o[3]) + eta2b * (-97.708318797837 + pi2b * (3.3593118604916 +
                  pi2b * (-0.0218107553247610 + pi2b * (0.000189552483879020 + (
                  2.86402374774560e-7 - 8.1456365207833e-14 * o[2]) * pi2b))) + o[5] * (
                  3.3809355601454 * pi2b + o[4] * (-0.108297844036770 * o[1] + o[5] * (
                  2.47424647056740 + (0.168445396719040 + o[1] * (0.00308915411605370 -
                  0.0000107798573575120 * pi2b)) * pi2b + o[6] * (-0.63281320016026 +
                  pi2b * (0.73875745236695 + (-0.046333324635812 + o[1] * (-0.000076462712454814 +
                  2.82172816350400e-7 * pi2b)) * pi2b) + o[6] * (1.13859521296580 + pi2b *
                  (-0.47128737436186 + o[1] * (0.00135555045549490 + (
                  0.0000140523928183160 + 1.27049022719450e-6 * pi2b) * pi2b)) + o[5] * (-0.47811863648625 +
                  (0.150202731397070 + o[2] * (-0.0000310838143314340 + o[1] * (-1.10301392389090e-8 -
                  2.51805456829620e-11 * pi2b))) * pi2b + o[5] * o[7] * (
                  0.0085208123431544 + pi2b * (-0.00217641142197500 + pi2b * (
                  0.000071280351959551 + o[1] * (-1.03027382121030e-6 + (
                  7.3803353468292e-8 + 8.6934156344163e-15 * o[3]) * pi2b))))))))))));
              else
                eta2c := eta - 1.8;
                pi2c := pi + 25.0;
                o[1] := pi2c * pi2c;
                o[2] := o[1] * o[1];
                o[3] := o[1] * o[2] * pi2c;
                o[4] := 1 / o[3];
                o[5] := o[1] * o[2];
                o[6] := eta2c * eta2c;
                o[7] := o[2] * o[2];
                o[8] := o[6] * o[6];
                T := eta2c * ((859777.22535580 + o[1] * (482.19755109255 +
                  1.12615974072300e-12 * o[5])) / o[1] + eta2c * ((-5.8340131851590e11 + (
                  2.08255445631710e10 + 31081.0884227140 * o[2]) * pi2c) / o[5] + o[6] * (o[8] *
                  (o[6] * (1.23245796908320e-7 * o[5] + o[6] * (-1.16069211309840e-6 * o[5] +
                  o[8] * (0.0000278463670885540 * o[5] + (-0.00059270038474176 * o[5] +
                  0.00129185829918780 * o[5] * o[6]) * o[8]))) - 10.8429848800770 * pi2c) + o[4] *
                  (7.3263350902181e12 + o[7] * (3.7966001272486 + (-0.045364172676660 -
                  1.78049822406860e-11 * o[2]) * pi2c))))) + o[4] * (-3.2368398555242e12 +
                  pi2c * (3.5825089945447e11 + pi2c * (-1.07830682174700e10 + o[1] *
                  pi2c * (610747.83564516 + pi2c * (-25745.7236041700 + (1208.23158659360 +
                  1.45591156586980e-13 * o[5]) * pi2c)))));
              end if;
            end tph2;

            function tps2a "Reverse function for region 2a: T(p,s)"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.SIunits.SpecificEntropy s "Specific entropy";
              output Modelica.SIunits.Temp_K T "Temperature (K)";
            protected
              Real[12] o "Vector of auxiliary variables";
              constant Real IPSTAR = 1.0e-6 "Scaling variable";
              constant Real ISSTAR2A = 1 / 2000.0 "Scaling variable";
              Real pi "Dimensionless pressure";
              Real sigma2a "Dimensionless specific entropy";
              annotation (Protection(access = Access.icon));
            algorithm
              pi := p * IPSTAR;
              sigma2a := s * ISSTAR2A - 2.0;
              o[1] := pi ^ 0.5;
              o[2] := sigma2a * sigma2a;
              o[3] := o[2] * o[2];
              o[4] := o[3] * o[3];
              o[5] := o[4] * o[4];
              o[6] := pi ^ 0.25;
              o[7] := o[2] * o[4] * o[5];
              o[8] := 1 / o[7];
              o[9] := o[3] * sigma2a;
              o[10] := o[2] * o[3] * sigma2a;
              o[11] := o[3] * o[4] * sigma2a;
              o[12] := o[2] * sigma2a;
              T := ((-392359.83861984 + (515265.73827270 + o[3] * (40482.443161048 + o[2] *
                o[3] * (-321.93790923902 + o[2] * (96.961424218694 - 22.8678463717730 *
                sigma2a)))) * sigma2a) / (o[4] * o[5]) + o[6] * ((-449429.14124357 + o[3] * (-5011.8336020166 +
                0.35684463560015 * o[4] * sigma2a)) / (o[2] * o[5] * sigma2a) + o[6] * (o[8] * (
                44235.335848190 + o[9] * (-13673.3888117080 + o[3] * (421632.60207864 + (
                22516.9258374750 + o[10] * (474.42144865646 - 149.311307976470 * sigma2a)) *
                sigma2a))) + o[6] * ((-197811.263204520 - 23554.3994707600 * sigma2a) / (o[2] *
                o[3] * o[4] * sigma2a) + o[6] * ((-19070.6163020760 + o[11] * (
                55375.669883164 + (3829.3691437363 - 603.91860580567 * o[2]) * o[3])) * o[8] +
                o[6] * ((1936.31026203310 + o[2] * (4266.0643698610 + o[2] * o[3] * o[4] * (
                -5978.0638872718 - 704.01463926862 * o[9]))) / (o[2] * o[4] * o[5] * sigma2a) +
                o[1] * ((338.36784107553 + o[12] * (20.8627866351870 + (
                0.033834172656196 - 0.000043124428414893 * o[12]) * o[3])) * sigma2a + o[6] *
                (166.537913564120 + sigma2a * (-139.862920558980 + o[3] * (-0.78849547999872 +
                (0.072132411753872 + o[3] * (-0.0059754839398283 + (-0.0000121413589539040 +
                2.32270967338710e-7 * o[2]) * o[3])) * sigma2a)) + o[6] * (-10.5384635661940 +
                o[3] * (2.07189254965020 + (-0.072193155260427 + 2.07498870811200e-7 *
                o[4]) * o[9]) + o[6] * (o[6] * (o[12] * (0.210375278936190 +
                0.000256812397299990 * o[3] * o[4]) + (-0.0127990029337810 -
                8.2198102652018e-6 * o[11]) * o[6] * o[9]) + o[10] * (-0.0183406579113790 +
                2.90362723486960e-7 * o[2] * o[4] * sigma2a))))))))))) / (o[1] * pi);
            end tps2a;

            function tps2b "Reverse function for region 2b: T(p,s)"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.SIunits.SpecificEntropy s "Specific entropy";
              output Modelica.SIunits.Temp_K T "Temperature (K)";
            protected
              Real[8] o "Vector of auxiliary variables";
              constant Real IPSTAR = 1.0e-6 "Scaling variable";
              constant Real ISSTAR2B = 1 / 785.3 "Scaling variable";
              Real pi "Dimensionless pressure";
              Real sigma2b "Dimensionless specific entropy";
              annotation (Protection(access = Access.icon));
            algorithm
              pi := p * IPSTAR;
              sigma2b := 10.0 - s * ISSTAR2B;
              o[1] := pi * pi;
              o[2] := o[1] * o[1];
              o[3] := sigma2b * sigma2b;
              o[4] := o[3] * o[3];
              o[5] := o[4] * o[4];
              o[6] := o[3] * o[5] * sigma2b;
              o[7] := o[3] * o[5];
              o[8] := o[3] * sigma2b;
              T := (316876.65083497 + 20.8641758818580 * o[6] + pi * (-398593.99803599 -
                21.8160585188770 * o[6] + pi * (223697.851942420 + (-2784.17034458170 +
                9.9207436071480 * o[7]) * sigma2b + pi * (-75197.512299157 + (
                2970.86059511580 + o[7] * (-3.4406878548526 + 0.38815564249115 * sigma2b)) *
                sigma2b + pi * (17511.2950857500 + sigma2b * (-1423.71128544490 + (
                1.09438033641670 + 0.89971619308495 * o[4]) * o[4] * sigma2b) + pi * (-3375.9740098958 +
                (471.62885818355 + o[4] * (-1.91882419936790 + o[8] * (
                0.41078580492196 - 0.33465378172097 * sigma2b))) * sigma2b + pi * (
                1387.00347775050 + sigma2b * (-406.63326195838 + sigma2b * (
                41.727347159610 + o[3] * (2.19325494345320 + sigma2b * (-1.03200500090770 +
                (0.35882943516703 + 0.0052511453726066 * o[8]) * sigma2b)))) + pi * (
                12.8389164507050 + sigma2b * (-2.86424372193810 + sigma2b * (
                0.56912683664855 + (-0.099962954584931 + o[4] * (-0.0032632037778459 +
                0.000233209225767230 * sigma2b)) * sigma2b)) + pi * (-0.153348098574500 + (
                0.0290722882399020 + 0.00037534702741167 * o[4]) * sigma2b + pi * (
                0.00172966917024110 + (-0.00038556050844504 - 0.000035017712292608 * o[3]) *
                sigma2b + pi * (-0.0000145663936314920 + 5.6420857267269e-6 * sigma2b +
                pi * (4.1286150074605e-8 + (-2.06846711188240e-8 +
                1.64093936747250e-9 * sigma2b) * sigma2b)))))))))))) / (o[1] * o[2]);
            end tps2b;

            function tps2c "Reverse function for region 2c: T(p,s)"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.SIunits.SpecificEntropy s "Specific entropy";
              output Modelica.SIunits.Temp_K T "Temperature (K)";
            protected
              constant Real IPSTAR = 1.0e-6 "Scaling variable";
              constant Real ISSTAR2C = 1 / 2925.1 "Scaling variable";
              Real pi "Dimensionless pressure";
              Real sigma2c "Dimensionless specific entropy";
              Real[3] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              pi := p * IPSTAR;
              sigma2c := 2.0 - s * ISSTAR2C;
              o[1] := pi * pi;
              o[2] := sigma2c * sigma2c;
              o[3] := o[2] * o[2];
              T := (909.68501005365 + 2404.56670884200 * sigma2c + pi * (-591.62326387130 +
                pi * (541.45404128074 + sigma2c * (-270.983084111920 + (
                979.76525097926 - 469.66772959435 * sigma2c) * sigma2c) + pi * (
                14.3992746047230 + (-19.1042042304290 + o[2] * (5.3299167111971 -
                21.2529753759340 * sigma2c)) * sigma2c + pi * (-0.311473344137600 + (
                0.60334840894623 - 0.042764839702509 * sigma2c) * sigma2c + pi * (
                0.0058185597255259 + (-0.0145970082847530 + 0.0056631175631027 * o[3]) *
                sigma2c + pi * (-0.000076155864584577 + sigma2c * (0.000224403429193320 -
                0.0000125610950134130 * o[2] * sigma2c) + pi * (6.3323132660934e-7 + (-2.05419896753750e-6 +
                3.6405370390082e-8 * sigma2c) * sigma2c + pi * (-2.97598977892150e-9 +
                1.01366185297630e-8 * sigma2c + pi * (5.9925719692351e-12 + sigma2c * (-2.06778701051640e-11 +
                o[2] * (-2.08742781818860e-11 + (1.01621668250890e-10 -
                1.64298282813470e-10 * sigma2c) * sigma2c)))))))))))) / o[1];
            end tps2c;

            function tps2 "Reverse function for region 2: T(p,s)"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Modelica.SIunits.SpecificEntropy s "Specific entropy";
              output Modelica.SIunits.Temp_K T "Temperature (K)";
            protected
              Real pi "Dimensionless pressure";
              constant Modelica.SIunits.SpecificEntropy SLIMIT = 5.85e3
                "Subregion boundary specific entropy between regions 2a and 2b";
              annotation (Protection(access = Access.icon));
            algorithm
              if p < 4.0e6 then
                T := tps2a(p, s);
              elseif s > SLIMIT then
                T := tps2b(p, s);
              else
                T := tps2c(p, s);
              end if;
            end tps2;

            function tsat "Region 4 saturation temperature as a function of pressure"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Modelica.SIunits.Temp_K t_sat "Temperature";
            protected
              Real pi "Dimensionless pressure";
              Real[20] o "Vector of auxiliary variables";
            algorithm
              assert(p > triple.ptriple,
                "IF97 medium function tsat called with too low pressure\n" + "p = " +
                String(p) + " Pa <= " + String(triple.ptriple) +
                " Pa (triple point pressure)");
              //  assert(p <= data.PCRIT,
              //    "tsat: input pressure is higher than the critical point pressure");
              pi := min(p, data.PCRIT) * data.IPSTAR;
              o[1] := pi ^ 0.25;
              o[2] := -3.2325550322333e6 * o[1];
              o[3] := pi ^ 0.5;
              o[4] := -724213.16703206 * o[3];
              o[5] := 405113.40542057 + o[2] + o[4];
              o[6] := -17.0738469400920 * o[1];
              o[7] := 14.9151086135300 + o[3] + o[6];
              o[8] := -4.0 * o[5] * o[7];
              o[9] := 12020.8247024700 * o[1];
              o[10] := 1167.05214527670 * o[3];
              o[11] := -4823.2657361591 + o[10] + o[9];
              o[12] := o[11] * o[11];
              o[13] := o[12] + o[8];
              o[14] := o[13] ^ 0.5;
              o[15] := -o[14];
              o[16] := -12020.8247024700 * o[1];
              o[17] := -1167.05214527670 * o[3];
              o[18] := 4823.2657361591 + o[15] + o[16] + o[17];
              o[19] := 1 / o[18];
              o[20] := 2.0 * o[19] * o[5];

              t_sat := 0.5 * (650.17534844798 + o[20] - (-4.0 * (-0.238555575678490 +
                1300.35069689596 * o[19] * o[5]) + (650.17534844798 + o[20]) ^ 2.0) ^ 0.5);
              annotation (derivative = tsat_der, Protection(access = Access.icon));

            end tsat;

            function dtsatofp "Derivative of saturation temperature w.r.t. pressure"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              output Real dtsat(unit = "K/Pa") "Derivative of T w.r.t. p";
            protected
              Real pi "Dimensionless pressure";
              Real[49] o "Vector of auxiliary variables";
              annotation (Protection(access = Access.icon));
            algorithm
              pi := max(Modelica.Constants.small, p * data.IPSTAR);
              o[1] := pi ^ 0.75;
              o[2] := 1 / o[1];
              o[3] := -4.268461735023 * o[2];
              o[4] := sqrt(pi);
              o[5] := 1 / o[4];
              o[6] := 0.5 * o[5];
              o[7] := o[3] + o[6];
              o[8] := pi ^ 0.25;
              o[9] := -3.2325550322333e6 * o[8];
              o[10] := -724213.16703206 * o[4];
              o[11] := 405113.40542057 + o[10] + o[9];
              o[12] := -4 * o[11] * o[7];
              o[13] := -808138.758058325 * o[2];
              o[14] := -362106.58351603 * o[5];
              o[15] := o[13] + o[14];
              o[16] := -17.073846940092 * o[8];
              o[17] := 14.91510861353 + o[16] + o[4];
              o[18] := -4 * o[15] * o[17];
              o[19] := 3005.2061756175 * o[2];
              o[20] := 583.52607263835 * o[5];
              o[21] := o[19] + o[20];
              o[22] := 12020.82470247 * o[8];
              o[23] := 1167.0521452767 * o[4];
              o[24] := -4823.2657361591 + o[22] + o[23];
              o[25] := 2.0 * o[21] * o[24];
              o[26] := o[12] + o[18] + o[25];
              o[27] := -4.0 * o[11] * o[17];
              o[28] := o[24] * o[24];
              o[29] := o[27] + o[28];
              o[30] := sqrt(o[29]);
              o[31] := 1 / o[30];
              o[32] := (-o[30]);
              o[33] := -12020.82470247 * o[8];
              o[34] := -1167.0521452767 * o[4];
              o[35] := 4823.2657361591 + o[32] + o[33] + o[34];
              o[36] := o[30];
              o[37] := -4823.2657361591 + o[22] + o[23] + o[36];
              o[38] := o[37] * o[37];
              o[39] := 1 / o[38];
              o[40] := -1.72207339365771 * o[30];
              o[41] := 21592.2055343628 * o[8];
              o[42] := o[30] * o[8];
              o[43] := -8192.87114842946 * o[4];
              o[44] := -0.510632954559659 * o[30] * o[4];
              o[45] := -3100.02526152368 * o[1];
              o[46] := pi;
              o[47] := 1295.95640782102 * o[46];
              o[48] := 2862.09212505088 + o[40] + o[41] + o[42] + o[43] + o[44] + o[45] +
                o[47];
              o[49] := 1 / (o[35] * o[35]);
              dtsat := data.IPSTAR * 0.5 * ((2.0 * o[15]) / o[35] - 2. * o[11] * (-3005.2061756175 *
                o[2] - 0.5 * o[26] * o[31] - 583.52607263835 * o[5]) * o[49] - (
                20953.46356643991 * (o[39] * (1295.95640782102 + 5398.05138359071 * o[2] +
                0.25 * o[2] * o[30] - 0.861036696828853 * o[26] * o[31] - 0.255316477279829 * o[26] *
                o[31] * o[4] - 4096.43557421473 * o[5] - 0.255316477279829 * o[30] * o[5] -
                2325.01894614276 / o[8] + 0.5 * o[26] * o[31] * o[8]) - 2.0 * (o[19] + o[20] +
                0.5 * o[26] * o[31]) * o[48] * o[37] ^ (-3))) / sqrt(o[39] * o[48]));
            end dtsatofp;

            function tsat_der "Derivative function for tsat"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Pressure p "Pressure";
              input Real der_p(unit = "Pa/s") "Pressure derivative";
              output Real der_tsat(unit = "K/s") "Temperature derivative";
            protected
              Real dtp;
              annotation (Protection(access = Access.icon));
            algorithm
              dtp := dtsatofp(p);
              der_tsat := dtp * der_p;
            end tsat_der;

            function psat "Region 4 saturation pressure as a function of temperature"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Temp_K T "Temperature (K)";
              output Modelica.SIunits.Pressure p_sat "Pressure";
            protected
              Real[8] o "Vector of auxiliary variables";
              Real Tlim = min(T, data.TCRIT);
            algorithm
              assert(T >= 273.16, "IF97 medium function psat: input temperature (= " +
                String(triple.ptriple) + " K).\n" +
                "lower than the triple point temperature 273.16 K");
              o[1] := -650.17534844798 + Tlim;
              o[2] := 1 / o[1];
              o[3] := -0.238555575678490 * o[2];
              o[4] := o[3] + Tlim;
              o[5] := -4823.2657361591 * o[4];
              o[6] := o[4] * o[4];
              o[7] := 14.9151086135300 * o[6];
              o[8] := 405113.40542057 + o[5] + o[7];
              p_sat := 16.0e6 * o[8] * o[8] * o[8] * o[8] * 1 / (3.2325550322333e6 -
                12020.8247024700 * o[4] + 17.0738469400920 * o[6] + (-4.0 * (-724213.16703206 +
                1167.05214527670 * o[4] + o[6]) * o[8] + (-3.2325550322333e6 +
                12020.8247024700 * o[4] - 17.0738469400920 * o[6]) ^ 2.0) ^ 0.5) ^ 4.0;
              annotation (derivative = psat_der, Protection(access = Access.icon));

            end psat;

            function dptofT
              "Derivative of pressure w.r.t. temperature along the saturation pressure curve"

              extends Modelica.Icons.Function;
              input Modelica.SIunits.Temp_K T "Temperature (K)";
              output Real dpt(unit = "Pa/K") "Temperature derivative of pressure";
            protected
              Real[31] o "Vector of auxiliary variables";
              Real Tlim "Temperature limited to TCRIT";
              annotation (Protection(access = Access.icon));
            algorithm
              Tlim := min(T, data.TCRIT);
              o[1] := -650.17534844798 + Tlim;
              o[2] := 1 / o[1];
              o[3] := -0.238555575678490 * o[2];
              o[4] := o[3] + Tlim;
              o[5] := -4823.2657361591 * o[4];
              o[6] := o[4] * o[4];
              o[7] := 14.9151086135300 * o[6];
              o[8] := 405113.40542057 + o[5] + o[7];
              o[9] := o[8] * o[8];
              o[10] := o[9] * o[9];
              o[11] := o[1] * o[1];
              o[12] := 1 / o[11];
              o[13] := 0.238555575678490 * o[12];
              o[14] := 1.00000000000000 + o[13];
              o[15] := 12020.8247024700 * o[4];
              o[16] := -17.0738469400920 * o[6];
              o[17] := -3.2325550322333e6 + o[15] + o[16];
              o[18] := -4823.2657361591 * o[14];
              o[19] := 29.8302172270600 * o[14] * o[4];
              o[20] := o[18] + o[19];
              o[21] := 1167.05214527670 * o[4];
              o[22] := -724213.16703206 + o[21] + o[6];
              o[23] := o[17] * o[17];
              o[24] := -4.0000000000000 * o[22] * o[8];
              o[25] := o[23] + o[24];
              o[26] := sqrt(o[25]);
              o[27] := -12020.8247024700 * o[4];
              o[28] := 17.0738469400920 * o[6];
              o[29] := 3.2325550322333e6 + o[26] + o[27] + o[28];
              o[30] := o[29] * o[29];
              o[31] := o[30] * o[30];
              dpt := 1e6 * ((-64.0 * o[10] * (-12020.8247024700 * o[14] + 34.147693880184 * o[14] *
                o[4] + (0.5 * (-4.0 * o[20] * o[22] + 2.00000000000000 * o[17] * (
                12020.8247024700 * o[14] - 34.147693880184 * o[14] * o[4]) - 4.0 * (
                1167.05214527670 * o[14] + 2.0 * o[14] * o[4]) * o[8])) / o[26])) / (o[29] * o[31]) +
                (64. * o[20] * o[8] * o[9]) / o[31]);
            end dptofT;

            function psat_der "Derivative function for psat"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Temp_K T "Temperature (K)";
              input Real der_T(unit = "K/s") "Temperature derivative";
              output Real der_psat(unit = "Pa/s") "Pressure";
            protected
              Real dpt;
              annotation (Protection(access = Access.icon));
            algorithm
              dpt := dptofT(T);
              der_psat := dpt * der_T;
            end psat_der;

            function p1_hs "Pressure as a function of enthalpy and entropy in region 1"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
              input Modelica.SIunits.SpecificEntropy s "Specific entropy";
              output Modelica.SIunits.Pressure p "Pressure";
              constant Real[:] n = {-0.691997014660582, -0.183612548787560e2, -0.928332409297335e1,
                0.659639569909906e2, -0.162060388912024e2, 0.450620017338667e3,
                0.854680678224170e3, 0.607523214001162e4, 0.326487682621856e2, -0.269408844582931e2,
