              1.42788107204769 * o[17]))) + f.delta * (0.175936297894000 + o[1] * (-1.77905741714956 +
              o[1] * (3.6228828287893 + 2.82089800351868 * o[19])) + f.delta * (f.delta *
              (-0.133052405238576 + o[1] * (0.56556450999055 + 0.98617670687766 *
              o[21]) + f.delta * (-0.094523605689436 * o[1] + f.delta * (-0.118674762819776 *
              o[22] + f.delta * (o[1] * (0.0052130658265276 + 0.0290780142333399 * o[21]) +
              f.delta * (0.00080964802996215 - 0.00049416288967996 * f.delta * o[22] -
              0.00165576797950370 * f.tau))))) + (0.53852563131660 + o[1] * (-1.64568116294770 -
              2.54355310205790 * o[20])) * f.tau)))))) / f.delta;

            f.fdeltadelta := (-1.06580700285130 + o[32] * (0.76986920373342 + o[31] +
              f.delta * (-1.67995978192260 + o[1] * (8.3398797416760 + o[1] * (-12.1139490141420 +
              o[16] * (-0.049288582304378 - 2.85576214409538 * o[17]))) + f.delta * (
              0.52780889368200 + o[1] * (-5.3371722514487 + o[1] * (10.8686484863680 +
              8.4626940105560 * o[19])) + f.delta * (f.delta * (-0.66526202619288 + o[1] *
              (2.82782254995276 + 4.9308835343883 * o[21]) + f.delta * (-0.56714163413662 *
              o[1] + f.delta * (-0.83072333973843 * o[22] + f.delta * (o[1] * (
              0.041704526612220 + 0.232624113866719 * o[21]) + f.delta * (
              0.0072868322696594 - 0.0049416288967996 * f.delta * o[22] -
              0.0149019118155333 * f.tau))))) + (2.15410252526640 + o[1] * (-6.5827246517908 -
              10.1742124082316 * o[20])) * f.tau))))) / o[32];

            f.ftau := 20.9443969743070 + (-15.3735415757432 + o[3] * (
              18.3301634515678 + o[4] * (-28.0807811486200 + o[1] * (14.4640436358204 -
              0.194503669468755 * o[6])))) * f.tau + f.delta * (o[39] + f.delta * (f.tau *
              (-1.70429417648412 + o[2] * (29.3833689251262 + (-21.3518320798755 + o[15] *
              (0.86725181134139 + 3.2651861903201 * o[2])) * f.tau)) + f.delta * ((
              2.77995991389200 + o[1] * (-8.0759660094280 + o[16] * (-0.131436219478341 -
              12.3749692910800 * o[17]))) * f.tau + f.delta * ((-0.88952870857478 + o[1] *
              (3.6228828287893 + 18.3358370228714 * o[19])) * f.tau + f.delta * (
              0.107705126263320 + o[1] * (-0.98740869776862 - 13.2264761307011 * o[20]) +
              f.delta * ((0.188521503330184 + 4.2734323964699 * o[21]) * f.tau + f.delta *
              (-0.0270067444826960 * f.tau + f.delta * (-0.38569297916427 * o[40] +
              f.delta * (f.delta * (-0.000165576797950370 - 0.00116802137560719 * f.delta *
              o[40]) + (0.00115845907256168 + 0.084003152229649 * o[21]) * f.tau)))))))));

            f.ftautau := -15.3735415757432 + o[3] * (109.980980709407 + o[4] * (-252.727030337580 +
              o[1] * (159.104479994024 - 4.2790807283126 * o[6]))) + f.delta * (-2.53086309554280 +
              o[2] * (-34.573223420043 + (185.894192367068 - 174.645121293971 * o[1]) *
              o[7]) + f.delta * (-1.70429417648412 + o[2] * (146.916844625631 + (-128.110992479253 +
              o[15] * (18.2122880381691 + 81.629654758002 * o[2])) * f.tau) + f.delta *
              (2.77995991389200 + o[1] * (-24.2278980282840 + o[16] * (-1.97154329217511 -
              309.374232277000 * o[17])) + f.delta * (-0.88952870857478 + o[1] * (
              10.8686484863680 + 458.39592557179 * o[19]) + f.delta * (f.delta * (
              0.188521503330184 + 106.835809911747 * o[21] + f.delta * (-0.0270067444826960 +
              f.delta * (-9.6423244791068 * o[21] + f.delta * (0.00115845907256168 +
              2.10007880574121 * o[21] - 0.0292005343901797 * o[21] * o[32])))) + (-1.97481739553724 -
              330.66190326753 * o[20]) * f.tau)))));

            f.fdeltatau := o[39] + f.delta * (f.tau * (-3.4085883529682 + o[2] * (
              58.766737850252 + (-42.703664159751 + o[15] * (1.73450362268278 +
              6.5303723806402 * o[2])) * f.tau)) + f.delta * ((8.3398797416760 + o[1] * (-24.2278980282840 +
              o[16] * (-0.39430865843502 - 37.124907873240 * o[17]))) * f.tau + f.delta *
              ((-3.5581148342991 + o[1] * (14.4915313151573 + 73.343348091486 * o[19])) *
              f.tau + f.delta * (0.53852563131660 + o[1] * (-4.9370434888431 -
              66.132380653505 * o[20]) + f.delta * ((1.13112901998110 +
              25.6405943788192 * o[21]) * f.tau + f.delta * (-0.189047211378872 * f.tau + f.delta *
              (-3.08554383331418 * o[40] + f.delta * (f.delta * (-0.00165576797950370 -
              0.0128482351316791 * f.delta * o[40]) + (0.0104261316530551 +
              0.75602837006684 * o[21]) * f.tau))))))));
          end f3;

          function g5 "base function for region 5: g(p,T)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.Temperature T "temperature (K)";
            output Modelica.Media.Common.GibbsDerivs g
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";
          protected
            Real[11] o "vector of auxiliary variables";
            annotation (Protection(access = Access.icon));
          algorithm
            //         assert(p > triple.ptriple,
            //           "IF97 medium function g5 called with too low pressure\n" +
            //           "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
            //         assert(p <= data.PLIMIT5,
            //           "IF97 medium function g5: input pressure (= " + String(p) + " Pa) is higher than 10 Mpa in region 5");
            //         assert(T <= 2273.15,
            //           "IF97 medium function g5: input temperature (= " + String(T) + " K) is higher than limit of 2273.15K in region 5");
            g.p := p;
            g.T := T;
            g.R := data.RH2O;
            g.pi := max(p, triple.ptriple) / data.PSTAR5;
            g.tau := data.TSTAR5 / max(T, triple.Ttriple);
            o[1] := g.tau * g.tau;
            o[2] := -0.0045942820899910 * o[1];
            o[3] := 0.00217746787145710 + o[2];
            o[4] := o[3] * g.tau;
            o[5] := o[1] * g.tau;
            o[6] := o[1] * o[1];
            o[7] := o[6] * o[6];
            o[8] := o[7] * g.tau;
            o[9] := -7.9449656719138e-6 * o[8];
            o[10] := g.pi * g.pi;
            o[11] := -0.0137828462699730 * o[1];

            g.g := g.pi * (-0.000125631835895920 + o[4] + g.pi * (-3.9724828359569e-6 * o[8] +
              1.29192282897840e-7 * o[5] * g.pi)) + (-0.0248051489334660 + g.tau * (
              0.36901534980333 + g.tau * (-3.11613182139250 + g.tau * (-13.1799836742010 +
              (6.8540841634434 - 0.32961626538917 * g.tau) * g.tau +
              Modelica.Math.log(g.pi))))) / o[5];

            g.gpi := (1.0 + g.pi * (-0.000125631835895920 + o[4] + g.pi * (o[9] +
              3.8757684869352e-7 * o[5] * g.pi))) / g.pi;

            g.gpipi := (-1.00000000000000 + o[10] * (o[9] + 7.7515369738704e-7 * o[5] * g.pi)) /
              o[10];

            g.gtau := g.pi * (0.00217746787145710 + o[11] + g.pi * (-0.000035752345523612 *
              o[7] + 3.8757684869352e-7 * o[1] * g.pi)) + (0.074415446800398 + g.tau * (
              -0.73803069960666 + (3.11613182139250 + o[1] * (6.8540841634434 -
              0.65923253077834 * g.tau)) * g.tau)) / o[6];

            g.gtautau := (-0.297661787201592 + g.tau * (2.21409209881998 + (-6.2322636427850 -
              0.65923253077834 * o[5]) * g.tau)) / (o[6] * g.tau) + g.pi * (-0.0275656925399460 *
              g.tau + g.pi * (-0.000286018764188897 * o[1] * o[6] * g.tau +
              7.7515369738704e-7 * g.pi * g.tau));

            g.gtaupi := 0.00217746787145710 + o[11] + g.pi * (-0.000071504691047224 * o[7] +
              1.16273054608056e-6 * o[1] * g.pi);
          end g5;

          function gibbs "Gibbs function for region 1, 2 or 5: g(p,T,region)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.Temperature T "temperature (K)";
            input Integer region "IF97 region, 1, 2 or 5";
            output Real g "dimensionless Gibbs funcion";
          protected
            Modelica.Media.Common.GibbsDerivs gibbs
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";
            annotation (Protection(access = Access.icon));
          algorithm
            assert(region == 1 or region == 2 or region == 5,
              "IF97 medium function gibbs called with wrong region (= " + String(region) + ").\n" +
              "Only regions 1, 2 or 5 are possible");
            if region ==
            1 then
              gibbs :=
                g1(p, T);
            elseif 
            region == 2 then
              gibbs :=
                g2(p, T);
            else
              gibbs :=
                g5(p, T);
            end if;
            g :=
              gibbs.g;
          end gibbs;

          function g1pitau "derivative of g wrt pi and tau"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.Temperature T "temperature (K)";
            output Real pi "dimensionless pressure";
            output Real tau "dimensionless temperature";
            output Real gpi "dimensionless dervative of Gibbs function wrt pi";
            output Real gtau "dimensionless dervative of Gibbs function wrt tau";
          protected
            Real pi1 "dimensionless pressure";
            Real tau1 "dimensionless temperature";
            Real[28] o "vector of auxiliary variables";
            annotation (Protection(access = Access.icon));
          algorithm
            assert(p > triple.ptriple,
              "IF97 medium function g1pitau called with too low pressure\n" +
              "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
            assert(p <= 100.0e6,
              "IF97 medium function g1pitau: the input pressure (= " + String(p) + " Pa) is higher than 100 Mpa");
            assert(T >= 273.15,
              "IF97 medium function g1pitau: the temperature (= " + String(T) + " K) is lower than 273.15 K!");
            pi := p / data.PSTAR1;
            tau := data.TSTAR1 / T;
            pi1 := 7.1 - pi;
            tau1 := -1.222 + tau;
            o[1] := tau1 * tau1;
            o[2] := o[1] * tau1;
            o[3] := 1 / o[2];
            o[4] := o[1] * o[1];
            o[5] := o[4] * o[4];
            o[6] := o[1] * o[5];
            o[7] := o[1] * o[4];
            o[8] := 1 / o[4];
            o[9] := o[1] * o[4] * o[5];
            o[10] := o[4] * tau1;
            o[11] := 1 / o[10];
            o[12] := o[4] * o[5];
            o[13] := o[5] * tau1;
            o[14] := 1 / o[13];
            o[15] := pi1 * pi1;
            o[16] := o[15] * pi1;
            o[17] := o[15] * o[15];
            o[18] := o[17] * o[17];
            o[19] := o[17] * o[18] * pi1;
            o[20] := o[15] * o[17];
            o[21] := o[5] * o[5];
            o[22] := o[21] * o[21];
            o[23] := o[22] * o[5] * tau1;
            o[24] := 1 / o[23];
            o[25] := o[22] * o[5];
            o[26] := 1 / o[25];
            o[27] := o[1] * o[22] * o[4] * tau1;
            o[28] := 1 / o[27];
            gtau := pi1 * ((-0.00254871721114236 + o[1] * (0.00424944110961118 + (
              0.018990068218419 + (-0.021841717175414 - 0.00015851507390979 * o[1]) * o[1]) *
              o[7])) / o[6] + pi1 * (o[8] * (0.00141552963219801 + o[4] * (
              0.000047661393906987 + o[1] * (-0.0000132425535992538 -
              1.2358149370591e-14 * o[9]))) + pi1 * (o[11] * (0.000126718579380216 -
              5.11230768720618e-9 * o[6]) + pi1 * ((0.000011212640954 + (
              1.30342445791202e-6 - 1.4341729937924e-12 * o[12]) * o[2]) / o[7] + pi1 * (
              3.24135974880936e-6 * o[14] + o[16] * ((1.40077319158051e-8 +
              1.04549227383804e-9 * o[10]) / o[12] + o[19] * (1.9941018075704e-17 / (o[1] * o[21] *
              o[4] * o[5]) + o[15] * (-4.48827542684151e-19 / o[22] + o[20] * (-1.00075970318621e-21 *
              o[28] + pi1 * (4.65957282962769e-22 * o[26] + pi1 * (-7.2912378325616e-23 *
              o[24] + (3.83502057899078e-24 * pi1) / (o[1] * o[22] * o[5])))))))))))) + o[3] *
              (-0.29265942426334 + tau1 * (0.84548187169114 + o[1] * (3.3855169168385 +
              tau1 * (-1.91583926775744 + tau1 * (0.47316115539684 + (-0.066465668798004 +
              0.0040607314991784 * tau1) * tau1)))));
            gpi := pi1 * (pi1 * ((0.000095038934535162 + o[4] * (8.4812393955936e-6 +
              2.55615384360309e-9 * o[7])) * o[8] + pi1 * (o[11] * (8.9701127632e-6 + (
              2.60684891582404e-6 + 5.7366919751696e-13 * o[12]) * o[2]) + pi1 * (
              2.02584984300585e-6 / o[5] + o[16] * (o[19] * (o[15] * (o[20] * (-7.63737668221055e-22 /
              (o[1] * o[22] * o[4]) + pi1 * (3.5842867920213e-22 * o[28] + pi1 * (-5.65070932023524e-23 *
              o[26] + 2.99318679335866e-24 * o[24] * pi1))) - 3.33001080055983e-19 / (o[1] *
              o[21] * o[4] * o[5] * tau1)) + 1.44400475720615e-17 / (o[21] * o[4] * o[5] *
              tau1)) + (1.01874413933128e-8 + 1.39398969845072e-9 * o[10]) / (o[1] * o[5] *
              tau1))))) + o[3] * (0.00094368642146534 + o[2] * (0.00060003561586052 +
              (-0.000095322787813974 + o[1] * (8.8283690661692e-6 +
              1.45389992595188e-15 * o[9])) * tau1))) + o[14] * (-0.00028319080123804 + o[1] *
              (0.00060706301565874 + o[7] * (0.018990068218419 + tau1 * (
              0.032529748770505 + (0.021841717175414 + 0.00005283835796993 * o[1]) *
              tau1))));
          end g1pitau;

          function g2pitau "derivative of g wrt pi and tau"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.Temperature T "temperature (K)";
            output Real pi "dimensionless pressure";
            output Real tau "dimensionless temperature";
            output Real gpi "dimensionless dervative of Gibbs function wrt pi";
            output Real gtau "dimensionless dervative of Gibbs function wrt tau";
          protected
            Real tau2 "dimensionless temperature";
            Real[22] o "vector of auxiliary variables";
            annotation (Protection(access = Access.icon));
          algorithm
            assert(p > triple.ptriple,
              "IF97 medium function g2pitau called with too low pressure\n" +
              "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
            assert(p <= 100.0e6,
              "IF97 medium function g2pitau: the input pressure (= " + String(p) + " Pa) is higher than 100 Mpa");
            assert(T >= 273.15,
              "IF97 medium function g2pitau: the temperature (= " + String(T) + " K) is lower than 273.15 K!");
            assert(T <= 1073.15,
              "IF97 medium function g2pitau: the input temperature (= " + String(T) + " K) is higher than the limit of 1073.15 K");
            pi := p / data.PSTAR2;
            tau := data.TSTAR2 / T;
            tau2 := -0.5 + tau;
            o[1] := tau * tau;
            o[2] := o[1] * o[1];
            o[3] := tau2 * tau2;
            o[4] := o[3] * tau2;
            o[5] := o[3] * o[3];
            o[6] := o[5] * o[5];
            o[7] := o[6] * o[6];
            o[8] := o[5] * o[6] * o[7] * tau2;
            o[9] := o[3] * o[5];
            o[10] := o[5] * o[6] * tau2;
            o[11] := o[3] * o[7] * tau2;
            o[12] := o[3] * o[5] * o[6];
            o[13] := o[3] * o[5] * tau2;
            o[14] := o[5] * o[6] * o[7];
            o[15] := pi * pi;
            o[16] := o[15] * o[15];
            o[17] := o[15] * o[16];
            o[18] := o[5] * o[7] * tau2;
            o[19] := o[7] * o[7];
            o[20] := o[3] * o[5] * o[6] * tau2;
            o[21] := o[5] * o[7];
            o[22] := o[3] * o[7];
            gtau := (0.0280439559151 + tau * (-0.2858109552582 + tau * (1.2213149471784 +
              tau * (-2.848163942888 + tau * (4.38395111945 + o[1] * (10.08665568018 +
              (-0.5681726521544 + 0.06380539059921 * tau) * tau)))))) / (o[1] * o[2]) +
              pi * (-0.017834862292358 + tau2 * (-0.09199202739273 + (-0.172743777250296 -
              0.30195167236758 * o[4]) * tau2) + pi * (-0.000033032641670203 + (-0.0003789797503263 +
              o[3] * (-0.015757110897342 + o[4] * (-0.306581069554011 -
              0.000960283724907132 * o[8]))) * tau2 + pi * (4.3870667284435e-7 + o[3] * (-0.00009683303171571 +
              o[4] * (-0.0090203547252888 - 1.42338887469272 * o[8])) + pi * (-7.8847309559367e-10 +
              (2.558143570457e-8 + 1.44676118155521e-6 * tau2) * tau2 + pi * (
              0.0000160454534363627 * o[9] + pi * ((-5.0144299353183e-11 + o[10] * (-0.033874355714168 -
              836.35096769364 * o[11])) * o[3] + pi * ((-0.0000138839897890111 -
              0.973671060893475 * o[12]) * o[3] * o[6] + pi * (o[13] * (9.0049690883672e-11 -
              296.320827232793 * o[14]) + pi * (2.57526266427144e-7 * o[5] * o[6] + pi * (
              o[4] * (4.1627860840696e-19 + (-1.0234747095929e-12 -
              1.40254511313154e-8 * o[5]) * o[9]) + o[17] * (o[14] * (-2.34560435076256e-9 +
              5.3465159397045 * o[18]) + o[15] * (-19.1874828272775 * o[19] * o[6] * o[7] +
              o[15] * (o[11] * (1.78371690710842e-23 + (1.07202609066812e-11 -
              0.000201611844951398 * o[10]) * o[20]) + pi * (-1.24017662339842e-24 * o[21] +
              pi * (0.000200482822351322 * o[19] * o[5] * o[7] + pi * (-4.97975748452559e-14 *
              o[19] * o[3] * o[5] + (1.90027787547159e-27 + o[12] * (
              2.21658861403112e-15 - 0.0000547344301999018 * o[22])) * o[6] * o[7] * pi *
              tau2))))))))))))))));
            gpi := (1. + pi * (-0.0017731742473213 + tau2 * (-0.017834862292358 + tau2 *
              (-0.045996013696365 + (-0.057581259083432 - 0.05032527872793 * o[4]) *
              tau2)) + pi * (tau2 * (-0.000066065283340406 + (-0.0003789797503263 + o[3] *
              (-0.007878555448671 + o[4] * (-0.087594591301146 -
              0.000053349095828174 * o[8]))) * tau2) + pi * (6.1445213076927e-8 + (
              1.31612001853305e-6 + o[3] * (-0.00009683303171571 + o[4] * (-0.0045101773626444 -
              0.122004760687947 * o[8]))) * tau2 + pi * (tau2 * (-3.15389238237468e-9 +
              (5.116287140914e-8 + 1.92901490874028e-6 * tau2) * tau2) + pi * (
              0.0000114610381688305 * o[13] + pi * ((-1.00288598706366e-10 + o[10] * (-0.012702883392813 -
              143.374451604624 * o[11])) * o[4] + pi * (-4.1341695026989e-17 + (-8.8352662293707e-6 -
              0.272627897050173 * o[12]) * o[3] * o[6] * tau2 + pi * ((9.0049690883672e-11 -
              65.8490727183984 * o[14]) * o[6] + pi * (1.78287415218792e-7 * o[10] + pi *
              (o[5] * (1.0406965210174e-18 + (-1.0234747095929e-12 -
              1.0018179379511e-8 * o[5]) * o[9]) + o[17] * ((-1.29412653835176e-9 +
              1.71088510070544 * o[18]) * o[8] + o[15] * (-6.05920510335078 * o[19] * o[6] * o[7] *
              tau2 + o[15] * ((1.78371690710842e-23 + (6.1258633752464e-12 -
              0.000084004935396416 * o[10]) * o[20]) * o[21] + pi * (-1.24017662339842e-24 *
              o[18] + pi * (0.0000832192847496054 * o[19] * o[5] * o[7] * tau2 + pi * ((
              1.75410265428146e-27 + o[12] * (1.32995316841867e-15 -
              0.0000226487297378904 * o[22])) * o[3] * o[6] * o[7] * pi -
              2.93678005497663e-14 * o[19] * o[3] * o[5] * tau2))))))))))))))))) / pi;
          end g2pitau;

          function g5pitau "derivative of g wrt pi and tau"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.Temperature T "temperature (K)";
            output Real pi "dimensionless pressure";
            output Real tau "dimensionless temperature";
            output Real gpi "dimensionless dervative of Gibbs function wrt pi";
            output Real gtau "dimensionless dervative of Gibbs function wrt tau";
          protected
            Real[3] o "vector of auxiliary variables";
            annotation (Protection(access = Access.icon));
          algorithm
            assert(p > triple.ptriple,
              "IF97 medium function g5pitau called with too low pressure\n" +
              "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
            assert(p <= data.PLIMIT5,
              "IF97 medium function g5pitau: input pressure (= " + String(p) + " Pa) is higher than 10 Mpa in region 5");
            assert(T <= 2273.15,
              "IF97 medium function g5pitau: input temperature (= " + String(T) + " K) is higher than limit of 2273.15 K in region 5");
            pi := p / data.PSTAR5;
            tau := data.TSTAR5 / T;
            o[1] := tau * tau;
            o[2] := o[1] * o[1];
            o[3] := o[2] * o[2];
            gtau := pi * (0.0021774678714571 - 0.013782846269973 * o[1] + pi * (-0.0000357523455236121 *
              o[3] + 3.8757684869352e-7 * o[1] * pi)) + (0.074415446800398 + tau * (-0.73803069960666 +
              (3.1161318213925 + o[1] * (6.8540841634434 - 0.65923253077834 * tau)) *
              tau)) / o[2];
            gpi := (1.0 + pi * (-0.00012563183589592 + (0.0021774678714571 -
              0.004594282089991 * o[1]) * tau + pi * (-7.9449656719138e-6 * o[3] * tau +
              3.8757684869352e-7 * o[1] * pi * tau))) / pi;
          end g5pitau;

          function f3deltatau "1st derivatives of f wrt delta and tau"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Density d "density";
            input Modelica.SIunits.Temperature T "temperature (K)";
            output Real delta "dimensionless density";
            output Real tau "dimensionless temperature";
            output Real fdelta "dimensionless dervative of Helmholtz function wrt delta";
            output Real ftau "dimensionless dervative of Helmholtz function wrt tau";
          protected
            Real[13] o "vector of auxiliary variables";
            annotation (Protection(access = Access.icon));
          algorithm
            tau := data.TCRIT / T;
            delta := if (d == data.DCRIT and T == data.TCRIT) then 1 + Modelica.Constants.eps else 
              d / data.DCRIT;
            o[1] := tau * tau;
            o[2] := o[1] * o[1];
            o[3] := o[2] * o[2];
            o[4] := o[3] * tau;
            o[5] := o[1] * o[2] * o[3] * tau;
            o[6] := o[2] * o[3];
            o[7] := o[1] * o[3];
            o[8] := o[3] * o[3];
            o[9] := o[1] * o[2] * o[8];
            o[10] := o[1] * o[2] * o[8] * tau;
            o[11] := o[3] * o[8];
            o[12] := o[1] * o[3] * o[8];
            o[13] := o[3] * o[8] * tau;
            fdelta := (1.0658070028513 + delta * (o[1] * (-1.2654315477714 + o[2] * (-1.1524407806681 +
              (0.88521043984318 - 0.64207765181607 * o[1]) * o[4])) + delta * (
              0.76986920373342 + o[1] * (-1.70429417648412 + o[2] * (9.7944563083754 +
              (-6.100523451393 + (0.078841073758308 + 0.25116816848616 * o[2]) * o[5]) *
              tau)) + delta * (-0.8399798909613 + o[1] * (4.169939870838 + o[1] * (-6.056974507071 +
              o[6] * (-0.0246442911521889 - 1.42788107204769 * o[7]))) + delta * (
              0.175936297894 + o[1] * (-1.77905741714956 + o[1] * (3.62288282878932 +
              2.82089800351868 * o[9])) + delta * (delta * (-0.133052405238576 + o[1] * (
              0.565564509990552 + 0.98617670687766 * o[11]) + delta * (-0.094523605689436 *
              o[1] + delta * (-0.118674762819776 * o[12] + delta * (o[1] * (
              0.00521306582652756 + 0.0290780142333399 * o[11]) + delta * (
              0.00080964802996215 - 0.000494162889679965 * delta * o[12] -
              0.0016557679795037 * tau))))) + (0.5385256313166 + o[1] * (-1.6456811629477 -
              2.5435531020579 * o[10])) * tau)))))) / delta;
            ftau := 20.944396974307 + tau * (-15.3735415757432 + o[2] * tau * (
              18.3301634515678 + o[1] * tau * (-28.08078114862 + o[1] * (14.4640436358204 -
              0.194503669468755 * o[1] * o[3] * tau)))) + delta * ((-2.5308630955428 + o[2] *
              (-6.9146446840086 + (13.2781565976477 - 10.9153200808732 * o[1]) * o[4])) *
              tau + delta * (tau * (-1.70429417648412 + o[2] * (29.3833689251262 + (-21.3518320798755 +
              (0.867251811341388 + 3.26518619032008 * o[2]) * o[5]) * tau)) + delta * ((
              2.779959913892 + o[1] * (-8.075966009428 + o[6] * (-0.131436219478341 -
              12.37496929108 * o[7]))) * tau + delta * ((-0.88952870857478 + o[1] * (
              3.62288282878932 + 18.3358370228714 * o[9])) * tau + delta * (
              0.10770512626332 + o[1] * (-0.98740869776862 - 13.2264761307011 * o[10]) +
              delta * ((0.188521503330184 + 4.27343239646986 * o[11]) * tau + delta * (-0.027006744482696 *
              tau + delta * (-0.385692979164272 * o[13] + delta * (delta * (-0.00016557679795037 -
              0.00116802137560719 * delta * o[13]) + (0.00115845907256168 +
              0.0840031522296486 * o[11]) * tau)))))))));
          end f3deltatau;

          function tph1 "inverse function for region 1: T(p,h)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
            output Modelica.SIunits.Temperature T "temperature (K)";
          protected
            Real pi "dimensionless pressure";
            Real eta1 "dimensionless specific enthalpy";
            Real[3] o "vector of auxiliary variables";
            annotation (Protection(access = Access.icon));
          algorithm
            assert(p > triple.ptriple,
              "IF97 medium function tph1 called with too low pressure\n" +
              "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
            pi := p / data.PSTAR2;
            eta1 := h / data.HSTAR1 + 1.0;
            o[1] := eta1 * eta1;
            o[2] := o[1] * o[1];
            o[3] := o[2] * o[2];
            T := -238.724899245210 - 13.3917448726020 * pi + eta1 * (404.21188637945 +
              43.211039183559 * pi + eta1 * (113.497468817180 - 54.010067170506 * pi +
              eta1 * (30.5358922039160 * pi + eta1 * (-6.5964749423638 * pi + o[1] * (-5.8457616048039 +
              o[2] * (pi * (0.0093965400878363 + (-0.0000258586412820730 +
              6.6456186191635e-8 * pi) * pi) + o[2] * o[3] * (-0.000152854824131400 + o[1] *
              o[3] * (-1.08667076953770e-6 + pi * (1.15736475053400e-7 + pi * (-4.0644363084799e-9 +
              pi * (8.0670734103027e-11 + pi * (-9.3477771213947e-13 + (
              5.8265442020601e-15 - 1.50201859535030e-17 * pi) * pi))))))))))));
          end tph1;

          function tps1 "inverse function for region 1: T(p,s)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            output Modelica.SIunits.Temperature T "temperature (K)";
          protected
            constant Modelica.SIunits.Pressure pstar = 1.0e6;
            constant Modelica.SIunits.SpecificEntropy sstar = 1.0e3;
            Real pi "dimensionless pressure";
            Real sigma1 "dimensionless specific entropy";
            Real[6] o "vector of auxiliary variables";
            annotation (Protection(access = Access.icon));
          algorithm
            pi := p / pstar;
            assert(p > triple.ptriple,
              "IF97 medium function tps1 called with too low pressure\n" +
              "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");

            sigma1 := s / sstar + 2.0;
            o[1] := sigma1 * sigma1;
            o[2] := o[1] * o[1];
            o[3] := o[2] * o[2];
            o[4] := o[3] * o[3];
            o[5] := o[4] * o[4];
            o[6] := o[1] * o[2] * o[4];

            T := 174.782680583070 + sigma1 * (34.806930892873 + sigma1 * (
              6.5292584978455 + (0.33039981775489 + o[3] * (-1.92813829231960e-7 -
              2.49091972445730e-23 * o[2] * o[4])) * sigma1)) + pi * (-0.261076364893320 +
              pi * (0.00056608900654837 + pi * (o[1] * o[3] * (2.64004413606890e-13 +
              7.8124600459723e-29 * o[6]) - 3.07321999036680e-31 * o[5] * pi) + sigma1 * (-0.00032635483139717 +
              sigma1 * (0.000044778286690632 + o[1] * o[2] * (-5.1322156908507e-10 -
              4.2522657042207e-26 * o[6]) * sigma1))) + sigma1 * (0.225929659815860 +
              sigma1 * (-0.064256463395226 + sigma1 * (0.0078876289270526 + o[3] * sigma1 *
              (3.5672110607366e-10 + 1.73324969948950e-24 * o[1] * o[4] * sigma1)))));
          end tps1;

          function tph2 "reverse function for region 2: T(p,h)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
            output Modelica.SIunits.Temperature T "temperature (K)";
          protected
            Real pi "dimensionless pressure";
            Real pi2b "dimensionless pressure";
            Real pi2c "dimensionless pressure";
            Real eta "dimensionless specific enthalpy";
            Real etabc "dimensionless specific enthalpy";
            Real eta2a "dimensionless specific enthalpy";
            Real eta2b "dimensionless specific enthalpy";
            Real eta2c "dimensionless specific enthalpy";
            Real[8] o "vector of auxiliary variables";
            annotation (Protection(access = Access.icon));
          algorithm
            pi := p * data.IPSTAR;
            eta := h * data.IHSTAR;
            etabc := h * 1.0e-3;
            if (pi < 4.0) then
              eta2a := eta - 2.1;
              o[1] := eta2a * eta2a;
              o[2] := o[1] * o[1];
              o[3] := pi * pi;
              o[4] := o[3] * o[3];
              o[5] := o[3] * pi;
              T := 1089.89523182880 + (1.84457493557900 - 0.0061707422868339 * pi) * pi +
                eta2a * (849.51654495535 - 4.1792700549624 * pi + eta2a * (-107.817480918260 +
                (6.2478196935812 - 0.310780466295830 * pi) * pi + eta2a * (
                33.153654801263 - 17.3445631081140 * pi + o[2] * (-7.4232016790248 + pi *
                (-200.581768620960 + 11.6708730771070 * pi) + o[1] * (271.960654737960 *
                pi + o[1] * (-455.11318285818 * pi + eta2a * (1.38657242832260 * o[4] + o[1] *
                o[2] * (3091.96886047550 * pi + o[1] * (11.7650487243560 + o[2] * (-13551.3342407750 *
                o[5] + o[2] * (-62.459855192507 * o[3] * o[4] * pi + o[2] * (o[4] * (
                235988.325565140 + 7399.9835474766 * pi) + o[1] * (19127.7292396600 * o[3] *
                o[4] + o[1] * (o[3] * (1.28127984040460e8 - 551966.97030060 * o[5]) + o[1] *
                (-9.8554909623276e8 * o[3] + o[1] * (2.82245469730020e9 * o[3] + o[1] *
                (o[3] * (-3.5948971410703e9 + 3.7154085996233e6 * o[5]) + o[1] * pi * (
                252266.403578720 + pi * (1.72273499131970e9 + pi * (1.28487346646500e7 +
                (-1.31052365450540e7 - 415351.64835634 * o[3]) * pi))))))))))))))))))));
            elseif (pi < (0.12809002730136e-03 * etabc - 0.67955786399241) * etabc +
            0.90584278514723e3) then
              eta2b := eta - 2.6;
              pi2b := pi - 2.0;
              o[1] := pi2b * pi2b;
              o[2] := o[1] * pi2b;
              o[3] := o[1] * o[1];
              o[4] := eta2b * eta2b;
              o[5] := o[4] * o[4];
              o[6] := o[4] * o[5];
              o[7] := o[5] * o[5];
              T := 1489.50410795160 + 0.93747147377932 * pi2b + eta2b * (
                743.07798314034 + o[2] * (0.000110328317899990 - 1.75652339694070e-18 *
                o[1] * o[3]) + eta2b * (-97.708318797837 + pi2b * (3.3593118604916 +
                pi2b * (-0.0218107553247610 + pi2b * (0.000189552483879020 + (
                2.86402374774560e-7 - 8.1456365207833e-14 * o[2]) * pi2b))) + o[5] * (
                3.3809355601454 * pi2b + o[4] * (-0.108297844036770 * o[1] + o[5] * (
                2.47424647056740 + (0.168445396719040 + o[1] * (0.00308915411605370 -
                0.0000107798573575120 * pi2b)) * pi2b + o[6] * (-0.63281320016026 +
                pi2b * (0.73875745236695 + (-0.046333324635812 + o[1] * (-0.000076462712454814 +
                2.82172816350400e-7 * pi2b)) * pi2b) + o[6] * (1.13859521296580 + pi2b *
                (-0.47128737436186 + o[1] * (0.00135555045549490 + (
                0.0000140523928183160 + 1.27049022719450e-6 * pi2b) * pi2b)) + o[5] * (-0.47811863648625 +
                (0.150202731397070 + o[2] * (-0.0000310838143314340 + o[1] * (-1.10301392389090e-8 -
                2.51805456829620e-11 * pi2b))) * pi2b + o[5] * o[7] * (
                0.0085208123431544 + pi2b * (-0.00217641142197500 + pi2b * (
                0.000071280351959551 + o[1] * (-1.03027382121030e-6 + (
                7.3803353468292e-8 + 8.6934156344163e-15 * o[3]) * pi2b))))))))))));
            else
              eta2c := eta - 1.8;
              pi2c := pi + 25.0;
              o[1] := pi2c * pi2c;
              o[2] := o[1] * o[1];
              o[3] := o[1] * o[2] * pi2c;
              o[4] := 1 / o[3];
              o[5] := o[1] * o[2];
              o[6] := eta2c * eta2c;
              o[7] := o[2] * o[2];
              o[8] := o[6] * o[6];
              T := eta2c * ((859777.22535580 + o[1] * (482.19755109255 +
                1.12615974072300e-12 * o[5])) / o[1] + eta2c * ((-5.8340131851590e11 + (
                2.08255445631710e10 + 31081.0884227140 * o[2]) * pi2c) / o[5] + o[6] * (o[8] *
                (o[6] * (1.23245796908320e-7 * o[5] + o[6] * (-1.16069211309840e-6 * o[5] +
                o[8] * (0.0000278463670885540 * o[5] + (-0.00059270038474176 * o[5] +
                0.00129185829918780 * o[5] * o[6]) * o[8]))) - 10.8429848800770 * pi2c) + o[4] *
                (7.3263350902181e12 + o[7] * (3.7966001272486 + (-0.045364172676660 -
                1.78049822406860e-11 * o[2]) * pi2c))))) + o[4] * (-3.2368398555242e12 +
                pi2c * (3.5825089945447e11 + pi2c * (-1.07830682174700e10 + o[1] *
                pi2c * (610747.83564516 + pi2c * (-25745.7236041700 + (1208.23158659360 +
                1.45591156586980e-13 * o[5]) * pi2c)))));
            end if;
          end tph2;

          function tps2a "reverse function for region 2a: T(p,s)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            output Modelica.SIunits.Temperature T "temperature (K)";
          protected
            Real[12] o "vector of auxiliary variables";
            constant Real IPSTAR = 1.0e-6 "scaling variable";
            constant Real ISSTAR2A = 1 / 2000.0 "scaling variable";
            Real pi "dimensionless pressure";
            Real sigma2a "dimensionless specific entropy";
            annotation (Protection(access = Access.icon));
          algorithm
            pi := p * IPSTAR;
            sigma2a := s * ISSTAR2A - 2.0;
            o[1] := pi ^ 0.5;
            o[2] := sigma2a * sigma2a;
            o[3] := o[2] * o[2];
            o[4] := o[3] * o[3];
            o[5] := o[4] * o[4];
            o[6] := pi ^ 0.25;
            o[7] := o[2] * o[4] * o[5];
            o[8] := 1 / o[7];
            o[9] := o[3] * sigma2a;
            o[10] := o[2] * o[3] * sigma2a;
            o[11] := o[3] * o[4] * sigma2a;
            o[12] := o[2] * sigma2a;
            T := ((-392359.83861984 + (515265.73827270 + o[3] * (40482.443161048 + o[2] *
              o[3] * (-321.93790923902 + o[2] * (96.961424218694 - 22.8678463717730 *
              sigma2a)))) * sigma2a) / (o[4] * o[5]) + o[6] * ((-449429.14124357 + o[3] * (-5011.8336020166 +
              0.35684463560015 * o[4] * sigma2a)) / (o[2] * o[5] * sigma2a) + o[6] * (o[8] * (
              44235.335848190 + o[9] * (-13673.3888117080 + o[3] * (421632.60207864 + (
              22516.9258374750 + o[10] * (474.42144865646 - 149.311307976470 * sigma2a)) *
              sigma2a))) + o[6] * ((-197811.263204520 - 23554.3994707600 * sigma2a) / (o[2] *
              o[3] * o[4] * sigma2a) + o[6] * ((-19070.6163020760 + o[11] * (
              55375.669883164 + (3829.3691437363 - 603.91860580567 * o[2]) * o[3])) * o[8] +
              o[6] * ((1936.31026203310 + o[2] * (4266.0643698610 + o[2] * o[3] * o[4] * (
              -5978.0638872718 - 704.01463926862 * o[9]))) / (o[2] * o[4] * o[5] * sigma2a) +
              o[1] * ((338.36784107553 + o[12] * (20.8627866351870 + (
              0.033834172656196 - 0.000043124428414893 * o[12]) * o[3])) * sigma2a + o[6] *
              (166.537913564120 + sigma2a * (-139.862920558980 + o[3] * (-0.78849547999872 +
              (0.072132411753872 + o[3] * (-0.0059754839398283 + (-0.0000121413589539040 +
              2.32270967338710e-7 * o[2]) * o[3])) * sigma2a)) + o[6] * (-10.5384635661940 +
              o[3] * (2.07189254965020 + (-0.072193155260427 + 2.07498870811200e-7 *
              o[4]) * o[9]) + o[6] * (o[6] * (o[12] * (0.210375278936190 +
              0.000256812397299990 * o[3] * o[4]) + (-0.0127990029337810 -
              8.2198102652018e-6 * o[11]) * o[6] * o[9]) + o[10] * (-0.0183406579113790 +
              2.90362723486960e-7 * o[2] * o[4] * sigma2a))))))))))) / (o[1] * pi);
          end tps2a;

          function tps2b "reverse function for region 2b: T(p,s)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            output Modelica.SIunits.Temperature T "temperature (K)";
          protected
            Real[8] o "vector of auxiliary variables";
            constant Real IPSTAR = 1.0e-6 "scaling variable";
            constant Real ISSTAR2B = 1 / 785.3 "scaling variable";
            Real pi "dimensionless pressure";
            Real sigma2b "dimensionless specific entropy";
            annotation (Protection(access = Access.icon));
          algorithm
            pi := p * IPSTAR;
            sigma2b := 10.0 - s * ISSTAR2B;
            o[1] := pi * pi;
            o[2] := o[1] * o[1];
            o[3] := sigma2b * sigma2b;
            o[4] := o[3] * o[3];
            o[5] := o[4] * o[4];
            o[6] := o[3] * o[5] * sigma2b;
            o[7] := o[3] * o[5];
            o[8] := o[3] * sigma2b;
            T := (316876.65083497 + 20.8641758818580 * o[6] + pi * (-398593.99803599 -
              21.8160585188770 * o[6] + pi * (223697.851942420 + (-2784.17034458170 +
              9.9207436071480 * o[7]) * sigma2b + pi * (-75197.512299157 + (
              2970.86059511580 + o[7] * (-3.4406878548526 + 0.38815564249115 * sigma2b)) *
              sigma2b + pi * (17511.2950857500 + sigma2b * (-1423.71128544490 + (
              1.09438033641670 + 0.89971619308495 * o[4]) * o[4] * sigma2b) + pi * (-3375.9740098958 +
              (471.62885818355 + o[4] * (-1.91882419936790 + o[8] * (
              0.41078580492196 - 0.33465378172097 * sigma2b))) * sigma2b + pi * (
              1387.00347775050 + sigma2b * (-406.63326195838 + sigma2b * (
              41.727347159610 + o[3] * (2.19325494345320 + sigma2b * (-1.03200500090770 +
              (0.35882943516703 + 0.0052511453726066 * o[8]) * sigma2b)))) + pi * (
              12.8389164507050 + sigma2b * (-2.86424372193810 + sigma2b * (
              0.56912683664855 + (-0.099962954584931 + o[4] * (-0.0032632037778459 +
              0.000233209225767230 * sigma2b)) * sigma2b)) + pi * (-0.153348098574500 + (
              0.0290722882399020 + 0.00037534702741167 * o[4]) * sigma2b + pi * (
              0.00172966917024110 + (-0.00038556050844504 - 0.000035017712292608 * o[3]) *
              sigma2b + pi * (-0.0000145663936314920 + 5.6420857267269e-6 * sigma2b +
              pi * (4.1286150074605e-8 + (-2.06846711188240e-8 +
              1.64093936747250e-9 * sigma2b) * sigma2b)))))))))))) / (o[1] * o[2]);
          end tps2b;

          function tps2c "reverse function for region 2c: T(p,s)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            output Modelica.SIunits.Temperature T "temperature (K)";
          protected
            constant Real IPSTAR = 1.0e-6 "scaling variable";
            constant Real ISSTAR2C = 1 / 2925.1 "scaling variable";
            Real pi "dimensionless pressure";
            Real sigma2c "dimensionless specific entropy";
            Real[3] o "vector of auxiliary variables";
            annotation (Protection(access = Access.icon));
          algorithm
            pi := p * IPSTAR;
            sigma2c := 2.0 - s * ISSTAR2C;
            o[1] := pi * pi;
            o[2] := sigma2c * sigma2c;
            o[3] := o[2] * o[2];
            T := (909.68501005365 + 2404.56670884200 * sigma2c + pi * (-591.62326387130 +
              pi * (541.45404128074 + sigma2c * (-270.983084111920 + (
              979.76525097926 - 469.66772959435 * sigma2c) * sigma2c) + pi * (
              14.3992746047230 + (-19.1042042304290 + o[2] * (5.3299167111971 -
              21.2529753759340 * sigma2c)) * sigma2c + pi * (-0.311473344137600 + (
              0.60334840894623 - 0.042764839702509 * sigma2c) * sigma2c + pi * (
              0.0058185597255259 + (-0.0145970082847530 + 0.0056631175631027 * o[3]) *
              sigma2c + pi * (-0.000076155864584577 + sigma2c * (0.000224403429193320 -
              0.0000125610950134130 * o[2] * sigma2c) + pi * (6.3323132660934e-7 + (-2.05419896753750e-6 +
              3.6405370390082e-8 * sigma2c) * sigma2c + pi * (-2.97598977892150e-9 +
              1.01366185297630e-8 * sigma2c + pi * (5.9925719692351e-12 + sigma2c * (-2.06778701051640e-11 +
              o[2] * (-2.08742781818860e-11 + (1.01621668250890e-10 -
              1.64298282813470e-10 * sigma2c) * sigma2c)))))))))))) / o[1];
          end tps2c;

          function tps2 "reverse function for region 2: T(p,s)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            output Modelica.SIunits.Temperature T "temperature (K)";
          protected
            Real pi "dimensionless pressure";
            constant Modelica.SIunits.SpecificEntropy SLIMIT = 5.85e3
              "subregion boundary specific entropy between regions 2a and 2b";
            annotation (Protection(access = Access.icon));
          algorithm
            if p < 4.0e6 then
              T := tps2a(p, s);
            elseif s > SLIMIT then
              T := tps2b(p, s);
            else
              T := tps2c(p, s);
            end if;
          end tps2;

          function tsat "region 4 saturation temperature as a function of pressure"

            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            output Modelica.SIunits.Temperature t_sat "temperature";
          protected
            Real pi "dimensionless pressure";
            Real[20] o "vector of auxiliary variables";
          algorithm
            //   assert(p > triple.ptriple,
            //     "IF97 medium function tsat called with too low pressure\n" +
            //     "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
            //  assert(p <= data.PCRIT,
            //    "tsat: input pressure is higher than the critical point pressure");
            pi := max(min(p, data.PCRIT), triple.ptriple) * data.IPSTAR;
            o[1] := pi ^ 0.25;
            o[2] := -3.2325550322333e6 * o[1];
            o[3] := pi ^ 0.5;
            o[4] := -724213.16703206 * o[3];
            o[5] := 405113.40542057 + o[2] + o[4];
            o[6] := -17.0738469400920 * o[1];
            o[7] := 14.9151086135300 + o[3] + o[6];
            o[8] := -4.0 * o[5] * o[7];
            o[9] := 12020.8247024700 * o[1];
            o[10] := 1167.05214527670 * o[3];
            o[11] := -4823.2657361591 + o[10] + o[9];
            o[12] := o[11] * o[11];
            o[13] := o[12] + o[8];
            o[14] := o[13] ^ 0.5;
            o[15] := -o[14];
            o[16] := -12020.8247024700 * o[1];
            o[17] := -1167.05214527670 * o[3];
            o[18] := 4823.2657361591 + o[15] + o[16] + o[17];
            o[19] := 1 / o[18];
            o[20] := 2.0 * o[19] * o[5];

            t_sat := 0.5 * (650.17534844798 + o[20] - (-4.0 * (-0.238555575678490 +
              1300.35069689596 * o[19] * o[5]) + (650.17534844798 + o[20]) ^ 2.0) ^ 0.5);
            annotation (derivative = tsat_der, Protection(access = Access.icon));

          end tsat;

          function dtsatofp "derivative of saturation temperature w.r.t. pressure"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            output Real dtsat(unit = "K/Pa") "derivative of T w.r.t. p";
          protected
            Real pi "dimensionless pressure";
            Real[49] o "vector of auxiliary variables";
            annotation (Protection(access = Access.icon));
          algorithm
            pi := p * data.IPSTAR;
            o[1] := pi ^ 0.75;
            o[2] := 1 / o[1];
            o[3] := -4.268461735023 * o[2];
            o[4] := sqrt(pi);
            o[5] := 1 / o[4];
            o[6] := 0.5 * o[5];
            o[7] := o[3] + o[6];
            o[8] := pi ^ 0.25;
            o[9] := -3.2325550322333e6 * o[8];
            o[10] := -724213.16703206 * o[4];
            o[11] := 405113.40542057 + o[10] + o[9];
            o[12] := -4 * o[11] * o[7];
            o[13] := -808138.758058325 * o[2];
            o[14] := -362106.58351603 * o[5];
            o[15] := o[13] + o[14];
            o[16] := -17.073846940092 * o[8];
            o[17] := 14.91510861353 + o[16] + o[4];
            o[18] := -4 * o[15] * o[17];
            o[19] := 3005.2061756175 * o[2];
            o[20] := 583.52607263835 * o[5];
            o[21] := o[19] + o[20];
            o[22] := 12020.82470247 * o[8];
            o[23] := 1167.0521452767 * o[4];
            o[24] := -4823.2657361591 + o[22] + o[23];
            o[25] := 2.0 * o[21] * o[24];
            o[26] := o[12] + o[18] + o[25];
            o[27] := -4.0 * o[11] * o[17];
            o[28] := o[24] * o[24];
            o[29] := o[27] + o[28];
            o[30] := sqrt(o[29]);
            o[31] := 1 / o[30];
            o[32] := (-o[30]);
            o[33] := -12020.82470247 * o[8];
            o[34] := -1167.0521452767 * o[4];
            o[35] := 4823.2657361591 + o[32] + o[33] + o[34];
            o[36] := o[30];
            o[37] := -4823.2657361591 + o[22] + o[23] + o[36];
            o[38] := o[37] * o[37];
            o[39] := 1 / o[38];
            o[40] := -1.72207339365771 * o[30];
            o[41] := 21592.2055343628 * o[8];
            o[42] := o[30] * o[8];
            o[43] := -8192.87114842946 * o[4];
            o[44] := -0.510632954559659 * o[30] * o[4];
            o[45] := -3100.02526152368 * o[1];
            o[46] := pi;
            o[47] := 1295.95640782102 * o[46];
            o[48] := 2862.09212505088 + o[40] + o[41] + o[42] + o[43] + o[44] + o[45] +
              o[47];
            o[49] := 1 / (o[35] * o[35]);
            dtsat := data.IPSTAR * 0.5 * ((2.0 * o[15]) / o[35] - 2. * o[11] * (-3005.2061756175 *
              o[2] - 0.5 * o[26] * o[31] - 583.52607263835 * o[5]) * o[49] - (
              20953.46356643991 * (o[39] * (1295.95640782102 + 5398.05138359071 * o[2] +
              0.25 * o[2] * o[30] - 0.861036696828853 * o[26] * o[31] - 0.255316477279829 * o[26] *
              o[31] * o[4] - 4096.43557421473 * o[5] - 0.255316477279829 * o[30] * o[5] -
              2325.01894614276 / o[8] + 0.5 * o[26] * o[31] * o[8]) - 2.0 * (o[19] + o[20] +
              0.5 * o[26] * o[31]) * o[48] * o[37] ^ (-3))) / sqrt(o[39] * o[48]));
          end dtsatofp;

          function tsat_der "derivative function for tsat"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Real der_p(unit = "Pa/s") "pressure derivatrive";
            output Real der_tsat(unit = "K/s") "temperature derivative";
          protected
            Real dtp;
            annotation (Protection(access = Access.icon));
          algorithm
            dtp := dtsatofp(p);
            der_tsat := dtp * der_p;
          end tsat_der;

          function psat "region 4 saturation pressure as a functionx of temperature"

            extends Modelica.Icons.Function;
            input Modelica.SIunits.Temperature T "temperature (K)";
            output Modelica.SIunits.Pressure p_sat "pressure";
          protected
            Real[7] o "vector of auxiliary variables";
            Real C "auxiliary variable";
            Real B "auxiliary variable";
            Real A "auxiliary variable";
            Real Tlim = min(T, data.TCRIT);
          algorithm
            assert(T >= 273.16,
              "IF97 medium function psat: input temperature (= " + String(triple.ptriple) + " K).\n" +
              "lower than the triple point temperature 273.16 K");
            o[1] := -650.17534844798 + Tlim;
            o[2] := 1 / o[1];
            o[3] := -0.238555575678490 * o[2];
            o[4] := o[3] + Tlim "theta";
            o[5] := -4823.2657361591 * o[4] "n7*theta";
            o[6] := o[4] * o[4] "theta^2";
            o[7] := 14.9151086135300 * o[6] "n6*theta^2";
            C := 405113.40542057 + o[5] + o[7] "C";
            B := -3.2325550322333e6 + 12020.8247024700 * o[4] - 17.0738469400920 * o[6];
            A := (-724213.16703206 + 1167.05214527670 * o[4] + o[6]);
            p_sat := 16.0e6 * C * C * C * C * 1 / (-B + (-4.0 * A * C + B * B) ^ 0.5) ^ 4.0;
            annotation (derivative = psat_der, Protection(access = Access.icon));

          end psat;

          function dptofT
            "derivative of pressure wrt temperature along the saturation pressure curve"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Temperature T "temperature (K)";
            output Real dpt(unit = "Pa/K") "temperature derivative of pressure";
          protected
            Real[31] o "vector of auxiliary variables";
            Real Tlim "temperature limited to TCRIT";
            annotation (Protection(access = Access.icon));
          algorithm
            Tlim := min(T, data.TCRIT);
            o[1] := -650.17534844798 + Tlim;
            o[2] := 1 / o[1];
            o[3] := -0.238555575678490 * o[2];
            o[4] := o[3] + Tlim "theta";
            o[5] := -4823.2657361591 * o[4];
            o[6] := o[4] * o[4] "theta^2";
            o[7] := 14.9151086135300 * o[6];
            o[8] := 405113.40542057 + o[5] + o[7];
            o[9] := o[8] * o[8];
            o[10] := o[9] * o[9];
            o[11] := o[1] * o[1];
            o[12] := 1 / o[11];
            o[13] := 0.238555575678490 * o[12];
            o[14] := 1.00000000000000 + o[13] "dtheta";
            o[15] := 12020.8247024700 * o[4];
            o[16] := -17.0738469400920 * o[6];
            o[17] := -3.2325550322333e6 + o[15] + o[16];
            o[18] := -4823.2657361591 * o[14];
            o[19] := 29.8302172270600 * o[14] * o[4];
            o[20] := o[18] + o[19];
            o[21] := 1167.05214527670 * o[4];
            o[22] := -724213.16703206 + o[21] + o[6];
            o[23] := o[17] * o[17];
            o[24] := -4.0000000000000 * o[22] * o[8];
            o[25] := o[23] + o[24];
            o[26] := sqrt(o[25]);
            o[27] := -12020.8247024700 * o[4];
            o[28] := 17.0738469400920 * o[6];
            o[29] := 3.2325550322333e6 + o[26] + o[27] + o[28];
            o[30] := o[29] * o[29];
            o[31] := o[30] * o[30];
            dpt := 1e6 * ((-64.0 * o[10] * (-12020.8247024700 * o[14] + 34.147693880184 * o[14] *
              o[4] + (0.5 * (-4.0 * o[20] * o[22] + 2.00000000000000 * o[17] * (
              12020.8247024700 * o[14] - 34.147693880184 * o[14] * o[4]) - 4.0 * (
              1167.05214527670 * o[14] + 2.0 * o[14] * o[4]) * o[8])) / o[26])) / (o[29] * o[31]) +
              (64. * o[20] * o[8] * o[9]) / o[31]);
          end dptofT;

          function d2ptofT
            "Second derivative of pressure wrt temperature along the saturation pressure curve"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Temperature T "temperature (K)";
            output Real dpT(unit = "Pa/K") "Temperature derivative of pressure";
            output Real dpTT(unit = "Pa/(K.K)")
              "Second temperature derivative of pressure";
          protected
            Real A "Auxiliary variable";
            Real Ad "Auxiliary variable";
            Real A1 "Auxiliary variable";
            Real A2 "Auxiliary variable";
            Real B "Auxiliary variable";
            Real Bd "Auxiliary variable";
            Real B1 "Auxiliary variable";
            Real B2 "Auxiliary variable";
            Real C "Auxiliary variable";
            Real Cd "Auxiliary variable";
            Real C1 "Auxiliary variable";
            Real C2 "Auxiliary variable";
            Real D "Auxiliary variable";
            Real D1 "Auxiliary variable";
            Real Dd "Auxiliary variable";
            Real D2 "Auxiliary variable";
            //   Real F "Auxiliary variable";
            //   Real Fd "Auxiliary variable";
            Real th "Auxiliary variable";
            Real thd "Auxiliary variable";
            Real thdd "Auxiliary variable";
            Real v "Auxiliary variable";
            Real v2 "Auxiliary variable";
            Real v4 "Auxiliary variable";
            Real v5 "Auxiliary variable";
            Real v6 "Auxiliary variable";
            Real[16] o "vector of auxiliary variables";
            Real Tlim "temperature limited to TCRIT";
            parameter Real[10] n = {0.11670521452767e4, -0.72421316703206e6,
              -0.17073846940092e2, 0.12020824702470e5,
              -0.32325550322333e7, 0.14915108613530e2,
              -0.48232657361591e4, 0.40511340542057e6,
              -0.23855557567849, 0.65017534844798e3};
            annotation (Protection(access = Access.icon));
          algorithm
            Tlim := min(T, data.TCRIT);
            o[1] := Tlim - n[10];
            th := Tlim + n[9] / o[1];
            o[2] := th * th "theta^2";
            A := o[2] + n[1] * th + n[2];
            B := n[3] * o[2] + n[4] * th + n[5];
            C := n[6] * o[2] + n[7] * th + n[8];
            o[3] := o[1] * o[1];
            o[4] := o[3] * o[3];
            D := (B * B - 4.0 * A * C);
            o[5] := sqrt(D);
            v := 1 / (o[5] - B);
            v2 := v * v;
            v4 := v2 * v2;
            v5 := v4 * v;
            v6 := v4 * v2;
            o[6] := 2.0 * C * v;
            o[7] := o[6] * o[6];
            //  F := o[7]*o[7]*1e6 "this is also psat, and correct";
            thd := 1.0 - n[9] / o[3];
            thdd := 2.0 * n[9] / (o[3] * o[1]);
            Ad := 2.0 * th + n[1];
            Bd := 2.0 * n[3] * th + n[4];
            Cd := 2.0 * n[6] * th + n[7];
            Dd := 2 * B * Bd - 4 * (Ad * C + Cd * A);
            A1 := Ad * thd;
            B1 := Bd * thd;
            C1 := Cd * thd;
            D1 := Dd * thd;
            o[8] := C * C "C^2";
            o[9] := o[8] * C "C^3";
            o[10] := o[9] * C "C^4";
            o[11] := 1 / o[5] "1/sqrt(D)";
            o[12] := (-B1 + 0.5 * D1 * o[11]) "-B1 + 1/2*D1/sqrt(D)";
            o[13] := o[12] * o[12];
            o[14] := C1 * C1 "C1^2";
            o[15] := B1 * B1 "B1^2";
            o[16] := D * o[5] "D^3/2";
            // dpsat (=Fd) is correct
            // Fd := 64.0*C*C*C*C1*v4-64.0*C*C*C*C*(-B1 + 0.5*D1/sqrt(D))*v5;
            dpT := 64.0 * (C1 * o[9] * v4 - o[10] * o[12] * v5) * 1.0e6 "dpsat";
            A2 := Ad * thdd + thd * thd * 2.0;
            B2 := Bd * thdd + thd * thd * 2.0 * n[3];
            C2 := Cd * thdd + thd * thd * 2.0 * n[6];
            D2 := 2.0 * (B * B2 + o[15]) - 4.0 * (A2 * C + 2.0 * A1 * C1 + A * C2);
            dpTT := ((192.0 * o[8] * o[14] + 64.0 * o[9] * C2) * v4 + (-512.0 * C1 * o[9] * o[12] - 64.0 * o[10] * (-B2 - 0.25 * D1 * D1 / o[16] + 0.5 * D2 * o[11])) * v5 +
              (320.0 * o[10] * o[13]) * v6) * 1.0e6;
          end d2ptofT;

          function psat_der "derivative function for psat"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Temperature T "temperature (K)";
            input Real der_T(unit = "K/s") "temperature derivative";
            output Real der_psat(unit = "Pa/s") "pressure";
          protected
            Real dpt;
            annotation (Protection(access = Access.icon));
          algorithm
            dpt := dptofT(T);
            der_psat := dpt * der_T;
          end psat_der;

          function p1_hs "pressure as a function of ehtnalpy and entropy in region 1"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            output Modelica.SIunits.Pressure p "Pressure";
            constant Real[:] n =
              {-0.691997014660582, -0.183612548787560e2, -0.928332409297335e1, 0.659639569909906e2,
              -0.162060388912024e2, 0.450620017338667e3, 0.854680678224170e3, 0.607523214001162e4, 0.326487682621856e2,
              -0.269408844582931e2, -0.319947848334300e3, -0.928354307043320e3, 0.303634537455249e2, -0.650540422444146e2,
              -0.430991316516130e4, -0.747512324096068e3, 0.730000345529245e3, 0.114284032569021e4, -0.436407041874559e3};
            constant Real[:] I = {0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 2, 2, 2, 3, 4, 4, 5};
            constant Real[:] J = {0, 1, 2, 4, 5, 6, 8, 14, 0, 1, 4, 6, 0, 1, 10, 4, 1, 4, 0};
            constant Modelica.SIunits.SpecificEnthalpy hstar = 3400e3
              "normalization enthalpy";
            constant Modelica.SIunits.Pressure pstar = 100e6 "normalization pressure";
            constant Modelica.SIunits.SpecificEntropy sstar = 7.6e3
              "normalization entropy";
          protected
            Real eta = h / hstar "normalized specific enthalpy";
            Real sigma = s / sstar "normalized specific entropy";
          algorithm
            p := sum(n[i] * (eta + 0.05) ^ I[i] * (sigma + 0.05) ^ J[i] for i in 1:19) * pstar;
            annotation (
              Documentation(info = "<html>
<p>
  Equation number 1 from:<br>
  The International Association for the Properties of Water and Steam<br>
  Gaithersburg, Maryland, USA<br>
  September 2001<br>
  Supplementary Release on&nbsp; Backward Equations for Pressure as a
  Function of Enthalpy and Entropy p(h,s) to the IAPWS Industrial
  Formulation 1997 for the Thermodynamic Properties of Water and Steam<br>
  </p>
  </html>
  "), Protection(access = Access.icon));

          end p1_hs;

          function h2ab_s "boundary between regions 2a and 2b"
            extends Modelica.Icons.Function;
            output Modelica.SIunits.SpecificEnthalpy h "Enthalpy";
            input Modelica.SIunits.SpecificEntropy s "Entropy";
          protected
            constant Real[:] n = {-0.349898083432139e4, 0.257560716905876e4, -0.421073558227969e3, 0.276349063799944e2};
            constant Modelica.SIunits.SpecificEnthalpy hstar = 1e3
              "normalization enthalpy";
            constant Modelica.SIunits.SpecificEntropy sstar = 1e3 "normalization entropy";
            Real sigma = s / sstar "normalized specific entropy";
          algorithm
            h := (n[1] + n[2] * sigma + n[3] * sigma ^ 2 + n[4] * sigma ^ 3) * hstar;
            annotation (
              Documentation(info = "<html>
  <p>
  Equation number 2 from:<br>
  The International Association for the Properties of Water and Steam<br>
  Gaithersburg, Maryland, USA<br>
  September 2001<br>
  Supplementary Release on&nbsp; Backward Equations for Pressure as a
  Function of Enthalpy and Entropy p(h,s) to the IAPWS Industrial
  Formulation 1997 for the Thermodynamic Properties of Water and Steam<br>
  </p>
  </html>
  "), Protection(access = Access.icon));

          end h2ab_s;

          function p2a_hs
            "pressure as a function of enthalpy and entropy in subregion 2a"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            output Modelica.SIunits.Pressure p "Pressure";
            constant Real[:] n =
              {-0.182575361923032e-1, -0.125229548799536, 0.592290437320145, 0.604769706185122e1,
              0.238624965444474e3, -0.298639090222922e3, 0.512250813040750e-1, -0.437266515606486, 0.413336902999504,
              -0.516468254574773e1, -0.557014838445711e1, 0.128555037824478e2, 0.114144108953290e2, -0.119504225652714e3,
              -0.284777985961560e4, 0.431757846408006e4, 0.112894040802650e1, 0.197409186206319e4, 0.151612444706087e4,
              0.141324451421235e-1, 0.585501282219601, -0.297258075863012e1, 0.594567314847319e1, -0.623656565798905e4,
              0.965986235133332e4, 0.681500934948134e1, -0.633207286824489e4, -0.558919224465760e1, 0.400645798472063e-1};
            constant Real[:] I = {0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 2, 2, 2, 3, 3, 3, 3, 3, 4, 5, 5, 6, 7};
            constant Real[:] J = {1, 3, 6, 16, 20, 22, 0, 1, 2, 3, 5, 6, 10, 16, 20, 22, 3, 16, 20, 0, 2, 3, 6, 16, 16, 3, 16, 3, 1};
            constant Modelica.SIunits.SpecificEnthalpy hstar = 4200e3
              "normalization enthalpy";
            constant Modelica.SIunits.Pressure pstar = 4e6 "normalization pressure";
            constant Modelica.SIunits.SpecificEntropy sstar = 12e3
              "normalization entropy";
          protected
            Real eta = h / hstar "normalized specific enthalpy";
            Real sigma = s / sstar "normalized specific entropy";
          algorithm
            p := sum(n[i] * (eta - 0.5) ^ I[i] * (sigma - 1.2) ^ J[i] for i in 1:29) ^ 4 * pstar;
            annotation (
              Documentation(info = "<html>
  <p>
  Equation number 3 from:<br>
  The International Association for the Properties of Water and Steam<br>
  Gaithersburg, Maryland, USA<br>
  September 2001<br>
  Supplementary Release on&nbsp; Backward Equations for Pressure as a
  Function of Enthalpy and Entropy p(h,s) to the IAPWS Industrial
  Formulation 1997 for the Thermodynamic Properties of Water and Steam<br>
  </p>
  </html>
  "), Protection(access = Access.icon));

          end p2a_hs;

          function p2b_hs
            "pressure as a function of enthalpy and entropy in subregion 2a"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            output Modelica.SIunits.Pressure p "Pressure";
            constant Real[:] n =
              {0.801496989929495e-1, -0.543862807146111, 0.337455597421283, 0.890555451157450e1,
              0.313840736431485e3, 0.797367065977789, -0.121616973556240e1, 0.872803386937477e1, -0.169769781757602e2,
              -0.186552827328416e3, 0.951159274344237e5, -0.189168510120494e2, -0.433407037194840e4, 0.543212633012715e9,
              0.144793408386013, 0.128024559637516e3, -0.672309534071268e5, 0.336972380095287e8, -0.586634196762720e3,
              -0.221403224769889e11, 0.171606668708389e4, -0.570817595806302e9, -0.312109693178482e4, -0.207841384633010e7,
              0.305605946157786e13, 0.322157004314333e4, 0.326810259797295e12, -0.144104158934487e4, 0.410694867802691e3,
              0.109077066873024e12, -0.247964654258893e14, 0.188801906865134e10, -0.123651009018773e15};
            constant Real[:] I = {0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 2, 2, 2, 3, 3, 3, 3, 4, 4, 5, 5, 6, 6, 6, 7, 7, 8, 8, 8, 8, 12, 14};
            constant Real[:] J = {0, 1, 2, 4, 8, 0, 1, 2, 3, 5, 12, 1, 6, 18, 0, 1, 7, 12, 1, 16, 1, 12, 1, 8, 18, 1, 16, 1, 3, 14, 18, 10, 16};
            constant Modelica.SIunits.SpecificEnthalpy hstar = 4100e3
              "normalization enthalpy";
            constant Modelica.SIunits.Pressure pstar = 100e6 "normalization pressure";
            constant Modelica.SIunits.SpecificEntropy sstar = 7.9e3
              "normalization entropy";
          protected
            Real eta = h / hstar "normalized specific enthalpy";
            Real sigma = s / sstar "normalized specific entropy";
          algorithm
            p := sum(n[i] * (eta - 0.6) ^ I[i] * (sigma - 1.01) ^ J[i] for i in 1:33) ^ 4 * pstar;
            annotation (
              Documentation(info = "<html>
<p>
Equation number 4 from:<br>
The International Association for the Properties of Water and Steam<br>
Gaithersburg, Maryland, USA<br>
September 2001<br>
Supplementary Release on&nbsp; Backward Equations for Pressure as a
Function of Enthalpy and Entropy p(h,s) to the IAPWS Industrial
Formulation 1997 for the Thermodynamic Properties of Water and Steam<br>
</p>
      </html>
"), Protection(access = Access.icon));

          end p2b_hs;

          function p2c_hs
            "pressure as a function of enthalpy and entropy in subregion 2c"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            output Modelica.SIunits.Pressure p "Pressure";
            constant Real[:] n =
              {0.112225607199012, -0.339005953606712e1, -0.320503911730094e2, -0.197597305104900e3,
              -0.407693861553446e3, 0.132943775222331e5, 0.170846839774007e1, 0.373694198142245e2, 0.358144365815434e4,
              0.423014446424664e6, -0.751071025760063e9, 0.523446127607898e2, -0.228351290812417e3, -0.960652417056937e6,
              -0.807059292526074e8, 0.162698017225669e13, 0.772465073604171, 0.463929973837746e5, -0.137317885134128e8,
              0.170470392630512e13, -0.251104628187308e14, 0.317748830835520e14, 0.538685623675312e2, -0.553089094625169e5,
              -0.102861522421405e7, 0.204249418756234e13, 0.273918446626977e9, -0.263963146312685e16, -0.107890854108088e10,
              -0.296492620980124e11, -0.111754907323424e16};
            constant Real[:] I = {0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 2, 2, 2, 2, 2, 3, 3, 3, 3, 3, 4, 5, 5, 5, 5, 6, 6, 10, 12, 16};
            constant Real[:] J = {0, 1, 2, 3, 4, 8, 0, 2, 5, 8, 14, 2, 3, 7, 10, 18, 0, 5, 8, 16, 18, 18, 1, 4, 6, 14, 8, 18, 7, 7, 10};
            constant Modelica.SIunits.SpecificEnthalpy hstar = 3500e3
              "normalization enthalpy";
            constant Modelica.SIunits.Pressure pstar = 100e6 "normalization pressure";
            constant Modelica.SIunits.SpecificEntropy sstar = 5.9e3
              "normalization entropy";
          protected
            Real eta = h / hstar "normalized specific enthalpy";
            Real sigma = s / sstar "normalized specific entropy";
          algorithm
            p := sum(n[i] * (eta - 0.7) ^ I[i] * (sigma - 1.1) ^ J[i] for i in 1:31) ^ 4 * pstar;
            annotation (
              Documentation(info = "<html>
      <p>
      Equation number 5 from:<br>
      The International Association for the Properties of Water and Steam<br>
      Gaithersburg, Maryland, USA<br>
      September 2001<br>
      Supplementary Release on&nbsp; Backward Equations for Pressure as a
      Function of Enthalpy and Entropy p(h,s) to the IAPWS Industrial
      Formulation 1997 for the Thermodynamic Properties of Water and Steam<br>
      </p>
      </html>
      "), Protection(access = Access.icon));

          end p2c_hs;

          function h3ab_p "ergion 3 a b boundary for pressure/enthalpy"
            extends Modelica.Icons.Function;
            output Modelica.SIunits.SpecificEnthalpy h "Enthalpy";
            input Modelica.SIunits.Pressure p "Pressure";
          protected
            constant Real[:] n = {0.201464004206875e4, 0.374696550136983e1, -0.219921901054187e-1, 0.875131686009950e-4};
            constant Modelica.SIunits.SpecificEnthalpy hstar = 1000
              "normalization enthalpy";
            constant Modelica.SIunits.Pressure pstar = 1e6 "normalization pressure";
            Real pi = p / pstar "normalized specific pressure";
          algorithm
            h := (n[1] + n[2] * pi + n[3] * pi ^ 2 + n[4] * pi ^ 3) * hstar;
            annotation (
              Documentation(info = "<html>
      <p>
      &nbsp;Equation number 1 from:<br>
      <div style=\"text-align: center;\">&nbsp;[1] The international Association
      for the Properties of Water and Steam<br>
      &nbsp;Vejle, Denmark<br>
      &nbsp;August 2003<br>
      &nbsp;Supplementary Release on Backward Equations for the Fucnctions
      T(p,h), v(p,h) and T(p,s), <br>
      &nbsp;v(p,s) for Region 3 of the IAPWS Industrial Formulation 1997 for
      the Thermodynamic Properties of<br>
      &nbsp;Water and Steam</div>
      </p>
      </html>"), Protection(access = Access.icon));

          end h3ab_p;

          function T3a_ph "Region 3 a: inverse function T(p,h)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "Pressure";
            input Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
            output Modelica.SIunits.Temp_K T "Temperature";
          protected
            constant Real[:] n =
              {-0.133645667811215e-6, 0.455912656802978e-5, -0.146294640700979e-4, 0.639341312970080e-2, 0.372783927268847e3,
              -0.718654377460447e4, 0.573494752103400e6, -0.267569329111439e7, -0.334066283302614e-4, -0.245479214069597e-1,
              0.478087847764996e2, 0.764664131818904e-5, 0.128350627676972e-2, 0.171219081377331e-1, -0.851007304583213e1,
              -0.136513461629781e-1, -0.384460997596657e-5, 0.337423807911655e-2, -0.551624873066791, 0.729202277107470,
              -0.992522757376041e-2, -0.119308831407288, 0.793929190615421, 0.454270731799386, 0.209998591259910,
              -0.642109823904738e-2, -0.235155868604540e-1, 0.252233108341612e-2, -0.764885133368119e-2, 0.136176427574291e-1,
              -0.133027883575669e-1};
            constant Real[:] I = {-12, -12, -12, -12, -12, -12, -12, -12, -10, -10,
              -10, -8, -8, -8, -8, -5, -3, -2, -2, -2, -1, -1, 0, 0, 1, 3, 3, 4, 4, 10, 12};
            constant Real[:] J = {0, 1, 2, 6, 14, 16, 20, 22, 1, 5, 12, 0, 2, 4, 10, 2, 0, 1, 3, 4, 0, 2, 0, 1, 1, 0, 1, 0, 3, 4, 5};
            constant Modelica.SIunits.SpecificEnthalpy hstar = 2300e3
              "normalization enthalpy";
            constant Modelica.SIunits.Pressure pstar = 100e6 "normalization pressure";
            constant Modelica.SIunits.Temp_K Tstar = 760 "normalization temperature";
            Real pi = p / pstar "normalized specific pressure";
            Real eta = h / hstar "normalized specific enthalpy";
          algorithm
            T := sum(n[i] * (pi + 0.240) ^ I[i] * (eta - 0.615) ^ J[i] for i in 1:31) * Tstar;
            annotation (
              Documentation(
                info = "<html>
 <p>
 &nbsp;Equation number 2 from:<br>
 <div style=\"text-align: center;\">&nbsp;[1] The international Association
 for the Properties of Water and Steam<br>
 &nbsp;Vejle, Denmark<br>
 &nbsp;August 2003<br>
 &nbsp;Supplementary Release on Backward Equations for the Fucnctions
 T(p,h), v(p,h) and T(p,s), <br>
 &nbsp;v(p,s) for Region 3 of the IAPWS Industrial Formulation 1997 for
 the Thermodynamic Properties of<br>
 &nbsp;Water and Steam</div>
 </p>
 </html>"), Protection(access = Access.icon));

          end T3a_ph;

          function T3b_ph "Region 3 b: inverse function T(p,h)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "Pressure";
            input Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
            output Modelica.SIunits.Temp_K T "Temperature";
          protected
            constant Real[:] n =
              {0.323254573644920e-4, -0.127575556587181e-3, -0.475851877356068e-3, 0.156183014181602e-2,
              0.105724860113781, -0.858514221132534e2, 0.724140095480911e3, 0.296475810273257e-2, -0.592721983365988e-2,
              -0.126305422818666e-1, -0.115716196364853, 0.849000969739595e2, -0.108602260086615e-1, 0.154304475328851e-1,
              0.750455441524466e-1, 0.252520973612982e-1, -0.602507901232996e-1, -0.307622221350501e1, -0.574011959864879e-1,
              0.503471360939849e1, -0.925081888584834, 0.391733882917546e1, -0.773146007130190e2, 0.949308762098587e4,
              -0.141043719679409e7, 0.849166230819026e7, 0.861095729446704, 0.323346442811720, 0.873281936020439,
              -0.436653048526683, 0.286596714529479, -0.131778331276228, 0.676682064330275e-2};
            constant Real[:] I = {-12, -12, -10, -10, -10, -10, -10, -8, -8, -8, -8,
              -8, -6, -6, -6, -4, -4, -3, -2, -2, -1, -1, -1, -1, -1, -1, 0, 0, 1, 3, 5, 6, 8};
            constant Real[:] J = {0, 1, 0, 1, 5, 10, 12, 0, 1, 2, 4, 10, 0, 1, 2, 0, 1, 5, 0, 4, 2, 4, 6, 10, 14, 16, 0, 2, 1, 1, 1, 1, 1};
            constant Modelica.SIunits.Temp_K Tstar = 860 "normalization temperature";
            constant Modelica.SIunits.Pressure pstar = 100e6 "normalization pressure";
            constant Modelica.SIunits.SpecificEnthalpy hstar = 2800e3
              "normalization enthalpy";
            Real pi = p / pstar "normalized specific pressure";
            Real eta = h / hstar "normalized specific enthalpy";
          algorithm
            T := sum(n[i] * (pi + 0.298) ^ I[i] * (eta - 0.720) ^ J[i] for i in 1:33) * Tstar;
            annotation (
              Documentation(
                info = "<html>
 <p>
 &nbsp;Equation number 3 from:<br>
 <div style=\"text-align: center;\">&nbsp;[1] The international Association
 for the Properties of Water and Steam<br>
 &nbsp;Vejle, Denmark<br>
 &nbsp;August 2003<br>
 &nbsp;Supplementary Release on Backward Equations for the Fucnctions
 T(p,h), v(p,h) and T(p,s), <br>
 &nbsp;v(p,s) for Region 3 of the IAPWS Industrial Formulation 1997 for
 the Thermodynamic Properties of<br>
 &nbsp;Water and Steam</div>
 </p>
 </html>"), Protection(access = Access.icon));

          end T3b_ph;

          function v3a_ph "Region 3 a: inverse function v(p,h)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "Pressure";
            input Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
            output Modelica.SIunits.SpecificVolume v "specific volume";
          protected
            constant Real[:] n =
              {0.529944062966028e-2, -0.170099690234461, 0.111323814312927e2, -0.217898123145125e4,
              -0.506061827980875e-3, 0.556495239685324, -0.943672726094016e1, -0.297856807561527, 0.939353943717186e2,
              0.192944939465981e-1, 0.421740664704763, -0.368914126282330e7, -0.737566847600639e-2, -0.354753242424366,
              -0.199768169338727e1, 0.115456297059049e1, 0.568366875815960e4, 0.808169540124668e-2, 0.172416341519307,
              0.104270175292927e1, -0.297691372792847, 0.560394465163593, 0.275234661176914, -0.148347894866012,
              -0.651142513478515e-1, -0.292468715386302e1, 0.664876096952665e-1, 0.352335014263844e1, -0.146340792313332e-1,
              -0.224503486668184e1, 0.110533464706142e1, -0.408757344495612e-1};
            constant Real[:] I = {-12, -12, -12, -12, -10, -10, -10, -8, -8, -6,
              -6, -6, -4, -4, -3, -2, -2, -1, -1, -1, -1, 0, 0, 1, 1, 1, 2, 2, 3, 4, 5, 8};
            constant Real[:] J = {6, 8, 12, 18, 4, 7, 10, 5, 12, 3, 4, 22, 2, 3, 7, 3, 16, 0, 1, 2, 3, 0, 1, 0, 1, 2, 0, 2, 0, 2, 2, 2};
            constant Modelica.SIunits.Volume vstar = 0.0028 "normalization temperature";
            constant Modelica.SIunits.Pressure pstar = 100e6 "normalization pressure";
            constant Modelica.SIunits.SpecificEnthalpy hstar = 2100e3
              "normalization enthalpy";
            Real pi = p / pstar "normalized specific pressure";
            Real eta = h / hstar "normalized specific enthalpy";
          algorithm
            v := sum(n[i] * (pi + 0.128) ^ I[i] * (eta - 0.727) ^ J[i] for i in 1:32) * vstar;
            annotation (
              Documentation(
                info = "<html>
 <p>
 &nbsp;Equation number 4 from:<br>
 <div style=\"text-align: center;\">&nbsp;[1] The international Association
 for the Properties of Water and Steam<br>
 &nbsp;Vejle, Denmark<br>
 &nbsp;August 2003<br>
 &nbsp;Supplementary Release on Backward Equations for the Fucnctions
 T(p,h), v(p,h) and T(p,s), <br>
 &nbsp;v(p,s) for Region 3 of the IAPWS Industrial Formulation 1997 for
 the Thermodynamic Properties of<br>
 &nbsp;Water and Steam</div>
 </p>
 </html>"), Protection(access = Access.icon));

          end v3a_ph;

          function v3b_ph "Region 3 b: inverse function v(p,h)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "Pressure";
            input Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
            output Modelica.SIunits.SpecificVolume v "specific volume";
          protected
            constant Real[:] n =
              {-0.225196934336318e-8, 0.140674363313486e-7, 0.233784085280560e-5, -0.331833715229001e-4,
              0.107956778514318e-2, -0.271382067378863, 0.107202262490333e1, -0.853821329075382, -0.215214194340526e-4,
              0.769656088222730e-3, -0.431136580433864e-2, 0.453342167309331, -0.507749535873652, -0.100475154528389e3,
              -0.219201924648793, -0.321087965668917e1, 0.607567815637771e3, 0.557686450685932e-3, 0.187499040029550,
              0.905368030448107e-2, 0.285417173048685, 0.329924030996098e-1, 0.239897419685483, 0.482754995951394e1,
              -0.118035753702231e2, 0.169490044091791, -0.179967222507787e-1, 0.371810116332674e-1, -0.536288335065096e-1,
              0.160697101092520e1};
            constant Real[:] I = {-12, -12, -8, -8, -8, -8, -8, -8, -6, -6,
              -6, -6, -6, -6, -4, -4, -4, -3, -3, -2, -2, -1, -1, -1, -1, 0, 1, 1, 2, 2};
            constant Real[:] J = {0, 1, 0, 1, 3, 6, 7, 8, 0, 1, 2, 5, 6, 10, 3, 6, 10, 0, 2, 1, 2, 0, 1, 4, 5, 0, 0, 1, 2, 6};
            constant Modelica.SIunits.Volume vstar = 0.0088 "normalization temperature";
            constant Modelica.SIunits.Pressure pstar = 100e6 "normalization pressure";
            constant Modelica.SIunits.SpecificEnthalpy hstar = 2800e3
              "normalization enthalpy";
            Real pi = p / pstar "normalized specific pressure";
            Real eta = h / hstar "normalized specific enthalpy";
          algorithm
            v := sum(n[i] * (pi + 0.0661) ^ I[i] * (eta - 0.720) ^ J[i] for i in 1:30) * vstar;
            annotation (
              Documentation(
                info = "<html>
 <p>
 &nbsp;Equation number 5 from:<br>
 <div style=\"text-align: center;\">&nbsp;[1] The international Association
 for the Properties of Water and Steam<br>
 &nbsp;Vejle, Denmark<br>
 &nbsp;August 2003<br>
 &nbsp;Supplementary Release on Backward Equations for the Fucnctions
 T(p,h), v(p,h) and T(p,s), <br>
 &nbsp;v(p,s) for Region 3 of the IAPWS Industrial Formulation 1997 for
 the Thermodynamic Properties of<br>
 &nbsp;Water and Steam</div>
 </p>
 </html>"), Protection(access = Access.icon));

          end v3b_ph;

          function T3a_ps "Region 3 a: inverse function T(p,s)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "Pressure";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            output Modelica.SIunits.Temp_K T "Temperature";
          protected
            constant Real[:] n =
              {0.150042008263875e10, -0.159397258480424e12, 0.502181140217975e-3, -0.672057767855466e2,
              0.145058545404456e4, -0.823889534888890e4, -0.154852214233853, 0.112305046746695e2, -0.297000213482822e2,
              0.438565132635495e11, 0.137837838635464e-2, -0.297478527157462e1, 0.971777947349413e13, -0.571527767052398e-4,
              0.288307949778420e5, -0.744428289262703e14, 0.128017324848921e2, -0.368275545889071e3, 0.664768904779177e16,
              0.449359251958880e-1, -0.422897836099655e1, -0.240614376434179, -0.474341365254924e1, 0.724093999126110,
              0.923874349695897, 0.399043655281015e1, 0.384066651868009e-1, -0.359344365571848e-2, -0.735196448821653,
              0.188367048396131, 0.141064266818704e-3, -0.257418501496337e-2, 0.123220024851555e-2};
            constant Real[:] I = {-12, -12, -10, -10, -10, -10, -8, -8,
              -8, -8, -6, -6, -6, -5, -5, -5, -4, -4, -4, -2, -2, -1, -1, 0, 0, 0, 1, 2, 2, 3, 8, 8, 10};
            constant Real[:] J = {28, 32, 4, 10, 12, 14, 5, 7, 8, 28, 2, 6, 32, 0, 14, 32, 6, 10, 36, 1, 4, 1, 6, 0, 1, 4, 0, 0, 3, 2, 0, 1, 2};
            constant Modelica.SIunits.Temp_K Tstar = 760 "normalization temperature";
            constant Modelica.SIunits.Pressure pstar = 100e6 "normalization pressure";
            constant Modelica.SIunits.SpecificEntropy sstar = 4.4e3
              "normalization entropy";
            Real pi = p / pstar "normalized specific pressure";
            Real sigma = s / sstar "normalized specific entropy";
          algorithm
            T := sum(n[i] * (pi + 0.240) ^ I[i] * (sigma - 0.703) ^ J[i] for i in 1:33) * Tstar;
            annotation (
              Documentation(
                info = "<html>
 <p>
 &nbsp;Equation number 6 from:<br>
 <div style=\"text-align: center;\">&nbsp;[1] The international Association
 for the Properties of Water and Steam<br>
 &nbsp;Vejle, Denmark<br>
 &nbsp;August 2003<br>
 &nbsp;Supplementary Release on Backward Equations for the Fucnctions
 T(p,h), v(p,h) and T(p,s), <br>
 &nbsp;v(p,s) for Region 3 of the IAPWS Industrial Formulation 1997 for
 the Thermodynamic Properties of<br>
 &nbsp;Water and Steam</div>
 </p>
 </html>"), Protection(access = Access.icon));

          end T3a_ps;

          function T3b_ps "Region 3 b: inverse function T(p,s)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "Pressure";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            output Modelica.SIunits.Temp_K T "Temperature";
          protected
            constant Real[:] n =
              {0.527111701601660, -0.401317830052742e2, 0.153020073134484e3, -0.224799398218827e4,
              -0.193993484669048, -0.140467557893768e1, 0.426799878114024e2, 0.752810643416743, 0.226657238616417e2,
              -0.622873556909932e3, -0.660823667935396, 0.841267087271658, -0.253717501764397e2, 0.485708963532948e3,
              0.880531517490555e3, 0.265015592794626e7, -0.359287150025783, -0.656991567673753e3, 0.241768149185367e1,
              0.856873461222588, 0.655143675313458, -0.213535213206406, 0.562974957606348e-2, -0.316955725450471e15,
              -0.699997000152457e-3, 0.119845803210767e-1, 0.193848122022095e-4, -0.215095749182309e-4};
            constant Real[:] I = {-12, -12, -12, -12, -8, -8, -8, -6, -6, -6, -5, -5, -5, -5, -5, -4, -3, -3, -2, 0, 2, 3, 4, 5, 6, 8, 12, 14};
            constant Real[:] J = {1, 3, 4, 7, 0, 1, 3, 0, 2, 4, 0, 1, 2, 4, 6, 12, 1, 6, 2, 0, 1, 1, 0, 24, 0, 3, 1, 2};
            constant Modelica.SIunits.Temp_K Tstar = 860 "normalization temperature";
            constant Modelica.SIunits.Pressure pstar = 100e6 "normalization pressure";
            constant Modelica.SIunits.SpecificEntropy sstar = 5.3e3
              "normalization entropy";
            Real pi = p / pstar "normalized specific pressure";
            Real sigma = s / sstar "normalized specific entropy";
          algorithm
            T := sum(n[i] * (pi + 0.760) ^ I[i] * (sigma - 0.818) ^ J[i] for i in 1:28) * Tstar;
            annotation (
              Documentation(
                info = "<html>
 <p>
 &nbsp;Equation number 7 from:<br>
 <div style=\"text-align: center;\">&nbsp;[1] The international Association
 for the Properties of Water and Steam<br>
 &nbsp;Vejle, Denmark<br>
 &nbsp;August 2003<br>
 &nbsp;Supplementary Release on Backward Equations for the Fucnctions
 T(p,h), v(p,h) and T(p,s), <br>
 &nbsp;v(p,s) for Region 3 of the IAPWS Industrial Formulation 1997 for
 the Thermodynamic Properties of<br>
 &nbsp;Water and Steam</div>
 </p>
 </html>"), Protection(access = Access.icon));

          end T3b_ps;

          function v3a_ps "Region 3 a: inverse function v(p,s)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "Pressure";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            output Modelica.SIunits.SpecificVolume v "specific volume";
          protected
            constant Real[:] n =
              {0.795544074093975e2, -0.238261242984590e4, 0.176813100617787e5, -0.110524727080379e-2,
              -0.153213833655326e2, 0.297544599376982e3, -0.350315206871242e8, 0.277513761062119, -0.523964271036888,
              -0.148011182995403e6, 0.160014899374266e7, 0.170802322663427e13, 0.246866996006494e-3, 0.165326084797980e1,
              -0.118008384666987, 0.253798642355900e1, 0.965127704669424, -0.282172420532826e2, 0.203224612353823,
              0.110648186063513e1, 0.526127948451280, 0.277000018736321, 0.108153340501132e1, -0.744127885357893e-1,
              0.164094443541384e-1, -0.680468275301065e-1, 0.257988576101640e-1, -0.145749861944416e-3};
            constant Real[:] I = {-12, -12, -12, -10, -10, -10, -10, -8, -8, -8, -8, -6, -5, -4, -3, -3, -2, -2, -1, -1, 0, 0, 0, 1, 2, 4, 5, 6};
            constant Real[:] J = {10, 12, 14, 4, 8, 10, 20, 5, 6, 14, 16, 28, 1, 5, 2, 4, 3, 8, 1, 2, 0, 1, 3, 0, 0, 2, 2, 0};
            constant Modelica.SIunits.Volume vstar = 0.0028 "normalization temperature";
            constant Modelica.SIunits.Pressure pstar = 100e6 "normalization pressure";
            constant Modelica.SIunits.SpecificEntropy sstar = 4.4e3
              "normalization entropy";
            Real pi = p / pstar "normalized specific pressure";
            Real sigma = s / sstar "normalized specific entropy";
          algorithm
            v := sum(n[i] * (pi + 0.187) ^ I[i] * (sigma - 0.755) ^ J[i] for i in 1:28) * vstar;
            annotation (
              Documentation(
                info = "<html>
 <p>
 &nbsp;Equation number 8 from:<br>
 <div style=\"text-align: center;\">&nbsp;[1] The international Association
 for the Properties of Water and Steam<br>
 &nbsp;Vejle, Denmark<br>
 &nbsp;August 2003<br>
 &nbsp;Supplementary Release on Backward Equations for the Fucnctions
 T(p,h), v(p,h) and T(p,s), <br>
 &nbsp;v(p,s) for Region 3 of the IAPWS Industrial Formulation 1997 for
 the Thermodynamic Properties of<br>
 &nbsp;Water and Steam</div>
 </p>
 </html>"), Protection(access = Access.icon));

          end v3a_ps;

          function v3b_ps "Region 3 b: inverse function v(p,s)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "Pressure";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            output Modelica.SIunits.SpecificVolume v "specific volume";
          protected
            constant Real[:] n =
              {0.591599780322238e-4, -0.185465997137856e-2, 0.104190510480013e-1, 0.598647302038590e-2,
              -0.771391189901699, 0.172549765557036e1, -0.467076079846526e-3, 0.134533823384439e-1, -0.808094336805495e-1,
              0.508139374365767, 0.128584643361683e-2, -0.163899353915435e1, 0.586938199318063e1, -0.292466667918613e1,
              -0.614076301499537e-2, 0.576199014049172e1, -0.121613320606788e2, 0.167637540957944e1, -0.744135838773463e1,
              0.378168091437659e-1, 0.401432203027688e1, 0.160279837479185e2, 0.317848779347728e1, -0.358362310304853e1,
              -0.115995260446827e7, 0.199256573577909, -0.122270624794624, -0.191449143716586e2, -0.150448002905284e-1,
              0.146407900162154e2, -0.327477787188230e1};
            constant Real[:] I = {-12, -12, -12, -12, -12, -12, -10, -10,
              -10, -10, -8, -5, -5, -5, -4, -4, -4, -4, -3, -2, -2, -2, -2, -2, -2, 0, 0, 0, 1, 1, 2};
            constant Real[:] J = {0, 1, 2, 3, 5, 6, 0, 1, 2, 4, 0, 1, 2, 3, 0, 1, 2, 3, 1, 0, 1, 2, 3, 4, 12, 0, 1, 2, 0, 2, 2};
            constant Modelica.SIunits.Volume vstar = 0.0088 "normalization temperature";
            constant Modelica.SIunits.Pressure pstar = 100e6 "normalization pressure";
            constant Modelica.SIunits.SpecificEntropy sstar = 5.3e3
              "normalization entropy";
            Real pi = p / pstar "normalized specific pressure";
            Real sigma = s / sstar "normalized specific entropy";
          algorithm
            v := sum(n[i] * (pi + 0.298) ^ I[i] * (sigma - 0.816) ^ J[i] for i in 1:31) * vstar;
            annotation (
              Documentation(
                info = "<html>
 <p>
 &nbsp;Equation number 9 from:<br>
 <div style=\"text-align: center;\">&nbsp;[1] The international Association
 for the Properties of Water and Steam<br>
 &nbsp;Vejle, Denmark<br>
 &nbsp;August 2003<br>
 &nbsp;Supplementary Release on Backward Equations for the Fucnctions
 T(p,h), v(p,h) and T(p,s), <br>
 &nbsp;v(p,s) for Region 3 of the IAPWS Industrial Formulation 1997 for
 the Thermodynamic Properties of<br>
 &nbsp;Water and Steam</div>
 </p>
 </html>"), Protection(access = Access.icon));

          end v3b_ps;

          function g1L3
            "base function for region 1 with 3rd derivatives for sensitivities: g(p,T)"
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.Temperature T "temperature (K)";
            output TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.GibbsDerivs3rd g
              "dimensionless Gibbs function and derivatives up to 3rd derivatives";
          protected
            Real pi1;
            Real tau1;
            Real[55] o;
            annotation (Protection(access = Access.icon));
          algorithm
            assert(p > WaterSteam.BaseIF97.triple.ptriple,
              "IF97 medium function g1 called with too low pressure\n" + "p = " +
              String(p) + " Pa <= " + String(WaterSteam.BaseIF97.triple.ptriple) +
              " Pa (triple point pressure)");
            assert(p <= 100.0e6,
              "IF97 medium function g1: the input pressure (= " + String(p) + " Pa) is higher than 100 Mpa");
            assert(T >= 273.15,
              "IF97 medium function g1: the temperature (= " + String(T) + " K)  is lower than 273.15 K!");
            g.p := p;
            g.T := T;
            g.R := WaterSteam.BaseIF97.data.RH2O;
            g.pi := p / WaterSteam.BaseIF97.data.PSTAR1;
            g.tau := WaterSteam.BaseIF97.data.TSTAR1 / T;
            pi1 := 7.1 - g.pi;
            tau1 := -1.222 + g.tau;
            o[1] := tau1 * tau1;
            o[2] := o[1] * o[1];
            o[3] := o[2] * o[2];
            o[4] := o[3] * tau1;
            o[5] := 1 / o[4];
            o[6] := o[1] * o[2];
            o[7] := o[1] * tau1;
            o[8] := 1 / o[7];
            o[9] := o[1] * o[2] * o[3];
            o[10] := 1 / o[2];
            o[11] := o[2] * tau1;
            o[12] := 1 / o[11];
            o[13] := o[2] * o[3];
            o[14] := 1 / o[3];
            o[15] := pi1 * pi1;
            o[16] := o[15] * pi1;
            o[17] := o[15] * o[15];
            o[18] := o[17] * o[17];
            o[19] := o[17] * o[18] * pi1;
            o[20] := o[15] * o[17];
            o[21] := o[3] * o[3];
            o[22] := o[21] * o[21];
            o[23] := o[22] * o[3] * tau1;
            o[24] := 1 / o[23];
            o[25] := o[22] * o[3];
            o[26] := 1 / o[25];
            o[27] := o[1] * o[2] * o[22] * tau1;
            o[28] := 1 / o[27];
            o[29] := o[1] * o[2] * o[22];
            o[30] := 1 / o[29];
            o[31] := o[1] * o[2] * o[21] * o[3] * tau1;
            o[32] := 1 / o[31];
            o[33] := o[2] * o[21] * o[3] * tau1;
            o[34] := 1 / o[33];
            o[35] := o[1] * o[3] * tau1;
            o[36] := 1 / o[35];
            o[37] := 5.85475673349302e-8 * o[11];
            o[38] := o[1] * o[3];
            o[39] := 1 / o[38];
            o[40] := 1 / o[6];
            o[41] := o[1] * o[22] * o[3];
            o[42] := 1 / o[41];
            o[43] := 1 / o[22];
            o[44] := o[1] * o[2] * o[21] * o[3];
            o[45] := 1 / o[44];
            o[46] := 1 / o[13];
            o[47] := -0.00031703014781958 * o[2];
            o[48] := o[1] * o[2] * tau1;
            o[49] := 1 / o[48];
            o[50] := o[1] * o[22] * o[3] * tau1;
            o[51] := 1 / o[50];
            o[52] := o[22] * tau1;
            o[53] := 1 / o[52];
            o[54] := o[2] * o[3] * tau1;
            o[55] := 1 / o[54];

            g.g := pi1 *
              (pi1 * (pi1 * (o[10] * (-0.000031679644845054 +
              o[2] * (-2.8270797985312e-6 - 8.5205128120103e-10 * o[6])) +
              pi1 * (o[12] * (-2.2425281908e-6 + (-6.5171222895601e-7 -
              1.4341729937924e-13 * o[13]) * o[7]) + pi1 * (-4.0516996860117e-7 * o[14] +
              o[16] * ((-1.2734301741641e-9 - 1.7424871230634e-10 * o[11]) * o[36] +
              o[19] * (-6.8762131295531e-19 * o[34] + o[15] * (1.4478307828521e-20 * o[32] +
              o[20] * (2.6335781662795e-23 * o[30] + pi1 * (-1.1947622640071e-23 * o[28] +
              pi1 * (1.8228094581404e-24 * o[26] - 9.3537087292458e-26 * o[24] * pi1))))))))) +
              o[8] * (-0.00047184321073267 + o[7] * (-0.00030001780793026 +
              (0.000047661393906987 +
              o[1] * (-4.4141845330846e-6 - 7.2694996297594e-16 * o[9])) * tau1))) +
              o[5] * (0.00028319080123804 + o[1] * (-0.00060706301565874 +
              o[6] * (-0.018990068218419 + tau1 * (-0.032529748770505 +
              (-0.021841717175414 - 0.00005283835796993 * o[1]) * tau1))))) +
              (0.14632971213167 + tau1 * (-0.84548187169114 + tau1 * (-3.756360367204 +
              tau1 * (3.3855169168385 + tau1 * (-0.95791963387872 +
              tau1 * (0.15772038513228 + (-0.016616417199501 +
              0.00081214629983568 * tau1) * tau1)))))) / o[1];

            g.gpi := pi1 * (pi1 * (o[10] * (0.000095038934535162 + o[2] * (8.4812393955936e-6 +
              2.55615384360309e-9 * o[6])) + pi1 * (o[12] * (8.9701127632e-6 +
              (2.60684891582404e-6 + 5.7366919751696e-13 * o[13]) * o[7]) +
              pi1 * (2.02584984300585e-6 * o[14] + o[16] * ((1.01874413933128e-8 +
              1.39398969845072e-9 * o[11]) * o[36] + o[19] * (1.44400475720615e-17 * o[34] +
              o[15] * (-3.33001080055983e-19 * o[32] +
              o[20] * (-7.63737668221055e-22 * o[30] + pi1 * (3.5842867920213e-22 * o[28] +
              pi1 * (-5.65070932023524e-23 * o[26] +
              2.99318679335866e-24 * o[24] * pi1))))))))) + o[8] * (0.00094368642146534 +
              o[7] * (0.00060003561586052 + (-0.000095322787813974 +
              o[1] * (8.8283690661692e-6 + 1.45389992595188e-15 * o[9])) * tau1))) +
              o[5] * (-0.00028319080123804 + o[1] * (0.00060706301565874 +
              o[6] * (0.018990068218419 + tau1 * (0.032529748770505 +
              (0.021841717175414 + 0.00005283835796993 * o[1]) * tau1))));

            g.gpipi := pi1 * (o[10] * (-0.000190077869070324 +
              o[2] * (-0.0000169624787911872 - 5.11230768720618e-9 * o[6])) +
              pi1 * (o[12] * (-0.0000269103382896 +
              (-7.82054674747212e-6 - 1.72100759255088e-12 * o[13]) * o[7]) +
              pi1 * (-8.1033993720234e-6 * o[14] +
              o[16] * ((-7.13120897531896e-8 - 9.75792788915504e-9 * o[11]) * o[36] +
              o[19] * (-2.8880095144123e-16 * o[34] +
              o[15] * (7.32602376123163e-18 * o[32] +
              o[20] * (2.13846547101895e-20 * o[30] + pi1 * (-1.03944316968618e-20 * o[28] +
              pi1 * (1.69521279607057e-21 * o[26] - 9.27887905941183e-23 * o[24] * pi1))))))))) +
              o[8] * (-0.00094368642146534 + o[7] * (-0.00060003561586052 +
              (0.000095322787813974 +
              o[1] * (-8.8283690661692e-6 - 1.45389992595188e-15 * o[9])) * tau1));

            g.gpipipi := o[10] * (0.000190077869070324 + o[2] * (0.0000169624787911872 +
              5.11230768720618e-9 * o[6])) + pi1 * (o[12] * (0.0000538206765792 +
              (0.0000156410934949442 + 3.44201518510176e-12 * o[13]) * o[7]) +
              pi1 * (0.0000243101981160702 * o[14] + o[16] * (o[36] * (4.27872538519138e-7 +
              o[37]) + o[19] * (5.48721807738337e-15 * o[34] +
              o[15] * (-1.53846498985864e-16 * o[32] +
              o[20] * (-5.77385677175118e-19 * o[30] + pi1 * (2.9104408751213e-19 * o[28] +
              pi1 * (-4.91611710860466e-20 * o[26] +
              2.78366371782355e-21 * o[24] * pi1))))))));

            g.gtau :=
              pi1 * (o[39] * (-0.00254871721114236 + o[1] * (0.00424944110961118 +
              (0.018990068218419 +
              (-0.021841717175414 - 0.00015851507390979 * o[1]) * o[1]) * o[6])) +
              pi1 * (o[10] * (0.00141552963219801 + o[2] * (0.000047661393906987 +
              o[1] * (-0.0000132425535992538 - 1.2358149370591e-14 * o[9]))) +
              pi1 * (o[12] * (0.000126718579380216 - 5.11230768720618e-9 * o[38]) +
              pi1 * (o[40] * (0.000011212640954 +
              (1.30342445791202e-6 - 1.4341729937924e-12 * o[13]) * o[7]) +
              pi1 * (3.24135974880936e-6 * o[5] + o[16] * ((1.40077319158051e-8 +
              1.04549227383804e-9 * o[11]) * o[46] + o[19] * (1.9941018075704e-17 * o[45] +
              o[15] * (-4.48827542684151e-19 * o[43] +
              o[20] * (-1.00075970318621e-21 * o[28] + pi1 * (4.65957282962769e-22 * o[26] +
              pi1 * (-7.2912378325616e-23 * o[24] +
              3.83502057899078e-24 * o[42] * pi1))))))))))) + o[8] * (-0.29265942426334 +
              tau1 * (0.84548187169114 + o[1] * (3.3855169168385 +
              tau1 * (-1.91583926775744 + tau1 * (0.47316115539684 +
              (-0.066465668798004 + 0.0040607314991784 * tau1) * tau1)))));

            g.gtautau :=
              pi1 * (o[36] * (0.0254871721114236 + o[1] * (-0.0339955288768894 +
              (-0.037980136436838 + o[47]) * o[6])) +
              pi1 * (o[12] * (-0.00566211852879204 +
              o[6] * (-0.0000264851071985076 - 1.97730389929456e-13 * o[9])) +
              pi1 * ((-0.00063359289690108 - 2.55615384360309e-8 * o[38]) * o[40] +
              pi1 * (o[49] * (-0.000067275845724 +
              (-3.91027337373606e-6 - 1.29075569441316e-11 * o[13]) * o[7]) +
              pi1 * (-0.0000291722377392842 * o[39] +
              o[16] * ((-1.68092782989661e-7 - 7.31844591686628e-9 * o[11]) * o[55] +
              o[19] * (-5.9823054227112e-16 * o[32] +
              o[15] * (1.43624813658928e-17 * o[53] +
              o[20] * (3.90296284242622e-20 * o[26] + pi1 * (-1.86382913185108e-20 * o[24] +
              pi1 * (2.98940751135026e-21 * o[42] - 1.61070864317613e-22 * o[51] * pi1))))))))))) +
              o[10] * (0.87797827279002 + tau1 * (-1.69096374338228 +
              o[7] * (-1.91583926775744 + tau1 * (0.94632231079368 +
              (-0.199397006394012 + 0.0162429259967136 * tau1) * tau1))));

            g.gtautautau :=
              pi1 * (o[46] * (-0.28035889322566 + o[1] * (0.305959759892005 +
              (0.113940409310514 + o[47]) * o[6])) + pi1 * (o[40] * (0.0283105926439602 +
              o[6] * (-0.0000264851071985076 - 2.96595584894183e-12 * o[9])) +
              pi1 * ((0.00380155738140648 - 1.02246153744124e-7 * o[38]) * o[49] +
              pi1 * (o[14] * (0.000470930920068 +
              (0.0000156410934949442 - 1.03260455553053e-10 * o[13]) * o[7]) +
              pi1 * (0.000291722377392842 * o[36] + o[16] * ((2.1852061788656e-6 +
              o[37]) / o[9] + o[19] * (1.85451468104047e-14 * o[43] +
              o[15] * (-4.73961885074464e-16 / (o[1] * o[22]) +
              o[20] * (-1.56118513697049e-18 * o[24] + pi1 * (7.64169944058941e-19 * o[42] +
              pi1 * (-1.25555115476711e-19 * o[51] +
              (6.92604716565734e-21 * pi1) / (o[2] * o[22] * o[3])))))))))))) +
              o[12] * (-3.51191309116008 + tau1 * (5.07289123014684 +
              o[2] * (0.94632231079368 + (-0.398794012788024 +
              0.0487287779901408 * tau1) * tau1)));

            g.gpitau := o[39] * (0.00254871721114236 +
              o[1] * (-0.00424944110961118 + (-0.018990068218419 +
              (0.021841717175414 + 0.00015851507390979 * o[1]) * o[1]) * o[6])) +
              pi1 * (o[10] * (-0.00283105926439602 + o[2] * (-0.000095322787813974 +
              o[1] * (0.0000264851071985076 + 2.4716298741182e-14 * o[9]))) +
              pi1 * (o[12] * (-0.000380155738140648 + 1.53369230616185e-8 * o[38]) +
              pi1 * (o[40] * (-0.000044850563816 + (-5.21369783164808e-6 +
              5.7366919751696e-12 * o[13]) * o[7]) + pi1 * (-0.0000162067987440468 * o[5] +
              o[16] * ((-1.12061855326441e-7 - 8.36393819070432e-9 * o[11]) * o[46] +
              o[19] * (-4.18761379589784e-16 * o[45] +
              o[15] * (1.03230334817355e-17 * o[43] +
              o[20] * (2.90220313924001e-20 * o[28] + pi1 * (-1.39787184888831e-20 * o[26] +
              pi1 * (2.2602837280941e-21 * o[24] - 1.22720658527705e-22 * o[42] * pi1))))))))));

            g.gpipitau := o[10] * (0.00283105926439602 + o[2] * (0.000095322787813974 +
              o[1] * (-0.0000264851071985076 - 2.4716298741182e-14 * o[9]))) +
              pi1 * (o[12] * (0.000760311476281296 - 3.06738461232371e-8 * o[38]) +
              pi1 * (o[40] * (0.000134551691448 +
              (0.0000156410934949442 - 1.72100759255088e-11 * o[13]) * o[7]) +
              pi1 * (0.0000648271949761872 * o[5] + o[16] * ((7.84432987285086e-7 +
              o[37]) * o[46] + o[19] * (8.37522759179568e-15 * o[45] +
              o[15] * (-2.2710673659818e-16 * o[43] +
              o[20] * (-8.12616878987203e-19 * o[28] + pi1 * (4.05382836177609e-19 * o[26] +
              pi1 * (-6.78085118428229e-20 * o[24] +
              3.80434041435885e-21 * o[42] * pi1)))))))));

            g.gpitautau := o[36] * (-0.0254871721114236 + o[1] * (0.0339955288768894 +
              (0.037980136436838 + 0.00031703014781958 * o[2]) * o[6])) +
              pi1 * (o[12] * (0.0113242370575841 + o[6] * (0.0000529702143970152 +
              3.95460779858911e-13 * o[9])) + pi1 * ((0.00190077869070324 +
              7.66846153080927e-8 * o[38]) * o[40] + pi1 * (o[49] * (0.000269103382896 +
              (0.0000156410934949442 + 5.16302277765264e-11 * o[13]) * o[7]) +
              pi1 * (0.000145861188696421 * o[39] + o[16] * ((1.34474226391729e-6 +
              o[37]) * o[55] + o[19] * (1.25628413876935e-14 * o[32] +
              o[15] * (-3.30337071415535e-16 * o[53] +
              o[20] * (-1.1318592243036e-18 * o[26] + pi1 * (5.59148739555323e-19 * o[24] +
              pi1 * (-9.26716328518579e-20 * o[42] + 5.1542676581636e-21 * o[51] * pi1))))))))));
          end g1L3;

          function g2L3
            "base function for region 2 with 3rd derivatives for sensitivities: g(p,T)"
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.Temperature T "temperature (K)";
            output TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.GibbsDerivs3rd g
              "dimensionless Gibbs function and derivatives up to 3rd derivatives";
          protected
            Real pi2;
            Real tau2;
            Real[82] o;
            annotation (Protection(access = Access.icon));
          algorithm
            assert(p > WaterSteam.BaseIF97.triple.ptriple,
              "IF97 medium function g2 called with too low pressure\n" + "p = " +
              String(p) + " Pa <= " + String(WaterSteam.BaseIF97.triple.ptriple) +
              " Pa (triple point pressure)");
            assert(p <= 100.0e6,
              "IF97 medium function g2: the input pressure (= " + String(p) + " Pa) is higher than 100 Mpa");
            assert(T >= 273.15,
              "IF97 medium function g2: the temperature (= " + String(T) + " K) is lower than 273.15 K!");
            assert(T <= 1073.15,
              "IF97 medium function g2: the input temperature (= " + String(T) + " K) is higher than the limit of 1073.15 K");
            g.p := p;
            g.T := T;
            g.R := WaterSteam.BaseIF97.data.RH2O;
            g.pi := p / WaterSteam.BaseIF97.data.PSTAR2;
            g.tau := WaterSteam.BaseIF97.data.TSTAR2 / T;
            tau2 := -0.5 + g.tau;
            o[1] := tau2 * tau2;
            o[2] := o[1] * tau2;
            o[3] := -0.05032527872793 * o[2];
            o[4] := -0.057581259083432 + o[3];
            o[5] := o[4] * tau2;
            o[6] := -0.045996013696365 + o[5];
            o[7] := o[6] * tau2;
            o[8] := -0.017834862292358 + o[7];
            o[9] := o[8] * tau2;
            o[10] := o[1] * o[1];
            o[11] := o[10] * o[10];
            o[12] := o[11] * o[11];
            o[13] := o[10] * o[11] * o[12] * tau2;
            o[14] := o[1] * o[10] * tau2;
            o[15] := o[10] * o[11] * tau2;
            o[16] := o[1] * o[12] * tau2;
            o[17] := o[1] * o[11] * tau2;
            o[18] := o[1] * o[10] * o[11];
            o[19] := o[10] * o[11] * o[12];
            o[20] := o[1] * o[10];
            o[21] := g.pi * g.pi;
            o[22] := o[21] * o[21];
            o[23] := o[21] * o[22];
            o[24] := o[10] * o[12] * tau2;
            o[25] := o[12] * o[12];
            o[26] := o[11] * o[12] * o[25] * tau2;
            o[27] := o[10] * o[12];
            o[28] := o[1] * o[10] * o[11] * tau2;
            o[29] := o[10] * o[12] * o[25] * tau2;
            o[30] := o[1] * o[10] * o[25] * tau2;
            o[31] := o[1] * o[11] * o[12];
            o[32] := o[1] * o[12];
            o[33] := g.tau * g.tau;
            o[34] := o[33] * o[33];
            o[35] := -0.000053349095828174 * o[13];
            o[36] := -0.087594591301146 + o[35];
            o[37] := o[2] * o[36];
            o[38] := -0.007878555448671 + o[37];
            o[39] := o[1] * o[38];
            o[40] := -0.0003789797503263 + o[39];
            o[41] := o[40] * tau2;
            o[42] := -0.000066065283340406 + o[41];
            o[43] := o[42] * tau2;
            o[44] := -0.244009521375894 * o[13];
            o[45] := -0.0090203547252888 + o[44];
            o[46] := o[2] * o[45];
            o[47] := -0.00019366606343142 + o[46];
            o[48] := o[1] * o[47];
            o[49] := 2.6322400370661e-6 + o[48];
            o[50] := o[49] * tau2;
            o[51] := 5.78704472622084e-6 * tau2;
            o[52] := o[21] * g.pi;
            o[53] := 0.0000115740894524417 * tau2;
            o[54] := -0.30195167236758 * o[2];
            o[55] := -0.172743777250296 + o[54];
            o[56] := o[55] * tau2;
            o[57] := -0.09199202739273 + o[56];
            o[58] := o[57] * tau2;
            o[59] := o[1] * o[11];
            o[60] := o[10] * o[11];
            o[61] := o[11] * o[12] * o[25];
            o[62] := o[10] * o[12] * o[25];
            o[63] := o[1] * o[10] * o[25];
            o[64] := o[11] * o[12] * tau2;
            o[65] := -1.5097583618379 * o[2];
            o[66] := -0.345487554500592 + o[65];
            o[67] := o[66] * tau2;
            o[68] := o[10] * tau2;
            o[69] := o[11] * tau2;
            o[70] := o[1] * o[11] * o[12] * tau2;
            o[71] := o[1] * o[10] * o[12] * o[25] * tau2;
            o[72] := o[1] * o[12] * o[25] * tau2;
            o[73] := o[10] * o[25] * tau2;
            o[74] := o[11] * o[12];
            o[75] := o[34] * o[34];
            o[76] := -0.00192056744981426 * o[13];
            o[77] := -0.613162139108022 + o[76];
            o[78] := o[2] * o[77];
            o[79] := -0.031514221794684 + o[78];
            o[80] := o[1] * o[79];
            o[81] := -0.0007579595006526 + o[80];
            o[82] := o[81] * tau2;

            g.g := g.pi * (-0.0017731742473213 + o[9] + g.pi * (tau2 * (-0.000033032641670203 +
              (-0.00018948987516315 + o[1] * (-0.0039392777243355 + (-0.043797295650573 -
              0.000026674547914087 * o[13]) * o[2])) * tau2) + g.pi * (2.0481737692309e-8 +
              (4.3870667284435e-7 + o[1] * (-0.00003227767723857 + (-0.0015033924542148 -
              0.040668253562649 * o[13]) * o[2])) * tau2 + g.pi * (g.pi * (
              2.2922076337661e-6 * o[14] + g.pi * ((-1.6714766451061e-11 + o[15] * (-0.0021171472321355 -
              23.895741934104 * o[16])) * o[2] + g.pi * (-5.905956432427e-18 + o[17] * (-1.2621808899101e-6 -
              0.038946842435739 * o[18]) + g.pi * (o[11] * (1.1256211360459e-11 -
              8.2311340897998 * o[19]) + g.pi * (1.9809712802088e-8 * o[15] + g.pi * (o[10] * (
              1.0406965210174e-19 + (-1.0234747095929e-13 - 1.0018179379511e-9 * o[10]) *
              o[20]) + o[23] * (o[13] * (-8.0882908646985e-11 + 0.10693031879409 * o[24]) +
              o[21] * (-0.33662250574171 * o[26] + o[21] * (o[27] * (8.9185845355421e-25 +
              (3.0629316876232e-13 - 4.2002467698208e-6 * o[15]) * o[28]) + g.pi * (-5.9056029685639e-26 *
              o[24] + g.pi * (3.7826947613457e-6 * o[29] + g.pi * (-1.2768608934681e-15 * o[30] +
              o[31] * (7.3087610595061e-29 + o[18] * (5.5414715350778e-17 -
              9.436970724121e-7 * o[32])) * g.pi)))))))))))) + tau2 * (-7.8847309559367e-10 +
              (1.2790717852285e-8 + 4.8225372718507e-7 * tau2) * tau2))))) + (-0.00560879118302 +
              g.tau * (0.07145273881455 + g.tau * (-0.4071049823928 + g.tau * (
              1.424081971444 + g.tau * (-4.38395111945 + g.tau * (-9.692768600217 + g.tau *
              (10.08665568018 + (-0.2840863260772 + 0.02126846353307 * g.tau) * g.tau) +
              Modelica.Math.log(g.pi))))))) / (o[34] * g.tau);

            g.gpi :=
              (1.0 + g.pi * (-0.0017731742473213 + o[9] + g.pi * (o[43] +
              g.pi * (6.1445213076927e-8 + (1.31612001853305e-6 +
              o[1] * (-0.00009683303171571 +
              (-0.0045101773626444 - 0.122004760687947 * o[13]) * o[2])) * tau2 +
              g.pi * (g.pi * (0.0000114610381688305 * o[14] + g.pi * ((-1.00288598706366e-10 +
              o[15] * (-0.012702883392813 - 143.374451604624 * o[16])) * o[2] +
              g.pi * (-4.1341695026989e-17 +
              o[17] * (-8.8352662293707e-6 - 0.272627897050173 * o[18]) +
              g.pi * (o[11] * (9.0049690883672e-11 - 65.8490727183984 * o[19]) +
              g.pi * (1.78287415218792e-7 * o[15] + g.pi * (o[10] * (1.0406965210174e-18 +
              (-1.0234747095929e-12 - 1.0018179379511e-8 * o[10]) * o[20]) +
              o[23] * (o[13] * (-1.29412653835176e-9 + 1.71088510070544 * o[24]) +
              o[21] * (-6.05920510335078 * o[26] + o[21] * (o[27] * (1.78371690710842e-23 +
              (6.1258633752464e-12 - 0.000084004935396416 * o[15]) * o[28]) +
              g.pi * (-1.24017662339842e-24 * o[24] + g.pi * (0.0000832192847496054 * o[29] +
              g.pi * (-2.93678005497663e-14 * o[30] + o[31] * (1.75410265428146e-27 +
              o[18] * (1.32995316841867e-15 - 0.0000226487297378904 * o[32])) * g.pi)))))))))))) +
              tau2 * (-3.15389238237468e-9 + (5.116287140914e-8 +
              1.92901490874028e-6 * tau2) * tau2)))))) / g.pi;

            g.gpipi :=
              (-1.0 + o[21] * (o[43] + g.pi * (1.22890426153854e-7 + o[50] +
              g.pi * (g.pi * (0.000045844152675322 * o[14] + g.pi * ((-5.0144299353183e-10 +
              o[15] * (-0.063514416964065 - 716.87225802312 * o[16])) * o[2] +
              g.pi * (-2.48050170161934e-16 +
              o[17] * (-0.0000530115973762242 - 1.63576738230104 * o[18]) +
              g.pi * (o[11] * (6.30347836185704e-10 - 460.943509028789 * o[19]) +
              g.pi * (1.42629932175034e-6 * o[15] + g.pi * (o[10] * (9.3662686891566e-18 +
              (-9.2112723863361e-12 - 9.0163614415599e-8 * o[10]) * o[20]) +
              o[23] * (o[13] * (-1.94118980752764e-8 + 25.6632765105816 * o[24]) +
              o[21] * (-103.006486756963 * o[26] + o[21] * (o[27] * (3.389062123506e-22 +
              (1.16391404129682e-10 - 0.0015960937725319 * o[15]) * o[28]) +
              g.pi * (-2.48035324679684e-23 * o[24] + g.pi * (0.00174760497974171 * o[29] +
              g.pi * (-6.46091612094859e-13 * o[30] + o[31] * (4.03443610484737e-26 +
              o[18] * (3.05889228736295e-14 - 0.000520920783971479 * o[32])) * g.pi)))))))))))) +
              tau2 * (-9.46167714712404e-9 + (1.5348861422742e-7 +
              o[51]) * tau2))))) / o[21];

            g.gpipipi :=
              (2.0 + o[52] * (1.22890426153854e-7 + o[50] +
              g.pi * (g.pi * (0.000137532458025966 * o[14] + g.pi * ((-2.00577197412732e-9 +
              o[15] * (-0.25405766785626 - 2867.48903209248 * o[16])) * o[2] +
              g.pi * (-1.24025085080967e-15 +
              o[17] * (-0.000265057986881121 - 8.17883691150519 * o[18]) +
              g.pi * (o[11] * (3.78208701711422e-9 - 2765.66105417273 * o[19]) +
              g.pi * (9.98409525225235e-6 * o[15] + g.pi * (o[10] * (7.49301495132528e-17 +
              (-7.36901790906888e-11 - 7.21308915324792e-7 * o[10]) * o[20]) +
              o[23] * (o[13] * (-2.7176657305387e-7 + 359.285871148142 * o[24]) +
              o[21] * (-1648.10378811141 * o[26] + o[21] * (o[27] * (6.1003118223108e-21 +
              (2.09504527433427e-9 - 0.0287296879055743 * o[15]) * o[28]) +
              g.pi * (-4.71267116891399e-22 * o[24] + g.pi * (0.0349520995948343 * o[29] +
              g.pi * (-1.3567923853992e-11 * o[30] + o[31] * (8.87575943066421e-25 +
              o[18] * (6.72956303219848e-13 - 0.0114602572473725 * o[32])) * g.pi)))))))))))) +
              tau2 * (-1.89233542942481e-8 + (3.0697722845484e-7 +
              o[53]) * tau2)))) / o[52];

            g.gtau :=
              (0.0280439559151 + g.tau * (-0.2858109552582 +
              g.tau * (1.2213149471784 + g.tau * (-2.848163942888 + g.tau * (4.38395111945 +
              o[33] * (10.08665568018 + (-0.5681726521544 +
              0.06380539059921 * g.tau) * g.tau)))))) / (o[33] * o[34]) + g.pi * (-0.017834862292358 +
              o[58] + g.pi * (-0.000033032641670203 + (-0.0003789797503263 +
              o[1] * (-0.015757110897342 +
              (-0.306581069554011 - 0.000960283724907132 * o[13]) * o[2])) * tau2 +
              g.pi * (4.3870667284435e-7 + o[1] * (-0.00009683303171571 +
              (-0.0090203547252888 - 1.42338887469272 * o[13]) * o[2]) +
              g.pi * (-7.8847309559367e-10 + g.pi * (0.0000160454534363627 * o[20] +
              g.pi * (o[1] * (-5.0144299353183e-11 +
              o[15] * (-0.033874355714168 - 836.35096769364 * o[16])) +
              g.pi * ((-0.0000138839897890111 - 0.973671060893475 * o[18]) * o[59] +
              g.pi * (o[14] * (9.0049690883672e-11 - 296.320827232793 * o[19]) +
              g.pi * (2.57526266427144e-7 * o[60] + g.pi * (o[2] * (4.1627860840696e-19 +
              (-1.0234747095929e-12 - 1.40254511313154e-8 * o[10]) * o[20]) +
              o[23] * (o[19] * (-2.34560435076256e-9 + 5.3465159397045 * o[24]) +
              o[21] * (-19.1874828272775 * o[61] + o[21] * (o[16] * (1.78371690710842e-23 +
              (1.07202609066812e-11 - 0.000201611844951398 * o[15]) * o[28]) +
              g.pi * (-1.24017662339842e-24 * o[27] + g.pi * (0.000200482822351322 * o[62] +
              g.pi * (-4.97975748452559e-14 * o[63] + (1.90027787547159e-27 +
              o[18] * (2.21658861403112e-15 - 0.0000547344301999018 * o[32])) * o[64] * g.pi)))))))))))) +
              (2.558143570457e-8 + 1.44676118155521e-6 * tau2) * tau2))));

            g.gtautau :=
              (-0.1682637354906 + g.tau * (1.429054776291 +
              g.tau * (-4.8852597887136 + g.tau * (8.544491828664 + g.tau * (-8.7679022389 +
              o[33] * (-0.5681726521544 +
              0.12761078119842 * g.tau) * g.tau))))) / (o[33] * o[34] * g.tau) +
              g.pi * (-0.09199202739273 + o[67] + g.pi * (-0.0003789797503263 +
              o[1] * (-0.047271332692026 +
              (-1.83948641732407 - 0.0336099303717496 * o[13]) * o[2]) +
              g.pi * ((-0.00019366606343142 +
              (-0.045101773626444 - 48.3952217395523 * o[13]) * o[2]) * tau2 +
              g.pi * (2.558143570457e-8 + 2.89352236311042e-6 * tau2 +
              g.pi * (0.0000962727206181762 * o[68] +
              g.pi * (g.pi * ((-0.000138839897890111 - 23.3681054614434 * o[18]) * o[69] +
              g.pi * ((6.30347836185704e-10 - 10371.2289531477 * o[19]) * o[20] +
              g.pi * (3.09031519712573e-6 * o[17] + g.pi * (o[1] * (1.24883582522088e-18 +
              (-9.2112723863361e-12 - 1.823308647071e-7 * o[10]) * o[20]) +
              o[23] * ((-6.56769218213518e-8 + 261.979281045521 * o[24]) * o[70] +
              o[21] * (-1074.49903832754 * o[71] + o[21] * ((3.389062123506e-22 +
              (3.64488870827161e-10 - 0.00947575671271573 * o[15]) * o[28]) * o[32] +
              g.pi * (-2.48035324679684e-23 * o[16] + g.pi * (0.0104251067622687 * o[72] +
              g.pi * (-1.89230784411972e-12 * o[73] + (4.75069468867897e-26 +
              o[18] * (8.64469559472137e-14 - 0.0031198625213944 * o[32])) * o[74] * g.pi)))))))))) +
              (-1.00288598706366e-10 +
              o[15] * (-0.50811533571252 - 28435.9329015838 * o[16])) * tau2))))));

            g.gtautautau :=
              (1.1778461484342 + g.tau * (-8.574328657746 + g.tau * (24.426298943568 +
              g.tau * (-34.177967314656 + (26.3037067167 +
              0.12761078119842 * o[34]) * g.tau)))) / o[75] +
              g.pi * (-0.345487554500592 - 6.0390334473516 * o[2] + g.pi * ((-0.094542665384052 +
              (-9.19743208662033 - 1.14273763263949 * o[13]) * o[2]) * tau2 +
              g.pi * (-0.00019366606343142 +
              (-0.180407094505776 - 1597.04231740523 * o[13]) * o[2] +
              g.pi * (2.89352236311042e-6 + g.pi * (0.000481363603090881 * o[10] +
              g.pi * (-1.00288598706366e-10 +
              o[15] * (-7.11361469997528 - 938385.785752264 * o[16]) +
              g.pi * (o[11] * (-0.001249559081011 - 537.466425613198 * o[18]) +
              g.pi * ((3.78208701711422e-9 - 352621.784407023 * o[19]) * o[68] +
              g.pi * (0.000033993467168383 * o[59] + g.pi * ((2.49767165044176e-18 +
              (-7.36901790906888e-11 - 2.1879703764852e-6 * o[10]) * o[20]) * tau2 +
              o[23] * ((-1.7732768891765e-6 + 12575.005490185 * o[24]) * o[31] +
              o[21] * (-59097.4471080146 * o[1] * o[10] * o[12] * o[25] +
              o[21] * (o[12] * (6.1003118223108e-21 +
              (1.20281327372963e-8 - 0.435884808784923 * o[15]) * o[28]) * tau2 +
              g.pi * (-4.71267116891399e-22 * o[32] +
              g.pi * (0.531680444875706 * o[1] * o[12] * o[25] +
              g.pi * (-7.00153902324298e-11 * o[10] * o[25] +
              o[1] * o[10] * o[12] * (1.14016672528295e-24 +
              o[18] * (3.28498432599412e-12 - 0.174712301198087 * o[32])) * g.pi * tau2))))))))))))))));

            g.gpitau := -0.017834862292358 + o[58] + g.pi *
              (-0.000066065283340406 + o[82] +
              g.pi * (1.31612001853305e-6 + o[1] * (-0.00029049909514713 +
              (-0.0270610641758664 - 4.27016662407815 * o[13]) * o[2]) +
              g.pi * (-3.15389238237468e-9 + g.pi * (0.0000802272671818135 * o[20] +
              g.pi * (o[1] * (-3.00865796119098e-10 +
              o[15] * (-0.203246134285008 - 5018.10580616184 * o[16])) +
              g.pi * ((-0.0000971879285230777 - 6.81569742625432 * o[18]) * o[59] +
              g.pi * (o[14] * (7.20397527069376e-10 - 2370.56661786234 * o[19]) +
              g.pi * (2.3177363978443e-6 * o[60] + g.pi * (o[2] * (4.1627860840696e-18 +
              (-1.0234747095929e-11 - 1.40254511313154e-7 * o[10]) * o[20]) +
              o[23] * (o[19] * (-3.7529669612201e-8 + 85.544255035272 * o[24]) +
              o[21] * (-345.374690890994 * o[61] + o[21] * (o[16] * (3.56743381421684e-22 +
              (2.14405218133624e-10 - 0.00403223689902797 * o[15]) * o[28]) +
              g.pi * (-2.60437090913668e-23 * o[27] + g.pi * (0.00441062209172909 * o[62] +
              g.pi * (-1.14534422144089e-12 * o[63] + (4.56066690113181e-26 +
              o[18] * (5.31981267367469e-14 - 0.00131362632479764 * o[32])) * o[64] * g.pi)))))))))))) +
              (1.0232574281828e-7 + o[51]) * tau2)));

            g.gpipitau := -0.000066065283340406 + o[82] + g.pi *
              (2.6322400370661e-6 +
              o[1] * (-0.00058099819029426 +
              (-0.0541221283517328 - 8.54033324815629 * o[13]) * o[2]) +
              g.pi * (-9.46167714712404e-9 + g.pi * (0.000320909068727254 * o[20] +
              g.pi * (o[1] * (-1.50432898059549e-9 +
              o[15] * (-1.01623067142504 - 25090.5290308092 * o[16])) +
              g.pi * ((-0.000583127571138466 - 40.8941845575259 * o[18]) * o[59] +
              g.pi * (o[14] * (5.04278268948563e-9 - 16593.9663250364 * o[19]) +
              g.pi * (0.0000185418911827544 * o[60] + g.pi * (o[2] * (3.74650747566264e-17 +
              (-9.2112723863361e-11 - 1.26229060181839e-6 * o[10]) * o[20]) +
              o[23] * (o[19] * (-5.62945044183016e-7 + 1283.16382552908 * o[24]) +
              o[21] * (-5871.36974514691 * o[61] + o[21] * (o[16] * (6.778124247012e-21 +
              (4.07369914453886e-9 - 0.0766125010815314 * o[15]) * o[28]) +
              g.pi * (-5.20874181827336e-22 * o[27] + g.pi * (0.0926230639263108 * o[62] +
              g.pi * (-2.51975728716995e-11 * o[63] + (1.04895338726032e-24 +
              o[18] * (1.22355691494518e-12 - 0.0302134054703458 * o[32])) * o[64] * g.pi)))))))))))) +
              (3.0697722845484e-7 + 0.0000173611341786625 * tau2) * tau2));

            g.gpitautau := -0.09199202739273 + o[67] + g.pi *
              (-0.0007579595006526 +
              o[1] * (-0.094542665384052 +
              (-3.67897283464813 - 0.0672198607434992 * o[13]) * o[2]) +
              g.pi * ((-0.00058099819029426 +
              (-0.135305320879332 - 145.185665218657 * o[13]) * o[2]) * tau2 +
              g.pi * (1.0232574281828e-7 + o[53] + g.pi * (0.000481363603090881 * o[68] +
              g.pi * (g.pi * ((-0.000971879285230777 - 163.576738230104 * o[18]) * o[69] +
              g.pi * ((5.04278268948563e-9 - 82969.831625182 * o[19]) * o[20] +
              g.pi * (0.0000278128367741315 * o[17] + g.pi * (o[1] * (1.24883582522088e-17 +
              (-9.2112723863361e-11 - 1.823308647071e-6 * o[10]) * o[20]) +
              o[23] * ((-1.05083074914163e-6 + 4191.66849672833 * o[24]) * o[70] +
              o[21] * (-19340.9826898957 * o[71] + o[21] * ((6.778124247012e-21 +
              (7.28977741654322e-9 - 0.189515134254314 * o[15]) * o[28]) * o[32] +
              g.pi * (-5.20874181827336e-22 * o[16] + g.pi * (0.229352348769913 * o[72] +
              g.pi * (-4.35230804147537e-11 * o[73] + (1.14016672528295e-24 +
              o[18] * (2.07472694273313e-12 - 0.0748767005134657 * o[32])) * o[74] * g.pi)))))))))) +
              (-6.01731592238196e-10 + o[15] * (-3.04869201427512 - 170615.597409503 * o[16])) *
              tau2)))));
          end g2L3;

          function f3L3
            "Helmholtz function for region 3: f(d,T), including 3rd derivatives"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Density d "density";
            input Modelica.SIunits.Temperature T "temperature (K)";
            output TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.HelmholtzDerivs3rd f
              "dimensionless Helmholtz function and dervatives wrt delta and tau";
          protected
            Real tau "dimensionless temperature";
            Real del "dimensionless density";
            Real[62] o "vector of auxiliary variables";
            annotation (Protection(access = Access.icon));
          algorithm
            f.T := T;
            f.d := d;
            f.R := WaterSteam.BaseIF97.data.RH2O;
            tau := WaterSteam.BaseIF97.data.TCRIT / T;
            del := if (d == WaterSteam.BaseIF97.data.DCRIT and 
              T == WaterSteam.BaseIF97.data.TCRIT) then 1 -
              Modelica.Constants.eps else abs(d / WaterSteam.BaseIF97.data.DCRIT);
            f.tau := tau;
            f.delta := del;
            o[1] := tau * tau;
            o[2] := o[1] * o[1];
            o[3] := o[2] * tau;
            o[4] := o[1] * tau;
            o[5] := o[2] * o[2];
            o[6] := o[1] * o[5] * tau;
            o[7] := o[5] * tau;
            o[8] := -0.64207765181607 * o[1];
            o[9] := 0.88521043984318 + o[8];
            o[10] := o[7] * o[9];
            o[11] := -1.1524407806681 + o[10];
            o[12] := o[11] * o[2];
            o[13] := -1.2654315477714 + o[12];
            o[14] := o[1] * o[13];
            o[15] := o[1] * o[2] * o[5] * tau;
            o[16] := o[2] * o[5];
            o[17] := o[1] * o[5];
            o[18] := o[5] * o[5];
            o[19] := o[1] * o[18] * o[2];
            o[20] := o[1] * o[18] * o[2] * tau;
            o[21] := o[18] * o[5];
            o[22] := o[1] * o[18] * o[5];
            o[23] := 0.25116816848616 * o[2];
            o[24] := 0.078841073758308 + o[23];
            o[25] := o[15] * o[24];
            o[26] := -6.100523451393 + o[25];
            o[27] := o[26] * tau;
            o[28] := 9.7944563083754 + o[27];
            o[29] := o[2] * o[28];
            o[30] := -1.70429417648412 + o[29];
            o[31] := o[1] * o[30];
            o[32] := del * del;
            o[33] := -2.85576214409538 * o[17];
            o[34] := -0.0492885823043778 + o[33];
            o[35] := o[16] * o[34];
            o[36] := -12.113949014142 + o[35];
            o[37] := o[1] * o[36];
            o[38] := 8.339879741676 + o[37];
            o[39] := o[1] * o[38];
            o[40] := del * o[32];
            o[41] := -10.9153200808732 * o[1];
            o[42] := 13.2781565976477 + o[41];
            o[43] := o[42] * o[7];
            o[44] := -6.9146446840086 + o[43];
            o[45] := o[2] * o[44];
            o[46] := -2.5308630955428 + o[45];
            o[47] := o[46] * tau;
            o[48] := o[18] * o[5] * tau;
            o[49] := -174.645121293971 * o[1];
            o[50] := 185.894192367068 + o[49];
            o[51] := o[50] * o[7];
            o[52] := -34.573223420043 + o[51];
            o[53] := o[2] * o[52];
            o[54] := 6.53037238064016 * o[2];
            o[55] := 1.73450362268278 + o[54];
            o[56] := o[15] * o[55];
            o[57] := -42.703664159751 + o[56];
            o[58] := o[57] * tau;
            o[59] := 58.7667378502524 + o[58];
            o[60] := o[2] * o[59];
            o[61] := -3.40858835296824 + o[60];
            o[62] := o[61] * tau;

            f.f := -15.732845290239 + tau * (20.944396974307 + (-7.6867707878716 + o[3] *
              (2.6185947787954 + o[4] * (-2.808078114862 + o[1] * (1.2053369696517 -
              0.0084566812812502 * o[6])))) * tau) + del * (o[14] + del * (0.38493460186671 +
              o[1] * (-0.85214708824206 + o[2] * (4.8972281541877 + (-3.0502617256965 +
              o[15] * (0.039420536879154 + 0.12558408424308 * o[2])) * tau)) + del * (-0.2799932969871 +
              o[1] * (1.389979956946 + o[1] * (-2.018991502357 + o[16] * (-0.0082147637173963 -
              0.47596035734923 * o[17]))) + del * (0.0439840744735 + o[1] * (-0.44476435428739 +
              o[1] * (0.90572070719733 + 0.70522450087967 * o[19])) + del * (del * (-0.022175400873096 +
              o[1] * (0.094260751665092 + 0.16436278447961 * o[21]) + del * (-0.013503372241348 *
              o[1] + del * (-0.014834345352472 * o[22] + del * (o[1] * (0.00057922953628084 +
              0.0032308904703711 * o[21]) + del * (0.000080964802996215 -
              0.000044923899061815 * del * o[22] - 0.00016557679795037 * tau))))) + (
              0.10770512626332 + o[1] * (-0.32913623258954 - 0.50871062041158 * o[20])) *
              tau))))) + 1.0658070028513 * Modelica.Math.log(del);

            f.fdelta := (1.0658070028513 + del *
              (o[14] + del * (0.76986920373342 + o[31] + del * (-0.8399798909613 + o[1] * (
              4.169939870838 + o[1] * (-6.056974507071 + o[16] * (-0.0246442911521889 -
              1.42788107204769 * o[17]))) + del * (0.175936297894 + o[1] * (-1.77905741714956 +
              o[1] * (3.62288282878932 + 2.82089800351868 * o[19])) + del * (del * (-0.133052405238576 +
              o[1] * (0.565564509990552 + 0.98617670687766 * o[21]) + del * (-0.094523605689436 * o[1] + del *
              (-0.118674762819776 * o[22] + del * (o[1] * (0.00521306582652756 + 0.0290780142333399 * o[21]) +
              del * (0.00080964802996215 - 0.000494162889679965 * del * o[22] -
              0.0016557679795037 * tau))))) + (0.5385256313166 + o[1] * (-1.6456811629477 - 2.5435531020579 * o[20])) * tau)))))) / del;

            f.fdeltadelta := (-1.0658070028513 + o[32] *
              (0.76986920373342 + o[31] + del *
              (-1.6799597819226 + o[39] +
              del * (0.527808893682 + o[1] * (-5.33717225144868 + o[1] * (
              10.868648486368 + 8.46269401055604 * o[19])) + del * (del *
              (-0.66526202619288 + o[1] * (2.82782254995276 + 4.9308835343883 * o[21]) +
              del * (-0.567141634136616 *
              o[1] + del *
              (-0.830723339738432 * o[22] + del *
              (o[1] * (0.0417045266122205 +
              0.232624113866719 * o[21]) + del * (0.00728683226965935 -
              0.00494162889679965 * del * o[22] - 0.0149019118155333 * tau))))) + (
              2.1541025252664 + o[1] * (-6.5827246517908 - 10.1742124082316 * o[20])) *
              tau))))) / o[32];

            f.fdeltadeltadelta :=
              (2.1316140057026 + o[40] *
              (-1.6799597819226 + o[39] + del *
              (
              1.055617787364 + o[1] * (-10.6743445028974 +
              o[1] * (21.7372969727359 + 16.9253880211121 * o[19])) +
              del * (del * (-2.66104810477152 + o[1] * (11.311290199811 + 19.7235341375532 * o[21]) +
              del * (-2.83570817068308 * o[1] + del * (-4.98434003843059 * o[22] + del * (o[1] * (0.291931686285543 + 1.62836879706703 * o[21]) +
              del * (0.0582946581572748 - 0.0444746600711968 * del * o[22] - 0.119215294524266 * tau))))) + (6.4623075757992 + o[1] * (-19.7481739553724 -
              30.5226372246948 * o[20])) * tau)))) / o[40];

            f.ftau := 20.944396974307 +
              (-15.3735415757432 + o[3] *
              (18.3301634515678 + o[4] *
              (-28.08078114862 +
              o[1] * (14.4640436358204 - 0.194503669468755 * o[6])))) *
              tau + del * (o[47] + del * (tau * (-1.70429417648412 + o[2] *
              (29.3833689251262 + (-21.3518320798755 + o[15] * (0.867251811341388 +
              3.26518619032008 * o[2])) * tau)) +
              del * ((2.779959913892 + o[1] * (-8.075966009428 + o[16] * (-0.131436219478341 - 12.37496929108 *
              o[17]))) * tau + del * ((-0.88952870857478 + o[1] * (3.62288282878932 + 18.3358370228714 * o[19])) * tau + del *
              (0.10770512626332 + o[1] * (-0.98740869776862 - 13.2264761307011 * o[20]) +
              del * ((
              0.188521503330184 + 4.27343239646986 * o[21]) *
              tau + del * (-0.027006744482696 * tau + del * (-0.385692979164272 * o[48] + del * (del * (-0.00016557679795037 -
              0.00116802137560719 * del * o[48]) + (0.00115845907256168 +
              0.0840031522296486 * o[21]) * tau)))))))));

            f.ftautau := -15.3735415757432 + o[3] *
              (109.980980709407 + o[4] *
              (-252.72703033758 +
              o[1] * (159.104479994024 - 4.2790807283126 * o[6]))) +
              del * (-2.5308630955428 + o[53] + del * (-1.70429417648412 + o[2] * (
              146.916844625631 + (-128.110992479253 + o[15] * (18.2122880381691 +
              81.629654758002 * o[2])) * tau) + del * (2.779959913892 + o[1] * (-24.227898028284 +
              o[16] * (-1.97154329217511 - 309.374232277 * o[17])) + del * (-0.88952870857478 +
              o[1] * (10.868648486368 + 458.395925571786 * o[19]) + del * (del * (
              0.188521503330184 + 106.835809911746 * o[21] + del *
              (-0.027006744482696 + del *
              (-9.6423244791068 * o[21] +
              del * (
              0.00115845907256168 + 2.10007880574121 * o[21] - 0.0292005343901797 * o[21] *
              o[32])))) + (-1.97481739553724 - 330.661903267527 * o[20]) * tau)))));

            f.ftautautau := o[2] * (549.904903547034 + o[4] * (-2021.81624270064 + o[1] * (1591.04479994024 -
              89.8606952945646 * o[6]))) + del *
              (o[4] * (-138.292893680172 + (2416.62450077188 - 2619.67681940957 * o[1]) * o[7]) +
              del * (o[4] * (
              587.667378502524 + (-640.554962396265 + o[15] * (364.245760763383 +
              1959.11171419205 * o[2])) * tau) + del * ((-48.455796056568 + o[16] * (-27.6016060904516 -
              7424.98157464799 * o[17])) * tau + del * (del * (-1.97481739553724 -
              7935.88567842065 * o[20] + del * (2564.05943788192 * o[20] + o[32] *
              (-231.415787498563 *
              o[20] + del * (50.4018913377892 * o[20] - 0.700812825364314 * o[20] * o[32])))) +
              (21.7372969727359 +
              11001.5022137229 * o[19]) *
              tau))));

            f.fdeltatau := o[47] + del *
              (o[62] + del *
              ((8.339879741676 + o[1] *
              (-24.227898028284 +
              o[16] * (-0.394308658435022 - 37.1249078732399 * o[17]))) *
              tau + del * ((-3.55811483429912 + o[1] * (
              14.4915313151573 + 73.3433480914857 * o[19])) *
              tau + del * (0.5385256313166 + o[1] * (-4.9370434888431 -
              66.1323806535054 * o[20]) + del * ((1.1311290199811 +
              25.6405943788192 * o[21]) *
              tau + del * (-0.189047211378872 * tau + del * (-3.08554383331418 * o[48] + del * (del * (-0.0016557679795037 -
              0.0128482351316791 * del * o[48]) + (0.0104261316530551 +
              0.756028370066837 * o[21]) * tau))))))));

            f.fdeltatautau := -2.5308630955428 + o[53] + del *
              (-3.40858835296824 + o[2] *
              (
              293.833689251262 + (-256.221984958506 + o[15] * (36.4245760763383 +
              163.259309516004 * o[2])) * tau) + del * (8.339879741676 + o[1] * (-72.683694084852 +
              o[16] * (-5.91462987652534 - 928.122696830999 * o[17])) + del * (-3.55811483429912 +
              o[1] * (43.4745939454718 + 1833.58370228714 * o[19]) + del *
              (del * (1.1311290199811 +
              641.014859470479 * o[21] + del *
              (-0.189047211378872 + del *
              (-77.1385958328544 * o[21] + del *
              (0.0104261316530551 +
              18.9007092516709 * o[21] - 0.321205878291977 * o[21] * o[32])))) +
              (-9.8740869776862 - 1653.30951633764 * o[20]) * tau))));

            f.fdeltadeltatau := o[62] + del *
              ((16.679759483352 + o[1] *
              (-48.455796056568 + o[16] *
              (-0.788617316870045 -
              74.2498157464799 * o[17]))) *
              tau + del * ((-10.6743445028974 + o[1] * (43.4745939454718 +
              220.030044274457 * o[19])) *
              tau + del * (2.1541025252664 + o[1] * (-19.7481739553724 - 264.529522614022 * o[20]) +
              del * ((5.65564509990552 + 128.202971894096 * o[21]) * tau + del * (-1.13428326827323 * tau + del * (-21.5988068331992 *
              o[48] + del * (del * (-0.0149019118155333 - 0.128482351316791 * del *
              o[48]) + (0.0834090532244409 + 6.0482269605347 * o[21]) * tau)))))));
          end f3L3;

          function g5L3 "base function for region 5: g(p,T), including 3rd derivatives"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.Temperature T "temperature (K)";
            output TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.GibbsDerivs3rd g
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";
          protected
            Real tau "dimensionless temperature";
            Real pi "dimensionless pressure";
            Real[16] o "vector of auxiliary variables";
            annotation (Protection(access = Access.icon));
          algorithm
            assert(p > WaterSteam.BaseIF97.triple.ptriple,
              "IF97 medium function g5 called with too low pressure\n" + "p = " +
              String(p) + " Pa <= " + String(WaterSteam.BaseIF97.triple.ptriple) +
              " Pa (triple point pressure)");
            assert(p <= WaterSteam.BaseIF97.data.PLIMIT5,
              "IF97 medium function g5: input pressure (= " + String(p) +
              " Pa) is higher than 10 Mpa in region 5");
            assert(T <= 2273.15,
              "IF97 medium function g5: input temperature (= " + String(T) + " K) is higher than limit of 2273.15K in region 5");
            g.p := p;
            g.T := T;
            g.R := WaterSteam.BaseIF97.data.RH2O;
            pi := p / WaterSteam.BaseIF97.data.PSTAR5;
            tau := WaterSteam.BaseIF97.data.TSTAR5 / T;
            g.pi := pi;
            g.tau := tau;
            o[1] := tau * tau;
            o[2] := -0.004594282089991 * o[1];
            o[3] := 0.0021774678714571 + o[2];
            o[4] := o[3] * tau;
            o[5] := o[1] * tau;
            o[6] := o[1] * o[1];
            o[7] := o[6] * o[6];
            o[8] := o[7] * tau;
            o[9] := -7.9449656719138e-6 * o[8];
            o[10] := pi * pi;
            o[11] := o[10] * pi;
            o[12] := -0.013782846269973 * o[1];
            o[13] := -0.027565692539946 * tau;
            o[14] := o[1] * o[6] * tau;
            o[15] := o[1] * o[6];
            o[16] := -0.0000715046910472242 * o[7];
            g.g := pi * (-0.00012563183589592 + o[4] + pi * (-3.9724828359569e-6 * o[8] +
              1.2919228289784e-7 * o[5] * pi)) + (-0.024805148933466 + tau * (
              0.36901534980333 + tau * (-3.1161318213925 + tau * (-13.179983674201 + (
              6.8540841634434 - 0.32961626538917 * tau) * tau + Modelica.Math.log(pi))))) /
              o[5];
            g.gpi := (1.0 + pi * (-0.00012563183589592 + o[4] + pi * (o[9] +
              3.8757684869352e-7 * o[5] * pi))) / pi;
            g.gpipi := (-1.0 + o[10] * (o[9] + 7.7515369738704e-7 * o[5] * pi)) / o[10];
            g.gpipipi := (2.0 + 7.7515369738704e-7 * o[11] * o[5]) / o[11];
            g.gtau := pi * (0.0021774678714571 + o[12] + pi * (-0.0000357523455236121 * o[7] +
              3.8757684869352e-7 * o[1] * pi)) + (0.074415446800398 + tau * (-0.73803069960666 +
              (3.1161318213925 + o[1] * (6.8540841634434 - 0.65923253077834 * tau)) * tau)) /
              o[6];
            g.gtautau := (-0.297661787201592 + tau * (2.21409209881998 + (-6.232263642785 -
              0.65923253077834 * o[5]) * tau)) / (o[6] * tau) + pi * (o[13] + pi * (-0.000286018764188897 *
              o[14] + 7.7515369738704e-7 * pi * tau));
            g.gtautautau := pi * (-0.027565692539946 + (-0.00200213134932228 * o[15] +
              7.7515369738704e-7 * pi) * pi) + (1.48830893600796 + tau * (-8.85636839527992 +
              18.696790928355 * tau)) / o[15];
            g.gpitau := 0.0021774678714571 + o[12] + pi * (o[16] + 1.16273054608056e-6 * o[1] *
              pi);
            g.gpipitau := o[16] + 2.32546109216112e-6 * o[1] * pi;
            g.gpitautau := o[13] + pi * (-0.000572037528377794 * o[14] + 2.32546109216112e-6 *
              pi * tau);
          end g5L3;
          annotation (Documentation(info = "<HTML><h4>Package description</h4>
          <p>Package BaseIF97/Basic computes the the fundamental functions for the 5 regions of the steam tables
          as described in the standards document <a href=\"Documentation/IF97documentation/IF97.pdf\">IF97.pdf</a>. The code of these
          functions has been generated using <b><i>Mathematica</i></b> and the add-on packages \"Format\" and \"Optimize\"
          to generate highly efficient, expression-optimized C-code from a symbolic representation of the thermodynamic
          functions. The C-code has than been transformed into Modelica code. An important feature of this optimization was to
          simultaneously optimize the functions and the directional derivatives because they share many common subexpressions.</p>
          <h4>Package contents</h4>
          <p>
          <ul>
          <li>Function <b>g1</b> computes the dimensionless Gibbs function for region 1 and all derivatives up
          to order 2 w.r.t pi and tau. Inputs: p and T.</li>
          <li>Function <b>g2</b> computes the dimensionless Gibbs function  for region 2 and all derivatives up
          to order 2 w.r.t pi and tau. Inputs: p and T.</li>
          <li>Function <b>g2metastable</b> computes the dimensionless Gibbs function for metastable vapour
          (adjacent to region 2 but 2-phase at equilibrium) and all derivatives up
          to order 2 w.r.t pi and tau. Inputs: p and T.</li>
          <li>Function <b>f3</b> computes the dimensionless Helmholtz function  for region 3 and all derivatives up
          to order 2 w.r.t delta and tau. Inputs: d and T.</li>
          <li>Function <b>g5</b>computes the dimensionless Gibbs function for region 5 and all derivatives up
          to order 2 w.r.t pi and tau. Inputs: p and T.</li>
          <li>Function <b>tph1</b> computes the inverse function T(p,h) in region 1.</li>
          <li>Function <b>tph2</b> computes the inverse function T(p,h) in region 2.</li>
          <li>Function <b>tps2a</b> computes the inverse function T(p,s) in region 2a.</li>
          <li>Function <b>tps2b</b> computes the inverse function T(p,s) in region 2b.</li>
          <li>Function <b>tps2c</b> computes the inverse function T(p,s) in region 2c.</li>
          <li>Function <b>tps2</b> computes the inverse function T(p,s) in region 2.</li>
          <li>Function <b>tsat</b> computes the saturation temperature as a function of pressure.</li>
          <li>Function <b>dtsatofp</b> computes the derivative of the saturation temperature w.r.t. pressure as
          a function of pressure.</li>
          <li>Function <b>tsat_der</b> computes the Modelica derivative function of tsat.</li>
          <li>Function <b>psat</b> computes the saturation pressure as a function of temperature.</li>
          <li>Function <b>dptofT</b>  computes the derivative of the saturation pressure w.r.t. temperature as
          a function of temperature.</li>
          <li>Function <b>psat_der</b> computes the Modelica derivative function of psat.</li>
          </ul>
          </p>
          <h4>Version Info and Revision history
          </h4>
          <ul>
          <li>First implemented: <i>July, 2000</i>
          by <a href=\"http://www.control.lth.se/~hubertus/\">Hubertus Tummescheit</a>
          </li>
          </ul>
          <address>Author: Hubertus Tummescheit, <br>
      Modelon AB<br>
      Ideon Science Park<br>
      SE-22370 Lund, Sweden<br>
      email: hubertus@modelon.se
          </address>
          <ul>
          <li>Initial version: July 2000</li>
          <li>Documentation added: December 2002</li>
          </ul>
          </HTML>
          "), Documentation(
            info = "<html>
       <p>
       &nbsp;Equation from:<br>
       <div style=\"text-align: center;\">&nbsp;[1] The international Association
       for the Properties of Water and Steam<br>
       &nbsp;Vejle, Denmark<br>
       &nbsp;August 2003<br>
       &nbsp;Supplementary Release on Backward Equations for the Fucnctions
       T(p,h), v(p,h) and T(p,s), <br>
       &nbsp;v(p,s) for Region 3 of the IAPWS Industrial Formulation 1997 for
       the Thermodynamic Properties of<br>
       &nbsp;Water and Steam</div>
       </p>
       </html>"),
            Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}},
              grid = {2.0, 2.0})), Protection(access = Access.icon));

        end Basic;

        package Transport "transport properties for water according to IAPWS/IF97"
          function visc_dT "dynamic viscosity eta(d,T), industrial formulation"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Density d "density";
            input Modelica.SIunits.Temperature T "temperature (K)";
            output Modelica.SIunits.DynamicViscosity eta "dynamic viscosity";
          protected
            constant Real n0 = 1.0 "viscosity coefficient";
            constant Real n1 = 0.978197 "viscosity coefficient";
            constant Real n2 = 0.579829 "viscosity coefficient";
            constant Real n3 = -0.202354 "viscosity coefficient";
            constant Real[42] nn = array(0.5132047, 0.3205656, 0.0, 0.0, -0.7782567,
              0.1885447, 0.2151778, 0.7317883, 1.241044, 1.476783, 0.0, 0.0, -0.2818107,
              -1.070786, -1.263184, 0.0, 0.0, 0.0, 0.1778064, 0.460504,
              0.2340379, -0.4924179, 0.0, 0.0, -0.0417661, 0.0, 0.0, 0.1600435,
              0.0, 0.0, 0.0, -0.01578386, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, -0.003629481,
              0.0, 0.0) "viscosity coefficients";
            constant Modelica.SIunits.Density rhostar = 317.763 "scaling density";
            constant Modelica.SIunits.DynamicViscosity etastar = 55.071e-6
              "scaling viscosity";
            constant Modelica.SIunits.Temperature tstar = 647.226 "scaling temperature";
            Integer i "auxiliary variable";
            Integer j "auxiliary variable";
            Real delta "dimensionless density";
            Real deltam1 "dimensionless density";
            Real tau "dimensionless temperature";
            Real taum1 "dimensionless temperature";
            Real Psi0 "auxiliary variable";
            Real Psi1 "auxiliary variable";
            Real tfun "auxiliary variable";
            Real rhofun "auxiliary variable";
            Real Tc = T - 273.15 "Celsius temperature for region check";
            //      Integer region "region of IF97";
          algorithm
            delta := max(d, triple.dvtriple) / rhostar;
            //   assert(d > triple.dvtriple,
            //     "IF97 medium function visc_dTp for viscosity called with too low density\n" +
            //     "d = " + String(d) + " <= " + String(triple.dvtriple) + " (triple point density)");
            deltam1 := delta - 1.0;
            tau := tstar / T;
            taum1 := tau - 1.0;
            Psi0 := 1 / (n0 + (n1 + (n2 + n3 * tau) * tau) * tau) / (tau ^ 0.5);
            Psi1 := 0.0;
            tfun := 1.0;
            for i in 1:6 loop
              if (i <> 1) then
                tfun := tfun * taum1;
              end if;
              rhofun := 1.;
              for j in 0:6 loop
                if (j <> 0) then
                  rhofun := rhofun * deltam1;
                end if;
                Psi1 := Psi1 + nn[i + j * 6] * tfun * rhofun;
              end for;
            end for;
            eta := etastar * Psi0 * Modelica.Math.exp(delta * Psi1);
            annotation (smoothOrder = 5, Protection(access = Access.icon));

          end visc_dT;

          function cond_dTp
            "Thermal conductivity lam(d,T,p) (industrial use version) only in one-phase region"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Density d "density";
            input Modelica.SIunits.Temperature T "temperature (K)";
            input Modelica.SIunits.Pressure p "pressure";
            input Integer phase = 0 "2 for two-phase, 1 for one-phase, 0 if not known";
            input Boolean industrialMethod = true
              "if true, the industrial method is used, otherwise the scientific one";
            output Modelica.SIunits.ThermalConductivity lambda "thermal conductivity";
          protected
            Integer region(min = 1, max = 5) "IF97 region, valid values:1,2,3, and 5";
            constant Real n0 = 1.0 "conductivity coefficient";
            constant Real n1 = 6.978267 "conductivity coefficient";
            constant Real n2 = 2.599096 "conductivity coefficient";
            constant Real n3 = -0.998254 "conductivity coefficient";
            constant Real[30] nn = array(1.3293046, 1.7018363, 5.2246158, 8.7127675,
              -1.8525999, -0.40452437, -2.2156845, -10.124111, -9.5000611,
              0.9340469, 0.2440949, 1.6511057, 4.9874687, 4.3786606, 0.0,
              0.018660751, -0.76736002, -0.27297694, -0.91783782, 0.0, -0.12961068,
              0.37283344, -0.43083393, 0.0, 0.0, 0.044809953, -0.1120316,
              0.13333849, 0.0, 0.0) "conductivity coefficient";
            constant Modelica.SIunits.ThermalConductivity lamstar = 0.4945
              "scaling conductivity";
            constant Modelica.SIunits.Density rhostar = 317.763 "scaling density";
            constant Modelica.SIunits.Temperature tstar = 647.226 "scaling temperature";
            constant Modelica.SIunits.Pressure pstar = 22.115e6 "scaling pressure";
            constant Modelica.SIunits.DynamicViscosity etastar = 55.071e-6
              "scaling viscosity";
            Integer i "auxiliary variable";
            Integer j "auxiliary variable";
            Real delta "dimensionless density";
            Real tau "dimensionless temperature";
            Real deltam1 "dimensionless density";
            Real taum1 "dimensionless temperature";
            Real Lam0 "part of thermal conductivity";
            Real Lam1 "part of thermal conductivity";
            Real Lam2 "part of thermal conductivity";
            Real tfun "auxiliary variable";
            Real rhofun "auxiliary variable";
            Real dpitau "auxiliary variable";
            Real ddelpi "auxiliary variable";
            Real d2 "auxiliary variable";
            Modelica.Media.Common.GibbsDerivs g
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";
            Modelica.Media.Common.HelmholtzDerivs f
              "dimensionless Helmholtz function and dervatives wrt delta and tau";
            Real Tc = T - 273.15 "Celsius temperature for region check";
            Real Chi "symmetrized compressibility";
            // slightly different variables for industrial use
            constant Modelica.SIunits.Density rhostar2 = 317.7 "Reference density";
            constant Modelica.SIunits.Temperature Tstar2 = 647.25 "Reference temperature";
            constant Modelica.SIunits.ThermalConductivity lambdastar = 1
              "Reference thermal conductivity";
            parameter Real TREL = T / Tstar2 "Relative temperature";
            parameter Real rhoREL = d / rhostar2 "Relative density";
            Real lambdaREL "Relative thermal conductivity";
            Real deltaTREL "Relative temperature increment";
            constant Real[:] C = {0.642857, -4.11717, -6.17937, 0.00308976, 0.0822994,
              10.0932};
            constant Real[:] dpar = {0.0701309, 0.0118520, 0.00169937, -1.0200};
            constant Real[:] b = {-0.397070, 0.400302, 1.060000};
            constant Real[:] B = {-0.171587, 2.392190};
            constant Real[:] a = {0.0102811, 0.0299621, 0.0156146, -0.00422464};
            Real Q;
            Real S;
            Real lambdaREL2
              "function, part of the interpolating equation of the thermal conductivity";
            Real lambdaREL1
              "function, part of the interpolating equation of the thermal conductivity";
            Real lambdaREL0
              "function, part of the interpolating equation of the thermal conductivity";
          algorithm
            // region := BaseIF97.Regions.region_dT(d,T,phase);
            // simplified region check, assuming that calling arguments are legal
            //  assert(phase <> 2,
            //   "thermalConductivity can not be called with 2-phase inputs!");
            assert(d > triple.dvtriple,
              "IF97 medium function cond_dTp called with too low density\n" +
              "d = " + String(d) + " <= " + String(triple.dvtriple) + " (triple point density)");
            assert((p <= 100e6 and (Tc >= 0.0 and Tc <= 500)) or 
              (p <= 70e6 and (Tc > 500.0 and Tc <= 650)) or 
              (p <= 40e6 and (Tc > 650.0 and Tc <= 800)),
              "IF97 medium function cond_dTp: thermal conductivity computed outside the range\n" +
              "of validity of the IF97 formulation: p = " + String(p) + " Pa, Tc = " + String(Tc) + " K");
            if industrialMethod == true then
              deltaTREL := abs(TREL - 1) + C[4];
              Q := 2 + C[5] / deltaTREL ^ (3 / 5);
              if TREL >= 1 then
                S := 1 / deltaTREL;
              else
                S := C[6] / deltaTREL ^ (3 / 5);
              end if;
              lambdaREL2 := (dpar[1] / TREL ^ 10 + dpar[2]) * rhoREL ^ (9 / 5) * Modelica.Math.exp(C[1] * (1 - rhoREL ^ (14 /
                5))) + dpar[3] * S * rhoREL ^ Q * Modelica.Math.exp((Q / (1 + Q)) * (1 -
                rhoREL ^ (1 + Q))) + dpar[4] * Modelica.Math.exp(C[2] * TREL ^ (3 / 2) + C[3] /
                rhoREL ^ 5);
              lambdaREL1 := b[1] + b[2] * rhoREL + b[3] * Modelica.Math.exp(B[1] * (
                rhoREL + B[2]) ^ 2);
              lambdaREL0 := TREL ^ (1 / 2) * sum(a[i] * TREL ^ (i - 1) for i in 1:4);
              lambdaREL := lambdaREL0 + lambdaREL1 + lambdaREL2;
              lambda := lambdaREL * lambdastar;
            else
              if p < data.PLIMIT4A then
                //regions are 1 or 2,
                if d > data.DCRIT then
                  region := 1;
                else
                  region := 2;
                end if;
              else
                //region is 3, or illegal
                assert(false,
                  "the scientific method works only for temperatures up to 623.15 K");
              end if;
              tau := tstar / T;
              delta := d / rhostar;
              deltam1 := delta - 1.0;
              taum1 := tau - 1.0;
              Lam0 := 1 / (n0 + (n1 + (n2 + n3 * tau) * tau) * tau) / (tau ^ 0.5);
              Lam1 := 0.0;
              tfun := 1.0;
              for 
              i in 1:5 loop
                if (i <> 1) then
                  tfun := tfun * taum1;
                end if;
                rhofun := 1.0;
                for 
                j in 0:5 loop
                  if (j <> 0) then
                    rhofun := rhofun * deltam1;
                  end if;
                  Lam1 := Lam1 + nn[i + j * 5] * tfun * rhofun;
                end for;
              end for;
              if (region == 1) then
                g := Basic.g1(p, T);
                // dp/dT @ cont d = -g.p/g.T*(g.gpi - g.tau*g.gtaupi)/(g.gpipi*g.pi);
                dpitau := -tstar / pstar * (data.PSTAR1 * (g.gpi - data.TSTAR1 / T * g.gtaupi) /
                  g.gpipi / T);
                ddelpi := -pstar / rhostar * data.RH2O / data.PSTAR1 / data.PSTAR1 * T * d * d * g.gpipi;

                Chi := delta * ddelpi;
              elseif (region == 2) then
                g := Basic.g2(p, T);
                dpitau := -tstar / pstar * (data.PSTAR2 * (g.gpi - data.TSTAR2 / T * g.gtaupi) /
                  g.gpipi / T);
                ddelpi := -pstar / rhostar * data.RH2O / data.PSTAR2 / data.PSTAR2 * T * d * d * g.gpipi;

                Chi := delta * ddelpi;
                //         elseif (region == 3) then
                //           f := Basic.f3(T, d);
                //            dpitau := tstar/pstar*(f.R*f.d*f.delta*(f.fdelta - f.tau*f.fdeltatau));
                //           ddelpi := pstar*d*d/(rhostar*p*p)/(f.R*f.T*f.delta*(2.0*f.fdelta + f.delta*f.fdeltadelta));
                //    Chi := delta*ddelpi;
              else
                assert(false,
                  "thermal conductivity can only be called in the one-phase regions below 623.15 K\n" +
                  "(p = " + String(p) + " Pa, T = " + String(T) + " K, region = " + String(region) + ")");
              end if;
              taum1 := 1 / tau - 1;
              d2 := deltam1 * deltam1;
              Lam2 := 0.0013848 * etastar / visc_dT(d, T) / (tau * tau * delta * delta) *
                dpitau * dpitau * max(Chi, Modelica.Constants.small) ^ 0.4678 * (delta) ^ 0.5 *
                Modelica.Math.exp(-18.66 * taum1 * taum1 - d2 * d2);
              lambda := lamstar * (Lam0 * Modelica.Math.exp(delta * Lam1) + Lam2);
            end if;
            annotation (smoothOrder = 5, Protection(access = Access.icon));

          end cond_dTp;

          function surfaceTension "surface tension in region 4 between steam and water"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Temperature T "temperature (K)";
            output Modelica.SIunits.SurfaceTension sigma "surface tension in SI units";
          protected
            Real Theta "dimensionless temperature";
          algorithm
            Theta := min(1.0, T / data.TCRIT);
            sigma := 235.8e-3 * (1 - Theta) ^ 1.256 * (1 - 0.625 * (1 - Theta));
            annotation (smoothOrder = 5, Protection(access = Access.icon));

          end surfaceTension;

          function cond_industrial_dT
            "Thermal conductivity lam(d,T) (industrial use version) only in one-phase region"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Density d "density";
            input Modelica.SIunits.Temperature T "temperature (K)";
            output Modelica.SIunits.ThermalConductivity lambda "thermal conductivity";
          protected
            constant Modelica.SIunits.Density rhostar2 = 317.7 "Reference density";
            constant Modelica.SIunits.Temperature Tstar2 = 647.25 "Reference temperature";
            constant Modelica.SIunits.ThermalConductivity lambdastar = 1
              "Reference thermal conductivity";
            constant Real[:] C = {0.642857, -4.11717, -6.17937, 0.00308976, 0.0822994,
              10.0932};
            constant Real[:] dpar = {0.0701309, 0.0118520, 0.00169937, -1.0200};
            constant Real[:] b = {-0.397070, 0.400302, 1.060000};
            constant Real[:] B = {-0.171587, 2.392190};
            constant Real[:] a = {0.0102811, 0.0299621, 0.0156146, -0.00422464};
            Integer region(min = 1, max = 5) "IF97 region, valid values:1,2,3, and 5";
            Real TREL "Relative temperature";
            Real rhoREL "Relative density";
            Real lambdaREL "Relative thermal conductivity";
            Real deltaTREL "Relative temperature increment";
            Real Q;
            Real S;
            Real lambdaREL2
              "function, part of the interpolating equation of the thermal conductivity";
            Real lambdaREL1
              "function, part of the interpolating equation of the thermal conductivity";
            Real lambdaREL0
              "function, part of the interpolating equation of the thermal conductivity";
          algorithm
            assert(d > triple.dvtriple,
              "IF97 medium function cond_dTp called with too low density\n" +
              "d = " + String(d) + " <= " + String(triple.dvtriple) + " (triple point density)");
            TREL := T / Tstar2;
            rhoREL := d / rhostar2;
            deltaTREL := abs(TREL - 1) + C[4];
            Q := 2 + C[5] / deltaTREL ^ (3 / 5);
            S := if TREL >= 1 then 1 / deltaTREL else C[6] / deltaTREL ^ (3 / 5);
            lambdaREL2 := (dpar[1] / TREL ^ 10 + dpar[2]) * rhoREL ^ (9 / 5) * Modelica.Math.exp(C[1] * (1 - rhoREL ^ (14 /
              5))) + dpar[3] * S * rhoREL ^ Q * Modelica.Math.exp((Q / (1 + Q)) * (1 -
              rhoREL ^ (1 + Q))) + dpar[4] * Modelica.Math.exp(C[2] * TREL ^ (3 / 2) + C[3] /
              rhoREL ^ 5);
            lambdaREL1 := b[1] + b[2] * rhoREL + b[3] * Modelica.Math.exp(B[1] * (
              rhoREL + B[2]) ^ 2);
            lambdaREL0 := TREL ^ (1 / 2) * sum(a[i] * TREL ^ (i - 1) for i in 1:4);
            lambdaREL := lambdaREL0 + lambdaREL1 + lambdaREL2;
            lambda := lambdaREL * lambdastar;
            annotation (smoothOrder = 5, Protection(access = Access.icon));

          end cond_industrial_dT;
          annotation (Documentation(info = "<HTML><h4>Package description</h4>
          <p></p>
          <h4>Package contents</h4>
          <p>
          <ul>
          <li>Function <b>visc_dTp</b> implements a function to compute the industrial formulation of the
          dynamic viscosity of water as a function of density and temperature.
          The details are described in the document <a href=\"IF97documentation/visc.pdf\">visc.pdf</a>.</li>
          <li>Function <b>cond_dTp</b> implements a function to compute  the industrial formulation of the thermal conductivity of water as
          a function of density, temperature and pressure. <b>Important note</b>: Obviously only two of the three
          inputs are really needed, but using three inputs speeds up the computation and the three variables are known in most models anyways.
          The inputs d,T and p have to be consistent.
          The details are described in the document <a href=\"IF97documentation/surf.pdf\">surf.pdf</a>.</li>
          <li>Function <b>surfaceTension</b> implements a function to compute the surface tension between vapour
          and liquid water as a function of temperature.
          The details are described in the document <a href=\"IF97documentation/thcond.pdf\">thcond.pdf</a>.</li>
          </ul>
          </p>
          <h4>Version Info and Revision history
          </h4>
          <ul>
          <li>First implemented: <i>October, 2002</i>
          by <a href=\"http://www.control.lth.se/~hubertus/\">Hubertus Tummescheit</a>
          </li>
          </ul>
          <address>Authors: Hubertus Tummescheit and Jonas Eborn<br>
      Modelon AB<br>
      Ideon Science Park<br>
      SE-22370 Lund, Sweden<br>
      email: hubertus@modelon.se
          </address>
          <ul>
          <li>Initial version: October 2002</li>
          </ul>
          </HTML>
          "), Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}},
            grid = {2.0, 2.0})), Protection(access = Access.icon));

        end Transport;

        package Isentropic "functions for calculating the isentropic enthalpy from pressure p and specific entropy s"
          // for isentropic specific enthalpy get T(p,s), then use this

          // region 3 extra functions

          // for isentropic specific enthalpy get (d,T) = f(p,s), then use this
          // which needs a bloody iteration, ...
          // this is one thing that needs to be done somehow, ...
          function hofpT1
            "intermediate function for isentropic specific enthalpy in region 1"

            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.Temperature T "temperature (K)";
            output Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
          protected
            Real[13] o "vector of auxiliary variables";
            Real pi1 "dimensionless pressure";
            Real tau "dimensionless temperature";
            Real tau1 "dimensionless temperature";
            annotation (Protection(access = Access.icon));
          algorithm
            tau := data.TSTAR1 / T;
            pi1 := 7.1 - p / data.PSTAR1;
            assert(p > triple.ptriple,
              "IF97 medium function hofpT1  called with too low pressure\n" +
              "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
            tau1 := -1.222 + tau;
            o[1] := tau1 * tau1;
            o[2] := o[1] * tau1;
            o[3] := o[1] * o[1];
            o[4] := o[3] * o[3];
            o[5] := o[1] * o[4];
            o[6] := o[1] * o[3];
            o[7] := o[3] * tau1;
            o[8] := o[3] * o[4];
            o[9] := pi1 * pi1;
            o[10] := o[9] * o[9];
            o[11] := o[10] * o[10];
            o[12] := o[4] * o[4];
            o[13] := o[12] * o[12];

            h := data.RH2O * T * tau * (pi1 * ((-0.00254871721114236 + o[1] * (
              0.00424944110961118 + (0.018990068218419 + (-0.021841717175414 -
              0.00015851507390979 * o[1]) * o[1]) * o[6])) / o[5] + pi1 * ((
              0.00141552963219801 + o[3] * (0.000047661393906987 + o[1] * (-0.0000132425535992538 -
              1.2358149370591e-14 * o[1] * o[3] * o[4]))) / o[3] + pi1 * ((
              0.000126718579380216 - 5.11230768720618e-9 * o[5]) / o[7] + pi1 * ((
              0.000011212640954 + o[2] * (1.30342445791202e-6 - 1.4341729937924e-12 * o[8])) /
              o[6] + pi1 * (o[9] * pi1 * ((1.40077319158051e-8 + 1.04549227383804e-9 *
              o[7]) / o[8] + o[10] * o[11] * pi1 * (1.9941018075704e-17 / (o[1] * o[12] * o[3] * o[4]) +
              o[9] * (-4.48827542684151e-19 / o[13] + o[10] * o[9] * (pi1 * (
              4.65957282962769e-22 / (o[13] * o[4]) + pi1 * ((3.83502057899078e-24 * pi1) / (
              o[1] * o[13] * o[4]) - 7.2912378325616e-23 / (o[13] * o[4] * tau1))) -
              1.00075970318621e-21 / (o[1] * o[13] * o[3] * tau1))))) + 3.24135974880936e-6 /
              (o[4] * tau1)))))) + (-0.29265942426334 + tau1 * (0.84548187169114 + o[1] *
              (3.3855169168385 + tau1 * (-1.91583926775744 + tau1 * (0.47316115539684 +
              (-0.066465668798004 + 0.0040607314991784 * tau1) * tau1))))) / o[2]);
          end hofpT1;

          function handsofpT1
            "special function for specific enthalpy and specific entropy in region 1"

            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.Temperature T "temperature (K)";
            output Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
            output Modelica.SIunits.SpecificEntropy s "specific entropy";
          protected
            Real[28] o "vector of auxiliary variables";
            Real pi1 "dimensionless pressure";
            Real tau "dimensionless temperature";
            Real tau1 "dimensionless temperature";
            Real g "dimensionless Gibbs energy";
            Real gtau "derivative of  dimensionless Gibbs energy w.r.t. tau";
            annotation (Protection(access = Access.icon));
          algorithm
            assert(p > triple.ptriple,
              "IF97 medium function handsofpT1 called with too low pressure\n" +
              "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
            tau := data.TSTAR1 / T;
            pi1 := 7.1 - p / data.PSTAR1;
            tau1 := -1.222 + tau;
            o[1] := tau1 * tau1;
            o[2] := o[1] * o[1];
            o[3] := o[2] * o[2];
            o[4] := o[3] * tau1;
            o[5] := 1 / o[4];
            o[6] := o[1] * o[2];
            o[7] := o[1] * tau1;
            o[8] := 1 / o[7];
            o[9] := o[1] * o[2] * o[3];
            o[10] := 1 / o[2];
            o[11] := o[2] * tau1;
            o[12] := 1 / o[11];
            o[13] := o[2] * o[3];
            o[14] := pi1 * pi1;
            o[15] := o[14] * pi1;
            o[16] := o[14] * o[14];
            o[17] := o[16] * o[16];
            o[18] := o[16] * o[17] * pi1;
            o[19] := o[14] * o[16];
            o[20] := o[3] * o[3];
            o[21] := o[20] * o[20];
            o[22] := o[21] * o[3] * tau1;
            o[23] := 1 / o[22];
            o[24] := o[21] * o[3];
            o[25] := 1 / o[24];
            o[26] := o[1] * o[2] * o[21] * tau1;
            o[27] := 1 / o[26];
            o[28] := o[1] * o[3];

            g := pi1 * (pi1 * (pi1 * (o[10] * (-0.000031679644845054 + o[2] * (-2.8270797985312e-6 -
              8.5205128120103e-10 * o[6])) + pi1 * (o[12] * (-2.2425281908e-6 + (-6.5171222895601e-7 -
              1.4341729937924e-13 * o[13]) * o[7]) + pi1 * (-4.0516996860117e-7 / o[3] +
              o[15] * (o[18] * (o[14] * (o[19] * (2.6335781662795e-23 / (o[1] * o[2] * o[21]) +
              pi1 * (-1.1947622640071e-23 * o[27] + pi1 * (1.8228094581404e-24 * o[25] -
              9.3537087292458e-26 * o[23] * pi1))) + 1.4478307828521e-20 / (o[1] * o[2] *
              o[20] * o[3] * tau1)) - 6.8762131295531e-19 / (o[2] * o[20] * o[3] * tau1)) + (-1.2734301741641e-9 -
              1.7424871230634e-10 * o[11]) / (o[1] * o[3] * tau1))))) + o[8] * (-0.00047184321073267 +
              o[7] * (-0.00030001780793026 + (0.000047661393906987 + o[1] * (-4.4141845330846e-6 -
              7.2694996297594e-16 * o[9])) * tau1))) + o[5] * (0.00028319080123804 + o[1] *
              (-0.00060706301565874 + o[6] * (-0.018990068218419 + tau1 * (-0.032529748770505 +
              (-0.021841717175414 - 0.00005283835796993 * o[1]) * tau1))))) + (
              0.14632971213167 + tau1 * (-0.84548187169114 + tau1 * (-3.756360367204 +
              tau1 * (3.3855169168385 + tau1 * (-0.95791963387872 + tau1 * (
              0.15772038513228 + (-0.016616417199501 + 0.00081214629983568 * tau1) *
              tau1)))))) / o[1];

            gtau := pi1 * ((-0.00254871721114236 + o[1] * (0.00424944110961118 + (
              0.018990068218419 + (-0.021841717175414 - 0.00015851507390979 * o[1]) * o[1]) *
              o[6])) / o[28] + pi1 * (o[10] * (0.00141552963219801 + o[2] * (
              0.000047661393906987 + o[1] * (-0.0000132425535992538 -
              1.2358149370591e-14 * o[9]))) + pi1 * (o[12] * (0.000126718579380216 -
              5.11230768720618e-9 * o[28]) + pi1 * ((0.000011212640954 + (
              1.30342445791202e-6 - 1.4341729937924e-12 * o[13]) * o[7]) / o[6] + pi1 * (
              3.24135974880936e-6 * o[5] + o[15] * ((1.40077319158051e-8 +
              1.04549227383804e-9 * o[11]) / o[13] + o[18] * (1.9941018075704e-17 / (o[1] * o[2] *
              o[20] * o[3]) + o[14] * (-4.48827542684151e-19 / o[21] + o[19] * (-1.00075970318621e-21 *
              o[27] + pi1 * (4.65957282962769e-22 * o[25] + pi1 * (-7.2912378325616e-23 *
              o[23] + (3.83502057899078e-24 * pi1) / (o[1] * o[21] * o[3])))))))))))) + o[8] *
              (-0.29265942426334 + tau1 * (0.84548187169114 + o[1] * (3.3855169168385 +
              tau1 * (-1.91583926775744 + tau1 * (0.47316115539684 + (-0.066465668798004 +
              0.0040607314991784 * tau1) * tau1)))));

            h := data.RH2O * T * tau * gtau;
            s := data.RH2O * (tau * gtau - g);
          end handsofpT1;

          function hofps1 "function for isentropic specific enthalpy in region 1"

            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            output Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
          protected
            Modelica.SIunits.Temperature T "temperature (K)";
            annotation (Protection(access = Access.icon));
          algorithm
            T := Basic.tps1(p, s);
            h := hofpT1(p, T);
          end hofps1;

          function hofpT2
            "intermediate function for isentropic specific enthalpy in region 2"

            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.Temperature T "temperature (K)";
            output Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
          protected
            Real[16] o "vector of auxiliary variables";
            Real pi "dimensionless pressure";
            Real tau "dimensionless temperature";
            Real tau2 "dimensionless temperature";
            annotation (Protection(access = Access.icon));
          algorithm
            assert(p > triple.ptriple,
              "IF97 medium function hofpT2 called with too low pressure\n" +
              "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
            pi := p / data.PSTAR2;
            tau := data.TSTAR2 / T;
            tau2 := -0.5 + tau;
            o[1] := tau * tau;
            o[2] := o[1] * o[1];
            o[3] := tau2 * tau2;
            o[4] := o[3] * tau2;
            o[5] := o[3] * o[3];
            o[6] := o[5] * o[5];
            o[7] := o[6] * o[6];
            o[8] := o[5] * o[6] * o[7] * tau2;
            o[9] := o[3] * o[5];
            o[10] := o[5] * o[6] * tau2;
            o[11] := o[3] * o[7] * tau2;
            o[12] := o[3] * o[5] * o[6];
            o[13] := o[5] * o[6] * o[7];
            o[14] := pi * pi;
            o[15] := o[14] * o[14];
            o[16] := o[7] * o[7];

            h := data.RH2O * T * tau * ((0.0280439559151 + tau * (-0.2858109552582 + tau * (
              1.2213149471784 + tau * (-2.848163942888 + tau * (4.38395111945 + o[1] * (
              10.08665568018 + (-0.5681726521544 + 0.06380539059921 * tau) * tau)))))) /
              (o[1] * o[2]) + pi * (-0.017834862292358 + tau2 * (-0.09199202739273 + (-0.172743777250296 -
              0.30195167236758 * o[4]) * tau2) + pi * (-0.000033032641670203 + (-0.0003789797503263 +
              o[3] * (-0.015757110897342 + o[4] * (-0.306581069554011 -
              0.000960283724907132 * o[8]))) * tau2 + pi * (4.3870667284435e-7 + o[3] * (-0.00009683303171571 +
              o[4] * (-0.0090203547252888 - 1.42338887469272 * o[8])) + pi * (-7.8847309559367e-10 +
              (2.558143570457e-8 + 1.44676118155521e-6 * tau2) * tau2 + pi * (
              0.0000160454534363627 * o[9] + pi * ((-5.0144299353183e-11 + o[10] * (-0.033874355714168 -
              836.35096769364 * o[11])) * o[3] + pi * ((-0.0000138839897890111 -
              0.973671060893475 * o[12]) * o[3] * o[6] + pi * ((9.0049690883672e-11 -
              296.320827232793 * o[13]) * o[3] * o[5] * tau2 + pi * (2.57526266427144e-7 * o[5] *
              o[6] + pi * (o[4] * (4.1627860840696e-19 + (-1.0234747095929e-12 -
              1.40254511313154e-8 * o[5]) * o[9]) + o[14] * o[15] * (o[13] * (-2.34560435076256e-9 +
              5.3465159397045 * o[5] * o[7] * tau2) + o[14] * (-19.1874828272775 * o[16] * o[6] *
              o[7] + o[14] * (o[11] * (1.78371690710842e-23 + (1.07202609066812e-11 -
              0.000201611844951398 * o[10]) * o[3] * o[5] * o[6] * tau2) + pi * (-1.24017662339842e-24 *
              o[5] * o[7] + pi * (0.000200482822351322 * o[16] * o[5] * o[7] + pi * (-4.97975748452559e-14 *
              o[16] * o[3] * o[5] + o[6] * o[7] * (1.90027787547159e-27 + o[12] * (
              2.21658861403112e-15 - 0.0000547344301999018 * o[3] * o[7])) * pi * tau2)))))))))))))))));
          end hofpT2;

          function handsofpT2
            "function for isentropic specific enthalpy and specific entropy in region 2"

            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.Temperature T "temperature (K)";
            output Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
            output Modelica.SIunits.SpecificEntropy s "specific entropy";
          protected
            Real[22] o "vector of auxiliary variables";
            Real pi "dimensionless pressure";
            Real tau "dimensionless temperature";
            Real tau2 "dimensionless temperature";
            Real g "dimensionless Gibbs energy";
            Real gtau "derivative of  dimensionless Gibbs energy w.r.t. tau";
            annotation (Protection(access = Access.icon));
          algorithm
            assert(p > triple.ptriple,
              "IF97 medium function handsofpT2 called with too low pressure\n" +
              "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
            tau := data.TSTAR2 / T;
            pi := p / data.PSTAR2;
            tau2 := tau - 0.5;
            o[1] := tau2 * tau2;
            o[2] := o[1] * tau2;
            o[3] := o[1] * o[1];
            o[4] := o[3] * o[3];
            o[5] := o[4] * o[4];
            o[6] := o[3] * o[4] * o[5] * tau2;
            o[7] := o[1] * o[3] * tau2;
            o[8] := o[3] * o[4] * tau2;
            o[9] := o[1] * o[5] * tau2;
            o[10] := o[1] * o[3] * o[4];
            o[11] := o[3] * o[4] * o[5];
            o[12] := o[1] * o[3];
            o[13] := pi * pi;
            o[14] := o[13] * o[13];
            o[15] := o[13] * o[14];
            o[16] := o[3] * o[5] * tau2;
            o[17] := o[5] * o[5];
            o[18] := o[3] * o[5];
            o[19] := o[1] * o[3] * o[4] * tau2;
            o[20] := o[1] * o[5];
            o[21] := tau * tau;
            o[22] := o[21] * o[21];

            g := pi * (-0.0017731742473213 + tau2 * (-0.017834862292358 + tau2 * (-0.045996013696365 +
              (-0.057581259083432 - 0.05032527872793 * o[2]) * tau2)) + pi * (tau2 * (-0.000033032641670203 +
              (-0.00018948987516315 + o[1] * (-0.0039392777243355 + o[2] * (-0.043797295650573 -
              0.000026674547914087 * o[6]))) * tau2) + pi * (2.0481737692309e-8 + (
              4.3870667284435e-7 + o[1] * (-0.00003227767723857 + o[2] * (-0.0015033924542148 -
              0.040668253562649 * o[6]))) * tau2 + pi * (tau2 * (-7.8847309559367e-10 +
              (1.2790717852285e-8 + 4.8225372718507e-7 * tau2) * tau2) + pi * (
              2.2922076337661e-6 * o[7] + pi * (o[2] * (-1.6714766451061e-11 + o[8] * (-0.0021171472321355 -
              23.895741934104 * o[9])) + pi * (-5.905956432427e-18 + o[1] * (-1.2621808899101e-6 -
              0.038946842435739 * o[10]) * o[4] * tau2 + pi * ((1.1256211360459e-11 -
              8.2311340897998 * o[11]) * o[4] + pi * (1.9809712802088e-8 * o[8] + pi * ((
              1.0406965210174e-19 + o[12] * (-1.0234747095929e-13 -
              1.0018179379511e-9 * o[3])) * o[3] + o[15] * ((-8.0882908646985e-11 +
              0.10693031879409 * o[16]) * o[6] + o[13] * (-0.33662250574171 * o[17] * o[4] * o[5] *
              tau2 + o[13] * (o[18] * (8.9185845355421e-25 + o[19] * (
              3.0629316876232e-13 - 4.2002467698208e-6 * o[8])) + pi * (-5.9056029685639e-26 *
              o[16] + pi * (3.7826947613457e-6 * o[17] * o[3] * o[5] * tau2 + pi * (o[1] * (
              7.3087610595061e-29 + o[10] * (5.5414715350778e-17 - 9.436970724121e-7 *
              o[20])) * o[4] * o[5] * pi - 1.2768608934681e-15 * o[1] * o[17] * o[3] * tau2)))))))))))))))) +
              (-0.00560879118302 + tau * (0.07145273881455 + tau * (-0.4071049823928 +
              tau * (1.424081971444 + tau * (-4.38395111945 + tau * (-9.692768600217 +
              tau * (10.08665568018 + (-0.2840863260772 + 0.02126846353307 * tau) *
              tau) + Modelica.Math.log(pi))))))) / (o[22] * tau);

            gtau := (0.0280439559151 + tau * (-0.2858109552582 + tau * (1.2213149471784 +
              tau * (-2.848163942888 + tau * (4.38395111945 + o[21] * (10.08665568018 +
              (-0.5681726521544 + 0.06380539059921 * tau) * tau)))))) / (o[21] * o[22]) +
              pi * (-0.017834862292358 + tau2 * (-0.09199202739273 + (-0.172743777250296 -
              0.30195167236758 * o[2]) * tau2) + pi * (-0.000033032641670203 + (-0.0003789797503263 +
              o[1] * (-0.015757110897342 + o[2] * (-0.306581069554011 -
              0.000960283724907132 * o[6]))) * tau2 + pi * (4.3870667284435e-7 + o[1] * (-0.00009683303171571 +
              o[2] * (-0.0090203547252888 - 1.42338887469272 * o[6])) + pi * (-7.8847309559367e-10 +
              (2.558143570457e-8 + 1.44676118155521e-6 * tau2) * tau2 + pi * (
              0.0000160454534363627 * o[12] + pi * (o[1] * (-5.0144299353183e-11 + o[8] * (
              -0.033874355714168 - 836.35096769364 * o[9])) + pi * (o[1] * (-0.0000138839897890111 -
              0.973671060893475 * o[10]) * o[4] + pi * ((9.0049690883672e-11 -
              296.320827232793 * o[11]) * o[7] + pi * (2.57526266427144e-7 * o[3] * o[4] + pi *
              (o[2] * (4.1627860840696e-19 + o[12] * (-1.0234747095929e-12 -
              1.40254511313154e-8 * o[3])) + o[15] * (o[11] * (-2.34560435076256e-9 +
              5.3465159397045 * o[16]) + o[13] * (-19.1874828272775 * o[17] * o[4] * o[5] + o[13] *
              ((1.78371690710842e-23 + o[19] * (1.07202609066812e-11 -
              0.000201611844951398 * o[8])) * o[9] + pi * (-1.24017662339842e-24 * o[18] +
              pi * (0.000200482822351322 * o[17] * o[3] * o[5] + pi * (-4.97975748452559e-14 *
              o[1] * o[17] * o[3] + (1.90027787547159e-27 + o[10] * (2.21658861403112e-15 -
              0.0000547344301999018 * o[20])) * o[4] * o[5] * pi * tau2))))))))))))))));

            h := data.RH2O * T * tau * gtau;
            s := data.RH2O * (tau * gtau - g);
          end handsofpT2;

          function hofps2 "function for isentropic specific enthalpy in region 2"

            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            output Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
          protected
            Modelica.SIunits.Temperature T "temperature (K)";
            annotation (Protection(access = Access.icon));
          algorithm
            T := Basic.tps2(p, s);
            h := hofpT2(p, T);
          end hofps2;

          function hofdT3 "function for isentropic specific enthalpy in region 3"

            extends Modelica.Icons.Function;
            input Modelica.SIunits.Density d "density";
            input Modelica.SIunits.Temperature T "temperature (K)";
            output Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
          protected
            Real delta;
            Real tau "dimensionless temperature";
            Real[13] o "vector of auxiliary variables";
            Real ftau "derivative of  dimensionless Helmholtz energy w.r.t. tau";
            Real fdelta "derivative of  dimensionless Helmholtz energy w.r.t. delta";
            annotation (Protection(access = Access.icon));
          algorithm
            tau := data.TCRIT / T;
            delta := d / data.DCRIT;
            o[1] := tau * tau;
            o[2] := o[1] * o[1];
            o[3] := o[2] * o[2];
            o[4] := o[3] * tau;
            o[5] := o[1] * o[2] * o[3] * tau;
            o[6] := o[2] * o[3];
            o[7] := o[1] * o[3];
            o[8] := o[3] * o[3];
            o[9] := o[1] * o[2] * o[8];
            o[10] := o[1] * o[2] * o[8] * tau;
            o[11] := o[3] * o[8];
            o[12] := o[3] * o[8] * tau;
            o[13] := o[1] * o[3] * o[8];

            ftau := 20.944396974307 + tau * (-15.3735415757432 + o[2] * tau * (
              18.3301634515678 + o[1] * tau * (-28.08078114862 + o[1] * (14.4640436358204 -
              0.194503669468755 * o[1] * o[3] * tau)))) + delta * ((-2.5308630955428 + o[2] *
              (-6.9146446840086 + (13.2781565976477 - 10.9153200808732 * o[1]) * o[4])) *
              tau + delta * (tau * (-1.70429417648412 + o[2] * (29.3833689251262 + (-21.3518320798755 +
              (0.867251811341388 + 3.26518619032008 * o[2]) * o[5]) * tau)) + delta * ((
              2.779959913892 + o[1] * (-8.075966009428 + o[6] * (-0.131436219478341 -
              12.37496929108 * o[7]))) * tau + delta * ((-0.88952870857478 + o[1] * (
              3.62288282878932 + 18.3358370228714 * o[9])) * tau + delta * (
              0.10770512626332 + o[1] * (-0.98740869776862 - 13.2264761307011 * o[10]) +
              delta * ((0.188521503330184 + 4.27343239646986 * o[11]) * tau + delta * (-0.027006744482696 *
              tau + delta * (-0.385692979164272 * o[12] + delta * (delta * (-0.00016557679795037 -
              0.00116802137560719 * delta * o[12]) + (0.00115845907256168 +
              0.0840031522296486 * o[11]) * tau)))))))));

            fdelta := (1.0658070028513 + delta * (o[1] * (-1.2654315477714 + o[2] * (-1.1524407806681 +
              (0.88521043984318 - 0.64207765181607 * o[1]) * o[4])) + delta * (
              0.76986920373342 + o[1] * (-1.70429417648412 + o[2] * (9.7944563083754 +
              (-6.100523451393 + (0.078841073758308 + 0.25116816848616 * o[2]) * o[5]) *
              tau)) + delta * (-0.8399798909613 + o[1] * (4.169939870838 + o[1] * (-6.056974507071 +
              o[6] * (-0.0246442911521889 - 1.42788107204769 * o[7]))) + delta * (
              0.175936297894 + o[1] * (-1.77905741714956 + o[1] * (3.62288282878932 +
              2.82089800351868 * o[9])) + delta * (delta * (-0.133052405238576 + o[1] * (
              0.565564509990552 + 0.98617670687766 * o[11]) + delta * (-0.094523605689436 *
              o[1] + delta * (-0.118674762819776 * o[13] + delta * (o[1] * (
              0.00521306582652756 + 0.0290780142333399 * o[11]) + delta * (
              0.00080964802996215 - 0.000494162889679965 * delta * o[13] -
              0.0016557679795037 * tau))))) + (0.5385256313166 + o[1] * (-1.6456811629477 -
              2.5435531020579 * o[10])) * tau)))))) / delta;

            h := data.RH2O * T * (tau * ftau + delta * fdelta);
          end hofdT3;

          function hofps3 "isentropic specific enthalpy in region 3 h(p,s)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            output Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
          protected
            Modelica.SIunits.Density d "density";
            Modelica.SIunits.Temperature T "temperature (K)";
            Modelica.SIunits.Pressure delp = IterationData.DELP "iteration accuracy";
            Modelica.SIunits.SpecificEntropy dels = IterationData.DELS
              "iteration accuracy";
            Integer error "error if not 0";
            annotation (Protection(access = Access.icon));
          algorithm
            (d,T,error) := Inverses.dtofps3(p = p, s = s, delp = delp, dels = dels);
            h := hofdT3(d, T);
          end hofps3;

          function hofpsdt3
            "isentropic specific enthalpy in region 3 h(p,s) with given good guess in d and T"

            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            input Modelica.SIunits.Density dguess
              "good guess density, e.g. from adjacent volume";
            input Modelica.SIunits.Temperature Tguess
              "good guess temperature, e.g. from adjacent volume";
            input Modelica.SIunits.Pressure delp = IterationData.DELP
              "relative error in p";
            input Modelica.SIunits.SpecificEntropy dels = IterationData.DELS
              "relative error in s";
            output Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
          protected
            Modelica.SIunits.Density d "density";
            Modelica.SIunits.Temperature T "temperature (K)";
            Integer error "error flag";
            annotation (Protection(access = Access.icon));
          algorithm
            (d,T,error) := Inverses.dtofpsdt3(p = p, s = s, dguess = dguess, Tguess =
              Tguess, delp = delp, dels = dels);
            h := hofdT3(d, T);
          end hofpsdt3;

          function hofps4 "isentropic specific enthalpy in region 4 h(p,s)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            output Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
          protected
            Modelica.SIunits.Temp_K Tsat "saturation temperature";
            Modelica.SIunits.MassFraction x "dryness fraction";
            Modelica.SIunits.SpecificEntropy sl "saturated liquid specific entropy";
            Modelica.SIunits.SpecificEntropy sv "saturated vapour specific entropy";
            Modelica.SIunits.SpecificEnthalpy hl "saturated liquid specific enthalpy";
            Modelica.SIunits.SpecificEnthalpy hv "saturated vapour specific enthalpy";
            annotation (Protection(access = Access.icon));
          algorithm
            if (p <= data.PLIMIT4A) then
              Tsat := Basic.tsat(p);
              (hl,sl) := handsofpT1(p, Tsat);
              (hv,sv) := handsofpT2(p, Tsat);
            elseif (p < data.PCRIT) then
              sl := Regions.sl_p_R4b(p);
              sv := Regions.sv_p_R4b(p);
              hl := Regions.hl_p_R4b(p);
              hv := Regions.hv_p_R4b(p);
            end if;
            x := max(min(if sl <> sv then (s - sl) / (sv - sl) else 1.0, 1.0), 0.0);
            h := hl + x * (hv - hl);
          end hofps4;

          function hofpT5 "specific enthalpy in region 5 h(p,T)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.Temperature T "temperature (K)";
            output Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
          protected
            Real[4] o "vector of auxiliary variables";
            Real tau "dimensionless temperature";
            Real pi "dimensionless pressure";
            annotation (Protection(access = Access.icon));
          algorithm
            tau := data.TSTAR5 / T;
            pi := p / data.PSTAR5;
            assert(p > triple.ptriple,
              "IF97 medium function hofpT5 called with too low pressure\n" +
              "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
            o[1] := tau * tau;
            o[2] := o[1] * o[1];
            o[3] := pi * pi;
            o[4] := o[2] * o[2];
            h := data.RH2O * T * tau * (6.8540841634434 + 3.1161318213925 / o[1] +
              0.074415446800398 / o[2] - 0.0000357523455236121 * o[3] * o[4] +
              0.0021774678714571 * pi - 0.013782846269973 * o[1] * pi +
              3.8757684869352e-7 * o[1] * o[3] * pi - 0.73803069960666 / (o[1] * tau) -
              0.65923253077834 * tau);
          end hofpT5;

          function water_hisentropic
            "isentropic specific enthalpy from p,s (preferably use water_hisentropic_dyn in dynamic simulation!)"

            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            input Integer phase =
              0 "phase: 2 for two-phase, 1 for one phase, 0 if unknown";
            output Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
          protected
            Modelica.Media.Common.GibbsDerivs g
              "derivatives of dimensionless Gibbs-function w.r.t dimensionless pi and tau";
            Modelica.Media.Common.HelmholtzDerivs f
              "derivatives of dimensionless Helmholtz-function w.r.t dimensionless delta and tau";
            Integer region(min = 1, max = 5) "IF97 region";
            Integer error "error if not 0";
            Modelica.SIunits.Temperature T "temperature";
            Modelica.SIunits.Density d "density";
            annotation (Protection(access = Access.icon));
          algorithm
            region := Regions.region_ps(p = p, s = s, phase = phase);
            if (region == 1) then
              h := hofps1(p, s);
            elseif (region == 2) then
              h := hofps2(p, s);
            elseif (region == 3) then
              (d,T,error) := Inverses.dtofps3(p = p, s = s, delp = IterationData.DELP, dels =
                IterationData.DELS);
              h := hofdT3(d, T);
            elseif (region == 4) then
              h := hofps4(p, s);
            elseif (region == 5) then
              (T,error) := Inverses.tofps5(p = p, s = s, relds = IterationData.DELS);
              h := hofpT5(p, T);
            end if;
          end water_hisentropic;

          function water_hisentropic_dyn
            "isentropic specific enthalpy from p,s and good guesses of d and T"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            input Modelica.SIunits.Density dguess
              "good guess density, e.g. from adjacent volume";
            input Modelica.SIunits.Temperature Tguess
              "good guess temperature, e.g. from adjacent volume";
            input Integer phase "1 for one phase, 2 for two phase";
            output Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
          protected
            Modelica.Media.Common.GibbsDerivs g
              "derivatives of dimensionless Gibbs-function w.r.t dimensionless pi and tau";
            Modelica.Media.Common.HelmholtzDerivs f
              "derivatives of dimensionless Helmholtz-function w.r.t dimensionless delta and tau";
            Integer region(min = 1, max = 5) "IF97 region";
            Integer error "error if not 0";
            Modelica.SIunits.Temperature T "temperature";
            Modelica.SIunits.Density d "density";
            annotation (Protection(access = Access.icon));
          algorithm
            region := Regions.region_ps(p = p, s = s, phase = phase);
            if (region == 1) then
              h := hofps1(p, s);
            elseif (region == 2) then
              h := hofps2(p, s);
            elseif (region == 3) then
              h := hofpsdt3(p = p, s = s, dguess = dguess, Tguess = Tguess, delp =
                IterationData.DELP, dels = IterationData.DELS);
            elseif (region == 4) then
              h := hofps4(p, s);
            elseif (region == 5) then
              (T,error) := Inverses.tofpst5(p = p, s = s, Tguess = Tguess, relds =
                IterationData.DELS);
              h := hofpT5(p, T);
            end if;
          end water_hisentropic_dyn;
          annotation (Documentation(info = "<HTML><h4>Package description</h4>
          <p></p>
          <h4>Package contents</h4>
          <p>
          <ul>
          <li>Function <b>hofpT1</b> computes h(p,T) in region 1.</li>
          <li>Function <b>handsofpT1</b> computes (s,h)=f(p,T) in region 1, needed for two-phase properties.</li>
          <li>Function <b>hofps1</b> computes h(p,s) in region 1.</li>
          <li>Function <b>hofpT2</b> computes h(p,T) in region 2.</li>
          <li>Function <b>handsofpT2</b> computes (s,h)=f(p,T) in region 2, needed for two-phase properties.</li>
          <li>Function <b>hofps2</b> computes h(p,s) in region 2.</li>
          <li>Function <b>hofdT3</b> computes h(d,T) in region 3.</li>
          <li>Function <b>hofpsdt3</b> computes h(p,s,dguess,Tguess) in region 3, where dguess and Tguess are initial guess
          values for the density and temperature consistent with p and s.</li>
          <li>Function <b>hofps4</b> computes h(p,s) in region 4.</li>
          <li>Function <b>hofpT5</b> computes h(p,T) in region 5.</li>
          <li>Function <b>water_hisentropic</b> computes h(p,s,phase) in all regions.
          The phase input is needed due to discontinuous derivatives at the phase boundary.</li>
          <li>Function <b>water_hisentropic_dyn</b> computes h(p,s,dguess,Tguess,phase) in all regions.
          The phase input is needed due to discontinuous derivatives at the phase boundary. Tguess and dguess are initial guess
          values for the density and temperature consistent with p and s. This function should be preferred in
          dynamic simulations where good guesses are often available.</li>
          </ul>
          </p>
          <h4>Version Info and Revision history
          </h4>
          <ul>
          <li>First implemented: <i>July, 2000</i>
          by <a href=\"http://www.control.lth.se/~hubertus/\">Hubertus Tummescheit</a>
          </li>
          </ul>
          <address>Author: Hubertus Tummescheit, <br>
      Modelon AB<br>
      Ideon Science Park<br>
      SE-22370 Lund, Sweden<br>
      email: hubertus@modelon.se
          </address>
          <ul>
          <li>Initial version: July 2000</li>
          <li>Documentation added: December 2002</li>
          </ul>
          </HTML>
          "), Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}},
            grid = {2.0, 2.0})), Protection(access = Access.icon));

        end Isentropic;

        package Inverses "efficient inverses for selected pairs of variables"

          //===================================================================
          //            Iterative version for some pairs/regions

          //===================================================================
          // for all iteration functions: project to bounadries possible
          // if p is input. Step 1 get dofpt_efficient(p,T) at boundary
          // for T, use boundary itself if off limits, for d a bit inside
          function fixdT "region limits for inverse iteration in region 3"

            extends Modelica.Icons.Function;
            input Modelica.SIunits.Density din "density";
            input Modelica.SIunits.Temperature Tin "temperature";
            output Modelica.SIunits.Density dout "density";
            output Modelica.SIunits.Temperature Tout "temperature";
          protected
            Modelica.SIunits.Temperature Tmin "approximation of minimum temperature";
            Modelica.SIunits.Temperature Tmax "approximation of maximum temperature";
            annotation (Protection(access = Access.icon));
          algorithm
            if (din > 765.0) then
              dout := 765.0;
            elseif (din < 110.0) then
              dout := 110.0;
            else
              dout := din;
            end if;
            if (dout < 390.0) then
              Tmax := 554.3557377 + dout * 0.809344262;
            else
              Tmax := 1116.85 - dout * 0.632948717;
            end if;
            if (dout < data.DCRIT) then
              Tmin := data.TCRIT * (1.0 - (dout - data.DCRIT) * (dout - data.DCRIT) /
                1.0e6);
            else
              Tmin := data.TCRIT * (1.0 - (dout - data.DCRIT) * (dout - data.DCRIT) /
                1.44e6);
            end if;
            if (Tin < Tmin) then
              Tout := Tmin;
            elseif (Tin > Tmax) then
              Tout := Tmax;
            else
              Tout := Tin;
            end if;
          end fixdT;

          function dofp13 "density at the boundary between regions 1 and 3"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            output Modelica.SIunits.Density d "density";
          protected
            Real p2 "auxiliary variable";
            Real[3] o "vector of auxiliary variables";
            annotation (Protection(access = Access.icon));
          algorithm
            p2 := 7.1 - 6.04960677555959e-8 * p;
            o[1] := p2 * p2;
            o[2] := o[1] * o[1];
            o[3] := o[2] * o[2];
            d := 57.4756752485113 / (0.0737412153522555 + p2 * (0.00145092247736023 +
              p2 * (0.000102697173772229 + p2 * (0.0000114683182476084 + p2 * (
              1.99080616601101e-6 + o[1] * p2 * (1.13217858826367e-8 + o[2] * o[3] * p2 * (
              1.35549330686006e-17 + o[1] * (-3.11228834832975e-19 + o[1] * o[2] * (-7.02987180039442e-22 +
              p2 * (3.29199117056433e-22 + (-5.17859076694812e-23 +
              2.73712834080283e-24 * p2) * p2))))))))));

          end dofp13;

          function dofp23 "density at the boundary between regions 2 and 3"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            output Modelica.SIunits.Density d "density";
          protected
            Modelica.SIunits.Temperature T;
            Real[13] o "vector of auxiliary variables";
            Real taug "auxiliary variable";
            Real pi "dimensionless pressure";
            Real gpi23
              "derivative of g w.r.t. pi on the boundary between regions 2 and 3";
            annotation (Protection(access = Access.icon));
          algorithm
            pi := p / data.PSTAR2;
            T := 572.54459862746 + 31.3220101646784 * (-13.91883977887 + pi) ^ 0.5;
            o[1] := (-13.91883977887 + pi) ^ 0.5;
            taug := -0.5 + 540.0 / (572.54459862746 + 31.3220101646784 * o[1]);
            o[2] := taug * taug;
            o[3] := o[2] * taug;
            o[4] := o[2] * o[2];
            o[5] := o[4] * o[4];
            o[6] := o[5] * o[5];
            o[7] := o[4] * o[5] * o[6] * taug;
            o[8] := o[4] * o[5] * taug;
            o[9] := o[2] * o[4] * o[5];
            o[10] := pi * pi;
            o[11] := o[10] * o[10];
            o[12] := o[4] * o[6] * taug;
            o[13] := o[6] * o[6];

            gpi23 := (1.0 + pi * (-0.0017731742473213 + taug * (-0.017834862292358 +
              taug * (-0.045996013696365 + (-0.057581259083432 - 0.05032527872793 * o[3]) *
              taug)) + pi * (taug * (-0.000066065283340406 + (-0.0003789797503263 + o[2] *
              (-0.007878555448671 + o[3] * (-0.087594591301146 -
              0.000053349095828174 * o[7]))) * taug) + pi * (6.1445213076927e-8 + (
              1.31612001853305e-6 + o[2] * (-0.00009683303171571 + o[3] * (-0.0045101773626444 -
              0.122004760687947 * o[7]))) * taug + pi * (taug * (-3.15389238237468e-9 +
              (5.116287140914e-8 + 1.92901490874028e-6 * taug) * taug) + pi * (
              0.0000114610381688305 * o[2] * o[4] * taug + pi * (o[3] * (-1.00288598706366e-10 +
              o[8] * (-0.012702883392813 - 143.374451604624 * o[2] * o[6] * taug)) + pi *
              (-4.1341695026989e-17 + o[2] * o[5] * (-8.8352662293707e-6 -
              0.272627897050173 * o[9]) * taug + pi * (o[5] * (9.0049690883672e-11 -
              65.8490727183984 * o[4] * o[5] * o[6]) + pi * (1.78287415218792e-7 * o[8] + pi *
              (o[4] * (1.0406965210174e-18 + o[2] * (-1.0234747095929e-12 -
              1.0018179379511e-8 * o[4]) * o[4]) + o[10] * o[11] * ((-1.29412653835176e-9 +
              1.71088510070544 * o[12]) * o[7] + o[10] * (-6.05920510335078 * o[13] * o[5] *
              o[6] * taug + o[10] * (o[4] * o[6] * (1.78371690710842e-23 + o[2] * o[4] * o[5] *
              (6.1258633752464e-12 - 0.000084004935396416 * o[8]) * taug) + pi * (-1.24017662339842e-24 *
              o[12] + pi * (0.0000832192847496054 * o[13] * o[4] * o[6] * taug + pi * (o[2] * o[5] *
              o[6] * (1.75410265428146e-27 + (1.32995316841867e-15 -
              0.0000226487297378904 * o[2] * o[6]) * o[9]) * pi - 2.93678005497663e-14 * o[13] *
              o[2] * o[4] * taug))))))))))))))))) / pi;
            d := p / (data.RH2O * T * pi * gpi23);
          end dofp23;

          function dofpt3 "inverse iteration in region 3: (d) = f(p,T)"

            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.Temperature T "temperature (K)";
            input Modelica.SIunits.Pressure delp
              "iteration converged if (p-pre(p) < delp)";
            output Modelica.SIunits.Density d "density";
            output Integer error = 0 "error flag: iteration failed if different from 0";
          protected
            Modelica.SIunits.Density dguess "guess density";
            Integer i = 0 "loop counter";
            Real dp "pressure difference";
            Modelica.SIunits.Density deld "density step";
            Modelica.Media.Common.HelmholtzDerivs f
              "dimensionless Helmholtz function and dervatives wrt delta and tau";
            Modelica.Media.Common.NewtonDerivatives_pT nDerivs
              "derivatives needed in Newton iteration";
            Boolean found = false "flag for iteration success";
            Boolean supercritical "flag, true for supercritical states";
            Boolean liquid "flag, true for liquid states";
            Modelica.SIunits.Density dmin "lower density limit";
            Modelica.SIunits.Density dmax "upper density limit";
            Modelica.SIunits.Temperature Tmax "maximum temperature";
            annotation (Protection(access = Access.icon));
          algorithm
            assert(p >= data.PLIMIT4A,
              "BaseIF97.dofpt3: function called outside of region 3! p too low\n" +
              "p = " + String(p) + " Pa < " + String(data.PLIMIT4A) + " Pa");
            assert(T >= data.TLIMIT1,
              "BaseIF97.dofpt3: function called outside of region 3! T too low\n" +
              "T = " + String(T) + " K < " + String(data.TLIMIT1) + " K");
            assert(p >= Regions.boundary23ofT(T),
              "BaseIF97.dofpt3: function called outside of region 3! T too high\n" +
              "p = " + String(p) + " Pa, T = " + String(T) + " K");
            supercritical := p > data.PCRIT;
            dmax := dofp13(p);
            dmin := dofp23(p);
            Tmax := Regions.boundary23ofp(p);
            if supercritical then
              dguess := dmin + (T - data.TLIMIT1) / (data.TLIMIT1 - Tmax) * (dmax -
                dmin);
              //this may need improvement!!
            else
              liquid := T < Basic.tsat(p);
              if liquid then
                dguess := 0.5 * (Regions.rhol_p_R4b(p) + dmax);
              else
                dguess := 0.5 * (Regions.rhov_p_R4b(p) + dmin);
              end if;
            end if;
            while ((i < IterationData.IMAX) and not found) loop
              d := dguess;
              f := Basic.f3(d, T);
              nDerivs := Modelica.Media.Common.Helmholtz_pT(f);
              dp := nDerivs.p - p;
              if (abs(dp / p) <= delp) then
                found := true;
              end if;
              deld := dp / nDerivs.pd;
              d := d - deld;
              if d > dmin and d < dmax then
                dguess := d;
              else
                if d > dmax then
                  dguess := dmax - sqrt(Modelica.Constants.eps);
                    // put it on the correct spot just inside the boundary here instead
                else
                  dguess := dmin + sqrt(Modelica.Constants.eps);
                end if;
              end if;
              i := i + 1;
            end while;
            if not found then
              error := 1;
            end if;
            assert(error <> 1, "error in inverse function dofpt3: iteration failed");
          end dofpt3;

          function dtofph3 "inverse iteration in region 3: (d,T) = f(p,h)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
            input Modelica.SIunits.Pressure delp "iteration accuracy";
            input Modelica.SIunits.SpecificEnthalpy delh "iteration accuracy";
            output Modelica.SIunits.Density d "density";
            output Modelica.SIunits.Temperature T "temperature (K)";
            output Integer error "error flag: iteration failed if different from 0";
          protected
            Modelica.SIunits.Temperature Tguess "initial temperature";
            Modelica.SIunits.Density dguess "initial density";
            Integer i "iteration counter";
            Real dh "Newton-error in h-direction";
            Real dp "Newton-error in p-direction";
            Real det "determinant of directional derivatives";
            Real deld "Newton-step in d-direction";
            Real delt "Newton-step in T-direction";
            Modelica.Media.Common.HelmholtzDerivs f
              "dimensionless Helmholtz function and dervatives wrt delta and tau";
            Modelica.Media.Common.NewtonDerivatives_ph nDerivs
              "derivatives needed in Newton iteration";
            Boolean found = false "flag for iteration success";
            Integer subregion "1 for subregion 3a, 2 for subregion 3b";
            annotation (Protection(access = Access.icon));
          algorithm
            if p < data.PCRIT then
              // allow a 10 J margin inside the (well approximated) phase boundary
              subregion := if h < (Regions.hl_p(p) + 10.0) then 1 else 
                if h > (Regions.hv_p(p) - 10.0) then 2 else 0;
              assert(subregion <> 0, "inverse iteration of dt from ph called in 2 phase region: this can not work");
            else
              //supercritical
              subregion := if h < Basic.h3ab_p(p) then 1 else 2;
            end if;
            T := if subregion == 1 then Basic.T3a_ph(p, h) else Basic.T3b_ph(p, h);
            d := if subregion == 1 then 1 / Basic.v3a_ph(p, h) else 1 / Basic.v3b_ph(p, h);
            i := 0;
            error := 0;
            while ((i < IterationData.IMAX) and not found) loop
              f := Basic.f3(d, T);
              nDerivs := Modelica.Media.Common.Helmholtz_ph(f);
              dh := nDerivs.h - h;
              dp := nDerivs.p - p;
              if ((abs(dh / h) <= delh) and (abs(dp / p) <= delp)) then
                found := true;
              end if;
              det := nDerivs.ht * nDerivs.pd - nDerivs.pt * nDerivs.hd;
              delt := (nDerivs.pd * dh - nDerivs.hd * dp) / det;
              deld := (nDerivs.ht * dp - nDerivs.pt * dh) / det;
              T := T - delt;
              d := d - deld;
              dguess := d;
              Tguess := T;
              i := i + 1;
              (d,T) := fixdT(dguess, Tguess);
            end while;
            if not found then
              error := 1;
            end if;
            assert(error <> 1,
              "error in inverse function dtofph3: iteration failed");
          end dtofph3;

          function dtofps3 "inverse iteration in region 3: (d,T) = f(p,s)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            input Modelica.SIunits.Pressure delp "iteration accuracy";
            input Modelica.SIunits.SpecificEntropy dels "iteration accuracy";
            output Modelica.SIunits.Density d "density";
            output Modelica.SIunits.Temperature T "temperature (K)";
            output Integer error "error flag: iteration failed if different from 0";
          protected
            Modelica.SIunits.Temperature Tguess "initial temperature";
            Modelica.SIunits.Density dguess "initial density";
            Integer i "iteration counter";
            Real ds "Newton-error in s-direction";
            Real dp "Newton-error in p-direction";
            Real det "determinant of directional derivatives";
            Real deld "Newton-step in d-direction";
            Real delt "Newton-step in T-direction";
            Modelica.Media.Common.HelmholtzDerivs f
              "dimensionless Helmholtz function and dervatives wrt delta and tau";
            Modelica.Media.Common.NewtonDerivatives_ps nDerivs
              "derivatives needed in Newton iteration";
            Boolean found "flag for iteration success";
            Integer subregion "1 for subregion 3a, 2 for subregion 3b";
            annotation (Protection(access = Access.icon));
          algorithm
            i := 0;
            error := 0;
            found := false;
            if p < data.PCRIT then
              // allow a 1 J/K margin inside the (well approximated) phase boundary
              subregion := if s < (Regions.sl_p(p) + 10.0) then 1 else 
                if s > (Regions.sv_p(p) - 10.0) then 2 else 0;
              assert(subregion <> 0, "inverse iteration of dt from ps called in 2 phase region: this is illegal!");
            else
              subregion := if s < data.SCRIT then 1 else 2;
            end if;
            T := if subregion == 1 then Basic.T3a_ps(p, s) else Basic.T3b_ps(p, s);
            d := if subregion == 1 then 1 / Basic.v3a_ps(p, s) else 1 / Basic.v3b_ps(p, s);
            while ((i < IterationData.IMAX) and not found) loop
              f := Basic.f3(d, T);
              nDerivs := Modelica.Media.Common.Helmholtz_ps(f);
              ds := nDerivs.s - s;
              dp := nDerivs.p - p;
              if ((abs(ds / s) <= dels) and (abs(dp / p) <= delp)) then
                found := true;
              end if;
              det := nDerivs.st * nDerivs.pd - nDerivs.pt * nDerivs.sd;
              delt := (nDerivs.pd * ds - nDerivs.sd * dp) / det;
              deld := (nDerivs.st * dp - nDerivs.pt * ds) / det;
              T := T - delt;
              d := d - deld;
              dguess := d;
              Tguess := T;
              i := i + 1;
              (d,T) := fixdT(dguess, Tguess);
            end while;
            if not found then
              error := 1;
            end if;
            assert(error <> 1,
              "error in inverse function dtofps3: iteration failed");
          end dtofps3;

          function dtofpsdt3 "inverse iteration in region 3: (d,T) = f(p,s)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            input Modelica.SIunits.Density dguess
              "guess density, e.g. from adjacent volume";
            input Modelica.SIunits.Temperature Tguess
              "guess temperature, e.g. from adjacent volume";
            input Modelica.SIunits.Pressure delp "iteration accuracy";
            input Modelica.SIunits.SpecificEntropy dels "iteration accuracy";
            output Modelica.SIunits.Density d "density";
            output Modelica.SIunits.Temperature T "temperature (K)";
            output Integer error "error flag: iteration failed if different from 0";
          protected
            Integer i "iteration counter";
            Real ds "Newton-error in s-direction";
            Real dp "Newton-error in p-direction";
            Real det "determinant of directional derivatives";
            Real deld "Newton-step in d-direction";
            Real delt "Newton-step in T-direction";
            Modelica.Media.Common.HelmholtzDerivs f
              "dimensionless Helmholtz function and dervatives wrt delta and tau";
            Modelica.Media.Common.NewtonDerivatives_ps nDerivs
              "derivatives needed in Newton iteration";
            Boolean found "flag for iteration success";
            Modelica.SIunits.Density diter "density";
            Modelica.SIunits.Temperature Titer "temperature (K)";
            annotation (Protection(access = Access.icon));
          algorithm
            i := 0;
            error := 0;
            found := false;
            (diter,Titer) := fixdT(dguess, Tguess);
            while ((i < IterationData.IMAX) and not found) loop
              (d,T) := fixdT(diter, Titer);
              f := Basic.f3(d, T);
              nDerivs := Modelica.Media.Common.Helmholtz_ps(f);
              ds := nDerivs.s - s;
              dp := nDerivs.p - p;
              if ((abs(ds / s) <= dels) and (abs(dp / p) <= delp)) then
                found := true;
              end if;
              det := nDerivs.st * nDerivs.pd - nDerivs.pt * nDerivs.sd;
              delt := (nDerivs.pd * ds - nDerivs.sd * dp) / det;
              deld := (nDerivs.st * dp - nDerivs.pt * ds) / det;
              T := T - delt;
              d := d - deld;
              diter := d;
              Titer := T;
              i := i + 1;
            end while;
            if not found then
              error := 1;
            end if;
            assert(error <> 1,
              "error in inverse function dtofpsdt3: iteration failed");
          end dtofpsdt3;

          function pofdt125 "inverse iteration in region 1,2 and 5: p = g(d,T)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Density d "density";
            input Modelica.SIunits.Temperature T "temperature (K)";
            input Modelica.SIunits.Pressure reldd
              "relative iteration accuracy of density";
            input Integer region
              "region in IAPWS/IF97 in which inverse should be calculated";
            output Modelica.SIunits.Pressure p "pressure";
            output Integer error "error flag: iteration failed if different from 0";
          protected
            Integer i "counter for while-loop";
            Modelica.Media.Common.GibbsDerivs g
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";
            Boolean found "flag if iteration has been successful";
            Real dd "difference between density for  guessed p and the current density";
            Real delp "step in p in Newton-iteration";
            Real relerr "relative error in d";
            Modelica.SIunits.Pressure pguess1 = 1.0e6
              "initial pressure guess in region 1";
            Modelica.SIunits.Pressure pguess2 "initial pressure guess in region 2";
            constant Modelica.SIunits.Pressure pguess5 = 0.5e6
              "initial pressure guess in region 5";
            annotation (Protection(access = Access.icon));
          algorithm
            i := 0;
            error := 0;
            pguess2 := 42800 * d;
            found := false;
            if region == 1 then
              p := pguess1;
            elseif region == 2 then
              p := pguess2;
            else
              p := pguess5;
            end if;
            while ((i < IterationData.IMAX) and not found) loop
              if region == 1 then
                g := Basic.g1(p, T);
              elseif region == 2 then
                g := Basic.g2(p, T);
              else
                g := Basic.g5(p, T);
              end if;
              dd := p / (data.RH2O * T * g.pi * g.gpi) - d;
              relerr := dd / d;
              if (abs(relerr) < reldd) then
                found := true;
              end if;
              delp := dd * (-p * p / (d * d * data.RH2O * T * g.pi * g.pi * g.gpipi));
              p := p - delp;
              i := i + 1;
              if not found then
                if p < triple.ptriple then
                  p := 2.0 * triple.ptriple;
                end if;
                if p > data.PLIMIT1 then
                  p := 0.95 * data.PLIMIT1;
                end if;
              end if;
            end while;
              // print("i = " + i2s(i) + ", p = " + r2s(p/1.0e5) + ", delp = " + r2s(delp*1.0e-5) + "\n");
            if not found then
              error := 1;
            end if;
            assert(error <> 1,
              "error in inverse function pofdt125: iteration failed");
          end pofdt125;

          function tofph5 "inverse iteration in region 5: (p,T) = f(p,h)"

            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
            input Modelica.SIunits.SpecificEnthalpy reldh "iteration accuracy";
            output Modelica.SIunits.Temperature T "temperature (K)";
            output Integer error "error flag: iteration failed if different from 0";
          protected
            Modelica.Media.Common.GibbsDerivs g
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";
            Modelica.SIunits.SpecificEnthalpy proh "h for current guess in T";
            constant Modelica.SIunits.Temperature Tguess = 1500 "initial temperature";
            Integer i "iteration counter";
            Real relerr "relative error in h";
            Real dh "Newton-error in h-direction";
            Real dT "Newton-step in T-direction";
            Boolean found "flag for iteration success";
            annotation (Protection(access = Access.icon));
          algorithm
            i := 0;
            error := 0;
            T := Tguess;
            found := false;
            while ((i < IterationData.IMAX) and not found) loop
              g := Basic.g5(p, T);
              proh := data.RH2O * T * g.tau * g.gtau;
              dh := proh - h;
              relerr := dh / h;
              if (abs(relerr) < reldh) then
                found := true;
              end if;
              dT := dh / (-data.RH2O * g.tau * g.tau * g.gtautau);
              T := T - dT;
              i := i + 1;
            end while;
            if not found then
              error := 1;
            end if;
            assert(error <> 1, "error in inverse function tofph5: iteration failed");
          end tofph5;

          function tofps5 "inverse iteration in region 5: (p,T) = f(p,s)"

            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            input Modelica.SIunits.SpecificEnthalpy relds "iteration accuracy";
            output Modelica.SIunits.Temperature T "temperature (K)";
            output Integer error "error flag: iteration failed if different from 0";
          protected
            Modelica.Media.Common.GibbsDerivs g
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";
            Modelica.SIunits.SpecificEntropy pros "s for current guess in T";
            parameter Modelica.SIunits.Temperature Tguess = 1500 "initial temperature";
            Integer i "iteration counter";
            Real relerr "relative error in s";
            Real ds "Newton-error in s-direction";
            Real dT "Newton-step in T-direction";
            Boolean found "flag for iteration success";
            annotation (Protection(access = Access.icon));
          algorithm
            i := 0;
            error := 0;
            T := Tguess;
            found := false;
            while ((i < IterationData.IMAX) and not found) loop
              g := Basic.g5(p, T);
              pros := data.RH2O * (g.tau * g.gtau - g.g);
              ds := pros - s;
              relerr := ds / s;
              if (abs(relerr) < relds) then
                found := true;
              end if;
              dT := ds * T / (-data.RH2O * g.tau * g.tau * g.gtautau);
              T := T - dT;
              i := i + 1;
            end while;
            if not found then
              error := 1;
            end if;
            assert(error <> 1, "error in inverse function tofps5: iteration failed");
          end tofps5;

          function tofpst5 "inverse iteration in region 5: (p,T) = f(p,s)"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEntropy s "specific entropy";
            input Modelica.SIunits.Temperature Tguess
              "guess temperature, e.g. from adjacent volume";
            input Modelica.SIunits.SpecificEntropy relds "iteration accuracy";
            output Modelica.SIunits.Temperature T "temperature (K)";
            output Integer error "error flag: iteration failed if different from 0";
          protected
            Modelica.Media.Common.GibbsDerivs g
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";
            Modelica.SIunits.SpecificEntropy pros "s for current guess in T";
            Integer i "iteration counter";
            Real relerr "relative error in s";
            Real ds "Newton-error in s-direction";
            Real dT "Newton-step in T-direction";
            Boolean found "flag for iteration success";
            annotation (Protection(access = Access.icon));
          algorithm
            i := 0;
            error := 0;
            T := Tguess;
            found := false;
            while ((i < IterationData.IMAX) and not found) loop
              g := Basic.g5(p, T);
              pros := data.RH2O * (g.tau * g.gtau - g.g);
              ds := pros - s;
              relerr := ds / s;
              if (abs(relerr) < relds) then
                found := true;
              end if;
              dT := ds * T / (-data.RH2O * g.tau * g.tau * g.gtautau);
              T := T - dT;
              i := i + 1;
            end while;
            if not found then
              error := 1;
            end if;
            assert(error <> 1,
              "error in inverse function tofpst5: iteration failed");
          end tofpst5;
          annotation (Documentation(info = "<HTML><h4>Package description</h4>
          <p></p>
          <h4>Package contents</h4>
          <p>
          <ul>
          <li>Function <b>fixdT</b> constrains density and temperature to allowed region</li>
          <li>Function <b>dofp13</b> computes d as a function of p at boundary between regions 1 and 3</li>
          <li>Function <b>dofp23</b> computes d as a function of p at boundary between regions 2 and 3</li>
          <li>Function <b>dofpt3</b> iteration to compute d as a function of p and T in region 3</li>
          <li>Function <b>dtofph3</b> iteration to compute d and T as a function of p and h in region 3</li>
          <li>Function <b>dtofps3</b> iteration to compute d and T as a function of p and s in region 3</li>
          <li>Function <b>dtofpsdt3</b> iteration to compute d and T as a function of p and s in region 3,
          with initial guesses</li>
          <li>Function <b>pofdt125</b> iteration to compute p as a function of p and T in regions 1, 2 and 5</li>
          <li>Function <b>tofph5</b> iteration to compute T as a function of p and h in region 5</li>
          <li>Function <b>tofps5</b> iteration to compute T as a function of p and s in region 5</li>
          <li>Function <b>tofpst5</b> iteration to compute T as a function of p and s in region 5, with initial guess in T</li>
          <li>Function <b></b></li>
          </ul>
          </p>
          <h4>Version Info and Revision history
          </h4>
          <ul>
          <li>First implemented: <i>July, 2000</i>
          by <a href=\"http://www.control.lth.se/~hubertus/\">Hubertus Tummescheit</a>
          </li>
          </ul>
          <address>Author: Hubertus Tummescheit, <br>
      Modelon AB<br>
      Ideon Science Park<br>
      SE-22370 Lund, Sweden<br>
      email: hubertus@modelon.se
          </address>
          <ul>
          <li>Initial version: July 2000</li>
          <li>Documentation added: December 2002</li>
          </ul>
          </HTML>
          "), Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}},
            grid = {2.0, 2.0})), Protection(access = Access.icon));

        end Inverses;

        package TwoPhase "steam properties in the two-phase rgion and on the phase boundaries"
          function waterLiq_p "properties on the liquid phase boundary of region 4"

            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            output Modelica.Media.Common.PhaseBoundaryProperties liq
              "liquid thermodynamic property collection";
          protected
            Modelica.SIunits.Temp_K Tsat "saturation temperature";
            Real dpT "derivative of saturation pressure wrt temperature";
            Modelica.SIunits.Density dl "liquid density";
            Modelica.Media.Common.GibbsDerivs g
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";
            Modelica.Media.Common.HelmholtzDerivs f
              "dimensionless Helmholtz function and dervatives wrt delta and tau";
            annotation (Protection(access = Access.icon));
          algorithm
            Tsat := Basic.tsat(p);
            dpT := Basic.dptofT(Tsat);
            if p < data.PLIMIT4A then
              g := Basic.g1(p, Tsat);
              liq := Modelica.Media.Common.gibbsToBoundaryProps(g);
            else
              dl := Regions.rhol_p_R4b(p);
              f := Basic.f3(dl, Tsat);
              liq := Modelica.Media.Common.helmholtzToBoundaryProps(f);
            end if;
          end waterLiq_p;

          function waterVap_p "properties on the vapour phase boundary of region 4"

            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            output Modelica.Media.Common.PhaseBoundaryProperties vap
              "vapour thermodynamic property collection";
          protected
            Modelica.SIunits.Temp_K Tsat "saturation temperature";
            Real dpT "derivative of saturation pressure wrt temperature";
            Modelica.SIunits.Density dv "vapour density";
            Modelica.Media.Common.GibbsDerivs g
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";
            Modelica.Media.Common.HelmholtzDerivs f
              "dimensionless Helmholtz function and dervatives wrt delta and tau";
            annotation (Protection(access = Access.icon));
          algorithm
            Tsat := Basic.tsat(p);
            dpT := Basic.dptofT(Tsat);
            if p < data.PLIMIT4A then
              g := Basic.g2(p, Tsat);
              vap := Modelica.Media.Common.gibbsToBoundaryProps(g);
            else
              dv := Regions.rhov_p_R4b(p);
              f := Basic.f3(dv, Tsat);
              vap := Modelica.Media.Common.helmholtzToBoundaryProps(f);
            end if;
          end waterVap_p;

          function waterSat_ph
            "Water saturation properties in the 2-phase region (4) as f(p,h)"

            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
            output Modelica.Media.Common.SaturationProperties pro
              "thermodynamic property collection";
          protected
            Modelica.SIunits.Density dl "liquid density";
            Modelica.SIunits.Density dv "vapour density";
            Modelica.Media.Common.GibbsDerivs gl
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";
            Modelica.Media.Common.GibbsDerivs gv
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";
            Modelica.Media.Common.HelmholtzDerivs fl
              "dimensionless Helmholtz function and dervatives wrt delta and tau";
            Modelica.Media.Common.HelmholtzDerivs fv
              "dimensionless Helmholtz function and dervatives wrt delta and tau";
            annotation (Protection(access = Access.icon));
          algorithm
            pro.h := h;
            pro.p := p;
            pro.T := Basic.tsat(p);
            pro.dpT := Basic.dptofT(pro.T);
            if p < data.PLIMIT4A then
              gl := Basic.g1(p, pro.T);
              gv := Basic.g2(p, pro.T);
              pro.liq := Modelica.Media.Common.gibbsToBoundaryProps(gl);
              pro.vap := Modelica.Media.Common.gibbsToBoundaryProps(gv);
            else
              dl := Regions.rhol_p_R4b(p);
              dv := Regions.rhov_p_R4b(p);
              fl := Basic.f3(dl, pro.T);
              fv := Basic.f3(dv, pro.T);
              pro.liq := Modelica.Media.Common.helmholtzToBoundaryProps(fl);
              pro.vap := Modelica.Media.Common.helmholtzToBoundaryProps(fv);
            end if;
            pro.x := if (h < pro.liq.h) then 0.0 else if (pro.vap.h <> pro.liq.h) then 
              (h - pro.liq.h) / (pro.vap.h - pro.liq.h) else 1.0;
            pro.d := pro.liq.d * pro.vap.d / (pro.vap.d + pro.x * (pro.liq.d - pro.vap.d));
            pro.u := pro.x * pro.vap.u + (1 - pro.x) * pro.liq.u;
            pro.s := pro.x * pro.vap.s + (1 - pro.x) * pro.liq.s;
            pro.cp := Modelica.Constants.inf;
            pro.cv := Modelica.Media.Common.cv2Phase(pro.liq, pro.vap, pro.x, pro.T,
              p);
            pro.kappa := 1 / (pro.d * p) * pro.dpT * pro.dpT * pro.T / pro.cv;
            pro.R := data.RH2O;
          end waterSat_ph;

          function waterR4_ph
            "Water/Steam properties in region 4 of IAPWS/IF97 (two-phase)"

            extends Modelica.Icons.Function;
            input Modelica.SIunits.Pressure p "pressure";
            input Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
            output TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.ThermoProperties_ph pro
              "thermodynamic property collection";
          protected
            Modelica.SIunits.Density dl "liquid density";
            Modelica.SIunits.Density dv "vapour density";
            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.PhaseBoundaryProperties liq
              "phase boundary property record";

            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.PhaseBoundaryProperties vap
              "phase boundary property record";

            Modelica.Media.Common.GibbsDerivs gl
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";
            Modelica.Media.Common.GibbsDerivs gv
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";
            Modelica.Media.Common.HelmholtzDerivs fl
              "dimensionless Helmholtz function and dervatives wrt delta and tau";
            Modelica.Media.Common.HelmholtzDerivs fv
              "dimensionless Helmholtz function and dervatives wrt delta and tau";
            Modelica.SIunits.SpecificHeatCapacity cv;
            Real dpT "derivative of saturation curve";
            annotation (Protection(access = Access.icon));
          algorithm
            pro.T := Basic.tsat(p);
            dpT := Basic.dptofT(pro.T);
            dl := Regions.rhol_p_R4b(p);
            dv := Regions.rhov_p_R4b(p);
            if p < data.PLIMIT4A then
              gl := Basic.g1(p, pro.T);
              gv := Basic.g2(p, pro.T);
              liq := WaterSteam.Common.gibbsToBoundaryProps(gl);
              vap := WaterSteam.Common.gibbsToBoundaryProps(gv);
            else
              fl := Basic.f3(dl, pro.T);
              fv := Basic.f3(dv, pro.T);
              liq := WaterSteam.Common.helmholtzToBoundaryProps(fl);
              vap := WaterSteam.Common.helmholtzToBoundaryProps(fv);
            end if;
            pro.x := if (vap.h <> liq.h) then (h - liq.h) / (vap.h - liq.h) else 1.0;
            pro.d := liq.d * vap.d / (vap.d + pro.x * (liq.d - vap.d));
            pro.u := pro.x * vap.u + (1 - pro.x) * liq.u;
            pro.s := pro.x * vap.s + (1 - pro.x) * liq.s;
            pro.cp := Modelica.Constants.inf;
            cv := WaterSteam.Common.cv2Phase(liq, vap, pro.x, pro.T, p);
            pro.ddph := pro.d * (pro.d * cv / dpT + 1.0) / (dpT * pro.T);
            pro.ddhp := -pro.d * pro.d / (dpT * pro.T);
          end waterR4_ph;

          function waterR4_dT "Water properties in region 4 as function of d and T"

            extends Modelica.Icons.Function;
            input Modelica.SIunits.Density d "Density";
            input Modelica.SIunits.Temp_K T "temperature";
            output TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.ThermoProperties_dT pro
              "thermodynamic property collection";
          protected
            Modelica.SIunits.Density dl "liquid density";
            Modelica.SIunits.Density dv "vapour density";
            Modelica.Media.Common.PhaseBoundaryProperties liq
              "phase boundary property record";
            Modelica.Media.Common.PhaseBoundaryProperties vap
              "phase boundary property record";
            Modelica.Media.Common.GibbsDerivs gl
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";
            Modelica.Media.Common.GibbsDerivs gv
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";
            Modelica.Media.Common.HelmholtzDerivs fl
              "dimensionless Helmholtz function and dervatives wrt delta and tau";
            Modelica.Media.Common.HelmholtzDerivs fv
              "dimensionless Helmholtz function and dervatives wrt delta and tau";
            Real x "dryness fraction";
            Real dpT "derivative of saturation curve";
            annotation (Protection(access = Access.icon));
          algorithm
            pro.p := Basic.psat(T);
            dpT := Basic.dptofT(T);
            dl := Regions.rhol_p_R4b(pro.p);
            dv := Regions.rhov_p_R4b(pro.p);
            if pro.p < data.PLIMIT4A then
              gl := Basic.g1(pro.p, T);
              gv := Basic.g2(pro.p, T);
              liq := WaterSteam.Common.gibbsToBoundaryProps(
                gl);
              vap := WaterSteam.Common.gibbsToBoundaryProps(
                gv);
            else
              fl := Basic.f3(dl, T);
              fv := Basic.f3(dv, T);
              liq := WaterSteam.Common.helmholtzToBoundaryProps(
                fl);
              vap := WaterSteam.Common.helmholtzToBoundaryProps(
                fv);
            end if;
            x := if (vap.d <> liq.d) then (1 / d - 1 / liq.d) / (1 / vap.d - 1 / liq.d) else 
              1.0;
            pro.u := x * vap.u + (1 - x) * liq.u;
            pro.h := x * vap.h + (1 - x) * liq.h;
            pro.cp := Modelica.Constants.inf;
            //  pro.cv := Modelica.Media.Common.cv2Phase(liq, vap, x, T, pro.p);
            //   pro.kappa := 1/(d*pro.p)*dpT*dpT*T/pro.cv;
            //   pro.a := Modelica.Constants.inf;
            //   pro.R := data.RH2O;
            pro.dudT := (pro.p - T * dpT) / (d * d);
          end waterR4_dT;
          annotation (Documentation(info = "<HTML><h4>Package description</h4>
          <p>Package TwoPhase provides functions to compute the steam properties
          in the two-phase region and on the phase boundaries</p>
          <h4>Package contents</h4>
          <p>
          <ul>
          <li>Function <b>WaterLiq_p</b> computes properties on the boiling boundary as a function of p</li>
          <li>Function <b>WaterVap_p</b> computes properties on the dew line boundary as a function of p</li>
          <li>Function <b>WaterSat_ph</b> computes properties on both phase boundaries and in the two
          phase region as a function of p</li>
          <li>Function <b>WaterR4_ph</b> computes dynamic simulation properties in region 4 with (p,h) as inputs</li>
          <li>Function <b>WaterR4_dT</b> computes dynamic simulation properties in region 4 with (d,T) as inputs</li>
          </ul>
          </p>
          <h4>Version Info and Revision history
          </h4>
          <ul>
          <li>First implemented: <i>July, 2000</i>
          by <a href=\"http://www.control.lth.se/~hubertus/\">Hubertus Tummescheit</a>
          </li>
          </ul>
          <address>Author: Hubertus Tummescheit, <br>
      Modelon AB<br>
      Ideon Science Park<br>
      SE-22370 Lund, Sweden<br>
      email: hubertus@modelon.se
          </address>
          <ul>
          <li>Initial version: July 2000</li>
          <li>Documented and re-organized: January 2003</li>
          </ul>
          </HTML>
"), Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}},
            grid = {2.0, 2.0})), Protection(access = Access.icon));

        end TwoPhase;
        annotation (Documentation(info = "<HTML>
    <h4>Version Info and Revision history
        </h4>
        <ul>
        <li>First implemented: <i>July, 2000</i>
        by Hubertus Tummescheit
        for the ThermoFluid Library with help from Jonas Eborn and Falko Jens Wagner
        </li>
      <li>Code reorganization, enhanced documentation, additional functions:   <i>December, 2002</i>
      by <a href=\"mailto:Hubertus.Tummescheit@modelon.se\">Hubertus Tummescheit</a> and moved to Modelica
      properties library.</li>
        </ul>
      <address>Author: Hubertus Tummescheit, <br>
      Modelon AB<br>
      Ideon Science Park<br>
      SE-22370 Lund, Sweden<br>
      email: hubertus@modelon.se
      </address>
        <P>In September 1997, the International Association for the Properties
        of Water and Steam (<A HREF=\"http://www.iapws.org\">IAPWS</A>) adopted a
        new formulation for the thermodynamic properties of water and steam for
        industrial use. This new industrial standard is called \"IAPWS Industrial
        Formulation for the Thermodynamic Properties of Water and Steam\" (IAPWS-IF97).
        The formulation IAPWS-IF97 replaces the previous industrial standard IFC-67.
        <P>Based on this new formulation, a new steam table, titled \"<a
        href=\"http://www.springer.de/cgi-bin/search_book.pl?isbn=3-540-64339-7\">Properties
        of Water and Steam</a>\" by W. Wagner and A. Kruse, was published by
        the Springer-Verlag, Berlin - New-York - Tokyo in April 1998. This
        steam table, ref. <a href=\"#steamprop\">[1]</a> is bilingual (English /
        German) and contains a complete description of the equations of
        IAPWS-IF97. This reference is the authoritative source of information
        for this implementation. A mostly identical version has been published by the International
        Association for the Properties
        of Water and Steam (<A HREF=\"http://www.iapws.org\">IAPWS</A>) with permission granted to re-publish the
        information if credit is given to IAPWS. This document is distributed with this library as
        <a href=\"IF97documentation/IF97.pdf\">IF97.pdf</a>.
        In addition, the equations published by <A HREF=\"http://www.iapws..org\">IAPWS</A> for
        the transport properties dynamic viscosity (standards document: <a href=\"IF97documentation/visc.pdf\">visc.pdf</a>)
        and thermal conductivity (standards document: <a href=\"IF97documentation/thcond.pdf\">thcond.pdf</a>)
        and equations for the surface tension (standards document: <a href=\"IF97documentation/surf.pdf\">surf.pdf</a>)
        are also implemented in this library and included for reference.
        <P>
        The functions in BaseIF97.mo are low level functions which should
        only be used in those exceptions when the standard user level
        functions in Water.mo do not contain the wanted properties.
        </p>
<P>Based on IAPWS-IF97, Modelica functions are available for calculating
the most common thermophysical properties (thermodynamic and transport
properties). The implementation requires part of the common medium
property infrastructure of the Modelica.Thermal.Properties library in the file
Common.mo. There are a few extensions from the version of IF97 as
documented in <a href=\"IF97documentation/IF97.pdf\">IF97.pdf</a> in order to improve performance for
dynamic simulations. Input variables for calculating the properties are
only implemented for a limited number of variable pairs which make sense as dynamic states: (p,h), (p,T), (p,s) and (d,T).
<hr size=3 width=\"70%\">
<p><a name=\"regions\"><h4>1. Structure and Regions of IAPWS-IF97</h4></a>
<P>The IAPWS Industrial Formulation 1997 consists of
a set of equations for different regions which cover the following range
of validity:
<table border=0 cellpadding=4 align=center>
<tr>
<td valign=\"top\">273,15 K &lt; <I>T</I> &lt; 1073,15 K</td>
<td valign=\"top\"><I>p</I> &lt; 100 MPa</td>
</tr>
<tr>
<td valign=\"top\">1073,15 K &lt; <I>T</I> &lt; 2273,15 K</td>
<td valign=\"top\"><I>p</I> &lt; 10 MPa</td>
</tr>
</table><br>
Figure 1 shows the 5 regions into which the entire range of validity of
IAPWS-IF97 is divided. The boundaries of the regions can be directly taken
from Fig. 1 except for the boundary between regions 2 and 3; this boundary,
which corresponds approximately to the isentropic line <nobr><I>s</I> = 5.047 kJ kg
<FONT SIZE=-1><sup>-1</sup></FONT>
K<FONT SIZE=-1><sup>-1</sup></FONT>,</nobr> is defined
by a corresponding auxiliary equation. Both regions 1 and 2 are individually
covered by a fundamental equation for the specific Gibbs free energy <nobr><I>g</I>(<I>
p</I>,<I>T </I>)</nobr>, region 3 by a fundamental equation for the specific Helmholtz
free energy <nobr><I>f </I>(<I> <FONT FACE=\"Symbol\">r</FONT></I>,<I>T
</I>)</nobr>, and the saturation curve, corresponding to region 4, by a saturation-pressure
equation <nobr><I>p</I><FONT SIZE=-1><sub>s</sub></FONT>(<I>T</I>)</nobr>. The high-temperature
region 5 is also covered by a <nobr><I>g</I>(<I> p</I>,<I>T </I>)</nobr> equation. These
5 equations, shown in rectangular boxes in Fig. 1, form the so-called <I>basic
equations</I>.
      <p>
      <img src=\"IF97documentation/if97.png\" alt=\"Regions and equations of IAPWS-IF97\"></p>
      <p align=center>Figure 1: Regions and equations of IAPWS-IF97</p>
<P>In addition to these basic equations, so-called <I>backward
equations</I> are provided for regions 1, 2, and 4 in form of
<nobr><I>T </I>(<I> p</I>,<I>h </I>)</nobr> and <nobr><I>T </I>(<I>
p</I>,<I>s </I>)</nobr> for regions 1 and 2, and <nobr><I>T</I><FONT
SIZE=-1><sub>s</sub> </FONT>(<I> p </I>)</nobr> for region 4. These
backward equations, marked in grey in Fig. 1, were developed in such a
way that they are numerically very consistent with the corresponding
basic equation. Thus, properties as functions of&nbsp; <I>p</I>,<I>h
</I>and of&nbsp;<I> p</I>,<I>s </I>for regions 1 and 2, and of
<I>p</I> for region 4 can be calculated without any iteration. As a
result of this special concept for the development of the new
industrial standard IAPWS-IF97, the most important properties can be
calculated extremely quickly. All modelica functions are optimized
with regard to short computing times.
<P>The complete description of the individual equations of the new industrial
formulation IAPWS-IF97 is given in <a href=\"IF97documentation/IF97.pdf\">IF97.pdf</a>. Comprehensive information on
IAPWS-IF97 (requirements, concept, accuracy, consistency along region boundaries,
and the increase of computing speed in comparison with IFC-67, etc.) can
be taken from <a href=\"IF97documentation/IF97.pdf\">IF97.pdf</a> or [2].
<P><a name=\"steamprop\">[1]<I>Wagner, W., Kruse, A.</I> Properties of Water
and Steam / Zustandsgr&ouml;&szlig;en von Wasser und Wasserdampf / IAPWS-IF97.
Springer-Verlag, Berlin, 1998.
<P>[2] <I>Wagner, W., Cooper, J. R., Dittmann, A., Kijima,
J., Kretzschmar, H.-J., Kruse, A., Mare锟? R., Oguchi, K., Sato, H., St&ouml;cker,
I., 锟絝ner, O., Takaishi, Y., Tanishita, I., Tr&uuml;benbach, J., and Willkommen,
Th.</I> The IAPWS Industrial Formulation 1997 for the Thermodynamic Properties
of Water and Steam. ASME Journal of Engineering for Gas Turbines and Power 122 (2000), 150 - 182.
<p>
<HR size=3 width=\"90%\">
<h4>2. Calculable Properties      </h4>
<table border=\"1\" cellpadding=\"2\" cellspacing=\"0\">
       <tbody>
       <tr>
       <td valign=\"top\" bgcolor=\"#cccccc\"><br>
      </td>
      <td valign=\"top\" bgcolor=\"#cccccc\"><b>Common name</b><br>
       </td>
       <td valign=\"top\" bgcolor=\"#cccccc\"><b>Abbreviation </b><br>
       </td>
       <td valign=\"top\" bgcolor=\"#cccccc\"><b>Unit</b><br>
       </td>
       </tr>
       <tr>
       <td valign=\"top\">&nbsp;1<br>
      </td>
      <td valign=\"top\">Pressure</td>
       <td valign=\"top\">p<br>
        </td>
       <td valign=\"top\">Pa<br>
       </td>
       </tr>
       <tr>
       <td valign=\"top\">&nbsp;2<br>
      </td>
      <td valign=\"top\">Temperature</td>
       <td valign=\"top\">T<br>
       </td>
       <td valign=\"top\">K<br>
       </td>
       </tr>
       <tr>
       <td valign=\"top\">&nbsp;3<br>
      </td>
      <td valign=\"top\">Density</td>
        <td valign=\"top\">d<br>
        </td>
       <td valign=\"top\">kg/m<sup>3</sup><br>
       </td>
       </tr>
       <tr>
       <td valign=\"top\">&nbsp;4<br>
      </td>
      <td valign=\"top\">Specific volume</td>
        <td valign=\"top\">v<br>
        </td>
       <td valign=\"top\">m<sup>3</sup>/kg<br>
       </td>
       </tr>
       <tr>
       <td valign=\"top\">&nbsp;5<br>
      </td>
      <td valign=\"top\">Specific enthalpy</td>
       <td valign=\"top\">h<br>
       </td>
       <td valign=\"top\">J/kg<br>
       </td>
       </tr>
       <tr>
       <td valign=\"top\">&nbsp;6<br>
      </td>
      <td valign=\"top\">Specific entropy</td>
       <td valign=\"top\">s<br>
       </td>
       <td valign=\"top\">J/(kg K)<br>
       </td>
       </tr>
       <tr>
       <td valign=\"top\">&nbsp;7<br>
      </td>
      <td valign=\"top\">Specific internal energy<br>
       </td>
       <td valign=\"top\">u<br>
       </td>
       <td valign=\"top\">J/kg<br>
       </td>
       </tr>
       <tr>
       <td valign=\"top\">&nbsp;8<br>
      </td>
      <td valign=\"top\">Specific isobaric heat capacity</td>
       <td valign=\"top\">c<font size=\"-1\"><sub>p</sub></font><br>
       </td>
       <td valign=\"top\">J/(kg K)<br>
       </td>
       </tr>
       <tr>
       <td valign=\"top\">&nbsp;9<br>
      </td>
      <td valign=\"top\">Specific isochoric heat capacity</td>
       <td valign=\"top\">c<font size=\"-1\"><sub>v</sub></font><br>
       </td>
       <td valign=\"top\">J/(kg K)<br>
       </td>
       </tr>
       <tr>
       <td valign=\"top\">10<br>
      </td>
      <td valign=\"top\">Isentropic exponent, kappa<nobr>=       <font face=\"Symbol\">-</font>(v/p)
(dp/dv)<font size=\"-1\"><sub>s</sub> </font></nobr></td>
     <td valign=\"top\">kappa (     <font face=\"Symbol\">k</font>)<br>
     </td>
     <td valign=\"top\">1<br>
     </td>
     </tr>
     <tr>
     <td valign=\"top\">11<br>
      </td>
      <td valign=\"top\">Speed of sound<br>
     </td>
     <td valign=\"top\">a<br>
     </td>
     <td valign=\"top\">m/s<br>
     </td>
     </tr>
     <tr>
     <td valign=\"top\">12<br>
      </td>
      <td valign=\"top\">Dryness fraction<br>
     </td>
     <td valign=\"top\">x<br>
     </td>
     <td valign=\"top\">kg/kg<br>
     </td>
     </tr>
     <tr>
     <td valign=\"top\">13<br>
      </td>
      <td valign=\"top\">Specific Helmholtz free energy,     f = u - Ts</td>
     <td valign=\"top\">f<br>
     </td>
     <td valign=\"top\">J/kg<br>
     </td>
     </tr>
     <tr>
     <td valign=\"top\">14<br>
      </td>
      <td valign=\"top\">Specific Gibbs free energy,     g = h - Ts</td>
     <td valign=\"top\">g<br>
     </td>
     <td valign=\"top\">J/kg<br>
     </td>
     </tr>
     <tr>
     <td valign=\"top\">15<br>
      </td>
      <td valign=\"top\">Isenthalpic exponent, <nobr> theta     = -(v/p)(dp/dv)<font
 size=\"-1\"><sub>h</sub></font></nobr></td>
     <td valign=\"top\">theta (<font face=\"Symbol\">q</font>)<br>
     </td>
     <td valign=\"top\">1<br>
     </td>
     </tr>
     <tr>
     <td valign=\"top\">16<br>
      </td>
      <td valign=\"top\">Isobaric volume expansion coefficient,     alpha = v<font
 size=\"-1\"><sup>-1</sup></font>       (dv/dT)<font size=\"-1\"><sub>p</sub>
    </font></td>
     <td valign=\"top\">alpha  (<font face=\"Symbol\">a</font>)<br>
     </td>
       <td valign=\"top\">1/K<br>
     </td>
     </tr>
     <tr>
     <td valign=\"top\">17<br>
      </td>
      <td valign=\"top\">Isochoric pressure coefficient,     <nobr>beta = p<font
 size=\"-1\"><sup><font face=\"Symbol\">-</font>1</sup>     </font>(dp/dT)<font
 size=\"-1\"><sub>v</sub></font></nobr>     </td>
     <td valign=\"top\">beta (<font face=\"Symbol\">b</font>)<br>
     </td>
     <td valign=\"top\">1/K<br>
     </td>
     </tr>
     <tr>
     <td valign=\"top\">18<br>
      </td>
      <td valign=\"top\">Isothermal compressibility,     g<nobr>amma  = <font
 face=\"Symbol\">-</font>v        <sup><font size=\"-1\"><font face=\"Symbol\">-</font>1</font></sup>(dv/dp)<font
 size=\"-1\"><sub>T</sub></font></nobr> </td>
        <td valign=\"top\">gamma (<font face=\"Symbol\">g</font>)<br>
     </td>
     <td valign=\"top\">1/Pa<br>
     </td>
     </tr>
     <!-- <tr><td valign=\"top\">f</td><td valign=\"top\">Fugacity</td></tr> --> <tr>
     <td valign=\"top\">19<br>
      </td>
      <td valign=\"top\">Dynamic viscosity</td>
     <td valign=\"top\">eta (<font face=\"Symbol\">h</font>)<br>
     </td>
     <td valign=\"top\">Pa s<br>
     </td>
     </tr>
     <tr>
     <td valign=\"top\">20<br>
      </td>
      <td valign=\"top\">Kinematic viscosity</td>
     <td valign=\"top\">nu (<font face=\"Symbol\">n</font>)<br>
     </td>
     <td valign=\"top\">m<sup>2</sup>/s<br>
     </td>
     </tr>
     <!-- <tr><td valign=\"top\">Pr</td><td valign=\"top\">Prandtl number</td></tr> --> <tr>
     <td valign=\"top\">21<br>
      </td>
      <td valign=\"top\">Thermal conductivity</td>
     <td valign=\"top\">lambda (<font face=\"Symbol\">l</font>)<br>
     </td>
     <td valign=\"top\">W/(m K)<br>
     </td>
     </tr>
     <tr>
     <td valign=\"top\">22 <br>
      </td>
      <td valign=\"top\">Surface tension</td>
     <td valign=\"top\">sigma (<font face=\"Symbol\">s</font>)<br>
     </td>
     <td valign=\"top\">N/m<br>
     </td>
     </tr>
  </tbody>
</table>
        <p>The properties 1-11 are calculated by default with the functions for dynamic
        simulation, 2 of these variables are the dynamic states and are the inputs
        to calculate all other properties. In addition to these properties
        of general interest, the entries to the thermodynamic Jacobian matrix which render
        the mass- and energy balances explicit in the input variables to the property calculation are also calculated.
        For an explanatory example using pressure and specific enthalpy as states, see the Examples sub-package.</p>
        <p>The high-level calls to steam properties are grouped into records comprising both the properties of general interest
        and the entries to the thermodynamic Jacobian. If additional properties are
        needed the low level functions in BaseIF97 provide more choice.</p>
        <HR size=3 width=\"90%\">
        <h4>Additional functions</h4>
        <ul>
        <li>Function <b>boundaryvals_p</b> computes the temperature and the specific enthalpy and
        entropy on both phase boundaries as a function of p</li>
        <li>Function <b>boundaryderivs_p</b> is the Modelica derivative function of <b>boundaryvals_p</b></li>
        <li>Function <b>extraDerivs_ph</b> computes all entries to Bridgmans tables for all
        one-phase regions of IF97 using inputs (p,h). All 336 directional derivatives of the
        thermodynamic surface can be computed as a ratio of two entries in the return data, see package Common
        for details.</li>
        <li>Function <b>extraDerivs_pT</b> computes all entries to Bridgmans tables for all
        one-phase regions of IF97 using inputs (p,T).</li>
        </ul>
        </p>
        </HTML>"),
          Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}},
            grid = {2.0, 2.0})), Protection(access = Access.icon));

      end BaseIF97;

      package Common
        //import SI = Modelica.SIunits;
        record HelmholtzData
          Modelica.SIunits.Density d;
          Modelica.SIunits.Temperature T;
          Modelica.SIunits.SpecificHeatCapacity R;
          annotation (
            Window(
              x = 0.16,
              y = 0.26,
              width = 0.6,
              height = 0.6),
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Rectangle(
              extent = {{-100, 50}, {100, -100}},
              lineColor = {0, 0, 255},
              fillColor = {255, 255, 127},
              fillPattern = FillPattern.Solid),
              Text(extent = {{-127, 115}, {127, 55}}, textString =
              "%name"),
              Line(points = {{-100, -50}, {100, -50}}, color = {0, 0, 0}),
              Line(points = {{-100, 0}, {100, 0}}, color = {0, 0, 0}),
              Line(points = {{0, 50}, {0, -100}}, color = {0, 0, 0})}),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end HelmholtzData;

        record GibbsData
          Modelica.SIunits.AbsolutePressure p;
          Modelica.SIunits.Temperature T;
          Modelica.SIunits.SpecificHeatCapacity R;
          annotation (
            Window(
              x = 0.16,
              y = 0.26,
              width = 0.6,
              height = 0.6),
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Rectangle(
              extent = {{-100, 50}, {100, -100}},
              lineColor = {0, 0, 255},
              fillColor = {255, 255, 127},
              fillPattern = FillPattern.Solid),
              Text(extent = {{-127, 115}, {127, 55}}, textString =
              "%name"),
              Line(points = {{-100, -50}, {100, -50}}, color = {0, 0, 0}),
              Line(points = {{-100, 0}, {100, 0}}, color = {0, 0, 0}),
              Line(points = {{0, 50}, {0, -100}}, color = {0, 0, 0})}),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end GibbsData;

        record GibbsDerivs
          "derivatives of dimensionless Gibbs-function w.r.t dimensionless pressure and temperature"
          extends Modelica.Icons.Record;
          Modelica.SIunits.Pressure p "pressure";
          Modelica.SIunits.Temperature T "temperature";
          Modelica.SIunits.SpecificHeatCapacity R "specific heat capacity";
          Real pi(unit = "1") "dimensionless pressure";
          Real tau(unit = "1") "dimensionless temperature";
          Real g(unit = "1") "dimensionless Gibbs-function";
          Real gpi(unit = "1") "derivative of g w.r.t. pi";
          Real gpipi(unit = "1") "2nd derivative of g w.r.t. pi";
          Real gtau(unit = "1") "derivative of g w.r.t. tau";
          Real gtautau(unit = "1") "2nd derivative of g w.r.t tau";
          Real gtaupi(unit = "1") "mixed derivative of g w.r.t. pi and tau";
          annotation (Protection(access = Access.icon));
        end GibbsDerivs;

        record HelmholtzDerivs
          "derivatives of dimensionless Helmholtz-function w.r.t dimensionless pressuredensity and temperature"
          extends Modelica.Icons.Record;
          Modelica.SIunits.Density d "density";
          Modelica.SIunits.Temperature T "temperature";
          Modelica.SIunits.SpecificHeatCapacity R "specific heat capacity";
          Real delta(unit = "1") "dimensionless density";
          Real tau(unit = "1") "dimensionless temperature";
          Real f(unit = "1") "dimensionless Helmholtz-function";
          Real fdelta(unit = "1") "derivative of f w.r.t. delta";
          Real fdeltadelta(unit = "1") "2nd derivative of f w.r.t. delta";
          Real ftau(unit = "1") "derivative of f w.r.t. tau";
          Real ftautau(unit = "1") "2nd derivative of f w.r.t. tau";
          Real fdeltatau(unit = "1") "mixed derivative of f w.r.t. delta and tau";
          annotation (Protection(access = Access.icon));
        end HelmholtzDerivs;

        record ThermoProperties_ph
          Modelica.SIunits.Temperature T(
            min = InitLimits.TMIN,
            max = InitLimits.TMAX,
            nominal = InitLimits.TNOM) "Temperature";
          Modelica.SIunits.Density d(
            min = InitLimits.DMIN,
            max = InitLimits.DMAX,
            nominal = InitLimits.DNOM) "Density";
          Modelica.SIunits.SpecificEnergy u(
            min = InitLimits.SEMIN,
            max = InitLimits.SEMAX,
            nominal = InitLimits.SENOM) "Specific inner energy";
          Modelica.SIunits.SpecificEntropy s(
            min = InitLimits.SSMIN,
            max = InitLimits.SSMAX,
            nominal = InitLimits.SSNOM) "Specific entropy";
          Modelica.SIunits.SpecificHeatCapacity cp(
            min = InitLimits.CPMIN,
            max = InitLimits.CPMAX,
            nominal = InitLimits.CPNOM) "Specific heat capacity at constant presure";
          Modelica.SIunits.DerDensityByEnthalpy ddhp
            "Derivative of density wrt. specific enthalpy at constant pressure";
          Modelica.SIunits.DerDensityByPressure ddph
            "Derivative of density wrt. pressure at constant specific enthalpy";
          Real duph(unit = "m3/kg")
            "Derivative of specific inner energy wrt. pressure at constant specific enthalpy";
          Real duhp(unit = "1")
            "Derivative of specific inner energy wrt. specific enthalpy at constant pressure";
          Real x "Vapor mass fraction";
          annotation (
            Window(
              x = 0.21,
              y = 0.32,
              width = 0.6,
              height = 0.6),
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Rectangle(
              extent = {{-100, 50}, {100, -100}},
              lineColor = {0, 0, 255},
              fillColor = {255, 255, 127},
              fillPattern = FillPattern.Solid),
              Text(extent = {{-127, 115}, {127, 55}}, textString =
              "%name"),
              Line(points = {{-100, -50}, {100, -50}}, color = {0, 0, 0}),
              Line(points = {{-100, 0}, {100, 0}}, color = {0, 0, 0}),
              Line(points = {{0, 50}, {0, -100}}, color = {0, 0, 0})}),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end ThermoProperties_ph;

        function gibbsToProps_ph
          input GibbsDerivs g "dimensionless derivatives of the Gibbs function";
          output ThermoProperties_ph pro;
        protected
          Real vt;
          Real vp;
        algorithm
          pro.T := min(max(g.T, InitLimits.TMIN), InitLimits.TMAX);
          pro.d := max(g.p, WaterSteam.BaseIF97.triple.ptriple) / (g.R * pro.T * g.pi * g.gpi);
          pro.u := g.T * g.R * (g.tau * g.gtau - g.pi * g.gpi);
          pro.s := g.R * (g.tau * g.gtau - g.g);
          pro.cp := -g.R * g.tau * g.tau * g.gtautau;
          vt := g.R / max(g.p, WaterSteam.BaseIF97.triple.ptriple) * (g.pi * g.gpi - g.tau * g.pi * g.gtaupi);
          vp := g.R * g.T / (max(g.p, WaterSteam.BaseIF97.triple.ptriple) *
            max(g.p, WaterSteam.BaseIF97.triple.ptriple)) * g.pi * g.pi * g.gpipi;
          pro.ddhp := -pro.d * pro.d * vt / (pro.cp);
          pro.ddph := -pro.d * pro.d * (vp * pro.cp - vt / pro.d + g.T * vt * vt) / pro.cp;
          pro.duph := -1 / pro.d + g.p / (pro.d * pro.d) * pro.ddph;
          pro.duhp := 1 + g.p / (pro.d * pro.d) * pro.ddhp;
          annotation (
            Window(
              x = 0.05,
              y = 0.05,
              width = 0.54,
              height = 0.72),
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Ellipse(
              extent = {{-100, 40}, {100, -100}},
              lineColor = {255, 127, 0},
              fillColor = {255, 255, 255},
              fillPattern = FillPattern.Solid),
              Text(
              extent = {{-84, -4}, {84, -52}},
              lineColor = {255, 127, 0},
              textString =
              "fonction"),
              Text(extent = {{-132, 102}, {144, 42}}, textString =
              "%name")}),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), DymolaStoredErrors,
            Diagram(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics), Protection(access = Access.icon));

        end gibbsToProps_ph;

        record NewtonDerivatives_ph
          Modelica.SIunits.AbsolutePressure p;
          Modelica.SIunits.SpecificEnthalpy h;
          Real pd;
          Real pt;
          Real hd;
          Real ht;
          annotation (
            Window(
              x = 0.25,
              y = 0.33,
              width = 0.6,
              height = 0.6),
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Rectangle(
              extent = {{-100, 50}, {100, -100}},
              lineColor = {0, 0, 255},
              fillColor = {255, 255, 127},
              fillPattern = FillPattern.Solid),
              Text(extent = {{-127, 115}, {127, 55}}, textString =
              "%name"),
              Line(points = {{-100, -50}, {100, -50}}, color = {0, 0, 0}),
              Line(points = {{-100, 0}, {100, 0}}, color = {0, 0, 0}),
              Line(points = {{0, 50}, {0, -100}}, color = {0, 0, 0})}),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end NewtonDerivatives_ph;

        function helmholtzToProps_ph
          input HelmholtzDerivs f "dimensionless derivatives of the Helmholtz function";
          output ThermoProperties_ph pro;
        protected
          Real pd;
          Real pt;

          Real cv "Heat capacity at constant volume";
        algorithm
          pro.d := f.d;
          pro.T := f.T;
          pro.s := f.R * (f.tau * f.ftau - f.f);
          pro.u := f.R * f.T * f.tau * f.ftau;
          cv := f.R * (-f.tau * f.tau * f.ftautau);
          // calculating cp near the critical point may be troublesome (cp -> inf).
          pro.cp := f.R * (-f.tau * f.tau * f.ftautau + (f.delta * f.fdelta - f.delta * f.tau *
            f.fdeltatau) ^ 2 / (2 * f.delta * f.fdelta + f.delta * f.delta * f.fdeltadelta));
          pd := f.R * f.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
          pt := f.R * f.d * f.delta * (f.fdelta - f.tau * f.fdeltatau);
          pro.ddph := (f.d * (cv * f.d + pt)) / (f.d * f.d * pd * cv + f.T * pt * pt);
          pro.ddhp := -f.d * f.d * pt / (f.d * f.d * pd * cv + f.T * pt * pt);
          annotation (
            Icon(graphics = {
              Ellipse(
              extent = {{-100, 40}, {100, -100}},
              lineColor = {255, 127, 0},
              fillColor = {255, 255, 255},
              fillPattern = FillPattern.Solid),
              Text(
              extent = {{-84, -4}, {84, -52}},
              lineColor = {255, 127, 0},
              textString =
              "fonction"),
              Text(extent = {{-134, 104}, {142, 44}}, textString =
              "%name")}),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Diagram(graphics), Protection(access = Access.icon));

        end helmholtzToProps_ph;

        record PhaseBoundaryProperties
          "thermodynamic base properties on the phase boundary"
          extends Modelica.Icons.Record;
          Modelica.SIunits.Density d "density";
          Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
          Modelica.SIunits.SpecificEnergy u "inner energy";
          Modelica.SIunits.SpecificEntropy s "specific entropy";
          Modelica.SIunits.SpecificHeatCapacity cp "heat capacity at constant pressure";
          Modelica.SIunits.SpecificHeatCapacity cv "heat capacity at constant volume";
          Real pt(unit = "Pa/K") "derivative of pressure wrt temperature";
          Real pd(unit = "Pa.m3/kg") "derivative of pressure wrt density";
          annotation (Protection(access = Access.icon));
        end PhaseBoundaryProperties;

        function gibbsToBoundaryProps
          "calulate phase boundary property record from dimensionless Gibbs function"

          extends Modelica.Icons.Function;
          input GibbsDerivs g "dimensionless derivatives of Gibbs function";
          output PhaseBoundaryProperties sat "phase boundary properties";
        protected
          Real vt "derivative of specific volume w.r.t. temperature";
          Real vp "derivative of specific volume w.r.t. pressure";
          annotation (Protection(access = Access.icon));
        algorithm
          sat.d := g.p / (g.R * g.T * g.pi * g.gpi);
          sat.h := g.R * g.T * g.tau * g.gtau;
          sat.u := g.T * g.R * (g.tau * g.gtau - g.pi * g.gpi);
          sat.s := g.R * (g.tau * g.gtau - g.g);
          sat.cp := -g.R * g.tau * g.tau * g.gtautau;
          sat.cv := g.R * (-g.tau * g.tau * g.gtautau + (g.gpi - g.tau * g.gtaupi) * (g.gpi - g.tau *
            g.gtaupi) / (g.gpipi));
          vt := g.R / g.p * (g.pi * g.gpi - g.tau * g.pi * g.gtaupi);
          vp := g.R * g.T / (g.p * g.p) * g.pi * g.pi * g.gpipi;
          // sat.kappa := -1/(sat.d*g.p)*sat.cp/(vp*sat.cp + vt*vt*g.T);
          sat.pt := -g.p / g.T * (g.gpi - g.tau * g.gtaupi) / (g.gpipi * g.pi);
          sat.pd := -g.R * g.T * g.gpi * g.gpi / (g.gpipi);
        end gibbsToBoundaryProps;

        function helmholtzToBoundaryProps
          "calulate phase boundary property record from dimensionless Helmholtz function"

          extends Modelica.Icons.Function;
          input HelmholtzDerivs f "dimensionless derivatives of Helmholtz function";
          output PhaseBoundaryProperties sat "phase boundary property record";
        protected
          Modelica.SIunits.Pressure p "pressure";
          annotation (Protection(access = Access.icon));
        algorithm
          p := f.R * f.d * f.T * f.delta * f.fdelta;
          sat.d := f.d;
          sat.h := f.R * f.T * (f.tau * f.ftau + f.delta * f.fdelta);
          sat.s := f.R * (f.tau * f.ftau - f.f);
          sat.u := f.R * f.T * f.tau * f.ftau;
          sat.cp := f.R * (-f.tau * f.tau * f.ftautau + (f.delta * f.fdelta - f.delta * f.tau * f.fdeltatau) ^
            2 / (2 * f.delta * f.fdelta + f.delta * f.delta * f.fdeltadelta));
          sat.cv := f.R * (-f.tau * f.tau * f.ftautau);
          sat.pt := f.R * f.d * f.delta * (f.fdelta - f.tau * f.fdeltatau);
          sat.pd := f.R * f.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
        end helmholtzToBoundaryProps;

        function HelmholtzOfph
        protected
          Modelica.SIunits.SpecificHeatCapacity cv;
        public
          input HelmholtzDerivs f
            "D茅riv茅es adimensionnelles de la fonction de Helmholtz" 
            annotation (Placement(transformation(extent = {{-85, 15}, {-15, 85}}, rotation =
              0)));
          input HelmholtzData dTR annotation (Placement(transformation(extent = {{15, 15},
            {85, 85}}, rotation = 0)));
          output NewtonDerivatives_ph nderivs annotation (Placement(transformation(
            extent = {{-85, -85}, {-15, -15}}, rotation = 0)));
        algorithm
          cv := -dTR.R * (f.tau * f.tau * f.ftautau);
          nderivs.p := dTR.d * dTR.R * dTR.T * f.delta * f.fdelta;
          nderivs.h := dTR.R * dTR.T * (f.tau * f.ftau + f.delta * f.fdelta);
          nderivs.pd := dTR.R * dTR.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
          nderivs.pt := dTR.R * dTR.d * f.delta * (f.fdelta - f.tau * f.fdeltatau);
          nderivs.ht := cv + nderivs.pt / dTR.d;
          nderivs.hd := (nderivs.pd - dTR.T * nderivs.pt / dTR.d) / dTR.d;
          annotation (
            Window(
              x = 0.09,
              y = 0.21,
              width = 0.6,
              height = 0.6),
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Ellipse(
              extent = {{-100, 40}, {100, -100}},
              lineColor = {255, 127, 0},
              fillColor = {255, 255, 255},
              fillPattern = FillPattern.Solid),
              Text(
              extent = {{-84, -4}, {84, -52}},
              lineColor = {255, 127, 0},
              textString =
              "fonction"),
              Text(extent = {{-134, 104}, {142, 44}}, textString =
              "%name")}),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end HelmholtzOfph;

        function cv2Phase
          input PhaseBoundaryProperties liq;
          input PhaseBoundaryProperties vap;
          input Real x "Vapor mass fraction";
          input Modelica.SIunits.Temperature T;
          input Modelica.SIunits.AbsolutePressure p;
          output Modelica.SIunits.SpecificHeatCapacity cv;
        protected
          Real dpT;
          Real dxv;
          Real dvT;
          Real dvTl;
          Real dvTv;
          Real duTl;
          Real duTv;
          Real dxt;
        algorithm
          dxv := if (liq.d <> vap.d) then liq.d * vap.d / (liq.d - vap.d) else 0.0;
          dpT := (vap.s - liq.s) * dxv;
          // wrong at critical point
          dvTl := (liq.pt - dpT) / liq.pd / liq.d / liq.d;
          dvTv := (vap.pt - dpT) / vap.pd / vap.d / vap.d;
          dxt := -dxv * (dvTl + x * (dvTv - dvTl));
          duTl := liq.cv + (T * liq.pt - p) * dvTl;
          duTv := vap.cv + (T * vap.pt - p) * dvTv;
          cv := duTl + x * (duTv - duTl) + dxt * (vap.u - liq.u);
          annotation (
            Window(
              x = 0.08,
              y = 0.14,
              width = 0.6,
              height = 0.61),
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Ellipse(
              extent = {{-100, 40}, {100, -100}},
              lineColor = {255, 127, 0},
              fillColor = {255, 255, 255},
              fillPattern = FillPattern.Solid),
              Text(
              extent = {{-84, -4}, {84, -52}},
              lineColor = {255, 127, 0},
              textString =
              "fonction"),
              Text(extent = {{-134, 104}, {142, 44}}, textString =
              "%name")}),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end cv2Phase;

        record NewtonDerivatives_ps
          Modelica.SIunits.AbsolutePressure p;
          Modelica.SIunits.SpecificEntropy s;
          Real pd;
          Real pt;
          Real sd;
          Real st;
          annotation (
            Window(
              x = 0.15,
              y = 0.3,
              width = 0.6,
              height = 0.6),
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Ellipse(
              extent = {{-100, 40}, {100, -100}},
              lineColor = {255, 127, 0},
              fillColor = {255, 255, 255},
              fillPattern = FillPattern.Solid),
              Text(
              extent = {{-84, -4}, {84, -52}},
              lineColor = {255, 127, 0},
              textString =
              "fonction"),
              Text(extent = {{-134, 104}, {142, 44}}, textString =
              "%name")}),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end NewtonDerivatives_ps;

        function HelmholtzOfps
        protected
          Modelica.SIunits.SpecificHeatCapacity cv;
        public
          input HelmholtzDerivs f
            "D茅riv茅es adimensionnelles de la fonction de Helmholtz" 
            annotation (Placement(transformation(extent = {{-85, 15}, {-15, 85}}, rotation =
              0)));
          input HelmholtzData dTR annotation (Placement(transformation(extent = {{15, 15},
            {85, 85}}, rotation = 0)));
          output NewtonDerivatives_ps nderivs annotation (Placement(transformation(
            extent = {{-85, -85}, {-15, -15}}, rotation = 0)));
        algorithm
          cv := -dTR.R * (f.tau * f.tau * f.ftautau);
          nderivs.p := dTR.d * dTR.R * dTR.T * f.delta * f.fdelta;
          nderivs.s := dTR.R * (f.tau * f.ftau - f.f);
          nderivs.pd := dTR.R * dTR.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
          nderivs.pt := dTR.R * dTR.d * f.delta * (f.fdelta - f.tau * f.fdeltatau);
          nderivs.st := cv / dTR.T;
          nderivs.sd := -nderivs.pt / (dTR.d * dTR.d);
          annotation (
            Window(
              x = 0.03,
              y = 0.14,
              width = 0.6,
              height = 0.6),
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Ellipse(
              extent = {{-100, 40}, {100, -100}},
              lineColor = {255, 127, 0},
              fillColor = {255, 255, 255},
              fillPattern = FillPattern.Solid),
              Text(
              extent = {{-84, -4}, {84, -52}},
              lineColor = {255, 127, 0},
              textString =
              "fonction"),
              Text(extent = {{-134, 104}, {142, 44}}, textString =
              "%name")}),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end HelmholtzOfps;

        record PropThermoSat
          Modelica.SIunits.AbsolutePressure P "Pressure";
          Modelica.SIunits.Temperature T "Temperature";
          Modelica.SIunits.Density rho "Density";
          Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
          Modelica.SIunits.SpecificHeatCapacity cp
            "Specific heat capacity at constant pressure";
          Real pt "Derivative of pressure wrt. temperature";
          Modelica.SIunits.SpecificHeatCapacity cv
            "Specific heat capacity at constant volume";
          /*
  Modelica.SIunits.SpecificEnergy u "Specific inner energy";
  Modelica.SIunits.SpecificEntropy s "Specific entropy";
  Real pd "Derivative of pressure wrt. density";
  */
          annotation (
            Window(
              x = 0.15,
              y = 0.32,
              width = 0.6,
              height = 0.6),
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Rectangle(
              extent = {{-100, 50}, {100, -100}},
              lineColor = {0, 0, 255},
              fillColor = {255, 255, 127},
              fillPattern = FillPattern.Solid),
              Text(extent = {{-127, 115}, {127, 55}}, textString =
              "%name"),
              Line(points = {{-100, -50}, {100, -50}}, color = {0, 0, 0}),
              Line(points = {{-100, 0}, {100, 0}}, color = {0, 0, 0}),
              Line(points = {{0, 50}, {0, -100}}, color = {0, 0, 0})}),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end PropThermoSat;

        function gibbsRho
          input Modelica.SIunits.AbsolutePressure P "Pressure";
          input Modelica.SIunits.Temperature T "Temperature";

          output Modelica.SIunits.Density rho "density";
          input GibbsDerivs g "D茅riv茅es de la fonction de Gibbs" 
            annotation (Placement(transformation(extent = {{-70, -70}, {70, 70}}, rotation =
              0)));
        algorithm
          rho := max(P, WaterSteam.BaseIF97.triple.ptriple) / (WaterSteam.BaseIF97.data.RH2O *
            max(T, WaterSteam.BaseIF97.triple.Ttriple) * g.pi * g.gpi);
          annotation (
            Window(
              x = 0.2,
              y = 0.26,
              width = 0.6,
              height = 0.6),
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Ellipse(
              extent = {{-100, 40}, {100, -100}},
              lineColor = {255, 127, 0},
              fillColor = {255, 255, 255},
              fillPattern = FillPattern.Solid),
              Text(
              extent = {{-84, -4}, {84, -52}},
              lineColor = {255, 127, 0},
              textString =
              "fonction"),
              Text(extent = {{-134, 104}, {142, 44}}, textString =
              "%name")}),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end gibbsRho;

        function gibbsPropsSat
          input Modelica.SIunits.AbsolutePressure P "Pressure";
          input Modelica.SIunits.Temperature T "Temperature";

          input GibbsDerivs g "D茅riv茅es de la fonction de Gibbs" 
            annotation (Placement(transformation(extent = {{-85, 15}, {-15, 85}}, rotation =
              0)));
          output PropThermoSat sat annotation (Placement(transformation(extent = {{15,
            15}, {85, 85}}, rotation = 0)));
        algorithm
          sat.P := max(P, WaterSteam.BaseIF97.triple.ptriple);
          sat.T := max(T, WaterSteam.BaseIF97.triple.Ttriple);
          sat.rho := sat.P / (WaterSteam.BaseIF97.data.RH2O * sat.T * g.pi * g.gpi);
          sat.h := WaterSteam.BaseIF97.data.RH2O * sat.T * g.tau * g.gtau;
          /*
  sat.u := sat.T*WaterSteam.BaseIF97.data.RH2O*(g.tau*g.gtau - g.pi*g.gpi);
  sat.s := WaterSteam.BaseIF97.data.RH2O*(g.tau*g.gtau - g.g);
  */
          sat.cp := -WaterSteam.BaseIF97.data.RH2O * g.tau * g.tau * g.gtautau;
          /*
  sat.cv :=WaterSteam.BaseIF97.data.RH2O
           *(-g.tau*g.tau*g.gtautau + (g.gpi - g.tau*g.gtaupi)*(g.gpi - g.tau*g.gtaupi)/(g.gpipi));
  sat.pt := -sat.P/sat.T*(g.gpi - g.tau*g.gtaupi)/(g.gpipi*g.pi);
  sat.pd := -WaterSteam.BaseIF97.data.RH2O*sat.T*g.gpi*g.gpi/(g.gpipi);
  */
          annotation (
            Window(
              x = 0.25,
              y = 0.27,
              width = 0.6,
              height = 0.6),
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Ellipse(
              extent = {{-100, 40}, {100, -100}},
              lineColor = {255, 127, 0},
              fillColor = {255, 255, 255},
              fillPattern = FillPattern.Solid),
              Text(
              extent = {{-84, -4}, {84, -52}},
              lineColor = {255, 127, 0},
              textString =
              "fonction"),
              Text(extent = {{-134, 104}, {142, 44}}, textString =
              "%name")}),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end gibbsPropsSat;

        function gibbsToProps_pT
          input GibbsDerivs g "dimensionless derivatives of the Gibbs funciton";
          output ThermoProperties_pT pro;
        protected
          Real vt;
          Real vp;
        algorithm
          pro.d := max(g.p, WaterSteam.BaseIF97.triple.ptriple) /
            (g.R * g.T * g.pi * g.gpi);
          pro.u := g.T * g.R * (g.tau * g.gtau - g.pi * g.gpi);
          pro.h := g.R * g.T * g.tau * g.gtau;
          pro.s := g.R * (g.tau * g.gtau - g.g);
          pro.cp := -g.R * g.tau * g.tau * g.gtautau;
          vt := g.R / max(g.p, WaterSteam.BaseIF97.triple.ptriple) *
            (g.pi * g.gpi - g.tau * g.pi * g.gtaupi);
          vp := g.R * g.T / (max(g.p, WaterSteam.BaseIF97.triple.ptriple) *
            max(g.p, WaterSteam.BaseIF97.triple.ptriple)) * g.pi * g.pi * g.gpipi;
          pro.ddpT := -(pro.d * pro.d) * vp;
          pro.ddTp := -(pro.d * pro.d) * vt;
          pro.duTp := pro.cp - g.p * vt;
          pro.dupT := -g.T * vt - g.p * vp;
          annotation (
            Window(
              x = 0.06,
              y = 0.13,
              width = 0.73,
              height = 0.76),
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Ellipse(
              extent = {{-100, 40}, {100, -100}},
              lineColor = {255, 127, 0},
              fillColor = {255, 255, 255},
              fillPattern = FillPattern.Solid),
              Text(
              extent = {{-84, -4}, {84, -52}},
              lineColor = {255, 127, 0},
              textString =
              "fonction"),
              Text(extent = {{-134, 104}, {142, 44}}, textString =
              "%name")}),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end gibbsToProps_pT;

        record ThermoProperties_pT
          Modelica.SIunits.Density d(
            min = InitLimits.DMIN,
            max = InitLimits.DMAX,
            nominal = InitLimits.DNOM) "Density";
          Modelica.SIunits.SpecificEnthalpy h(
            min = InitLimits.SHMIN,
            max = InitLimits.SHMAX,
            nominal = InitLimits.SHNOM) "Specific enthalpy";
          Modelica.SIunits.SpecificEnergy u(
            min = InitLimits.SEMIN,
            max = InitLimits.SEMAX,
            nominal = InitLimits.SENOM) "Specific inner energy";
          Modelica.SIunits.SpecificEntropy s(
            min = InitLimits.SSMIN,
            max = InitLimits.SSMAX,
            nominal = InitLimits.SSNOM) "Specific entropy";
          Modelica.SIunits.SpecificHeatCapacity cp(
            min = InitLimits.CPMIN,
            max = InitLimits.CPMAX,
            nominal = InitLimits.CPNOM) "Specific heat capacity at constant presure";
          Modelica.SIunits.DerDensityByTemperature ddTp
            "Derivative of the density wrt. temperature at constant pressure";
          Modelica.SIunits.DerDensityByPressure ddpT
            "Derivative of the density wrt. presure at constant temperature";
          Modelica.SIunits.DerEnergyByPressure dupT
            "Derivative of the inner energy wrt. pressure at constant temperature";
          Modelica.SIunits.SpecificHeatCapacity duTp
            "Derivative of the inner energy wrt. temperature at constant pressure";
          ThermoSysPro.Units.MassFraction x "Vapor mass fraction";
          annotation (
            Window(
              x = 0.23,
              y = 0.19,
              width = 0.68,
              height = 0.71),
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Rectangle(
              extent = {{-100, 50}, {100, -100}},
              lineColor = {0, 0, 255},
              fillColor = {255, 255, 127},
              fillPattern = FillPattern.Solid),
              Text(extent = {{-127, 115}, {127, 55}}, textString =
              "%name"),
              Line(points = {{-100, -50}, {100, -50}}, color = {0, 0, 0}),
              Line(points = {{-100, 0}, {100, 0}}, color = {0, 0, 0}),
              Line(points = {{0, 50}, {0, -100}}, color = {0, 0, 0})}),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end ThermoProperties_pT;

        function gibbsToProps_ps
          input GibbsDerivs g "dimensionless derivatives of the Gibbs function";
          output ThermoProperties_ps pro;
        protected
          Real vt;
          Real vp;
        algorithm
          pro.T := g.T;
          pro.d := g.p / (g.R * pro.T * g.pi * g.gpi);
          pro.u := g.T * g.R * (g.tau * g.gtau - g.pi * g.gpi);
          pro.h := g.R * g.T * g.tau * g.gtau;
          pro.cp := -g.R * g.tau * g.tau * g.gtautau;
          vt := g.R / g.p * (g.pi * g.gpi - g.tau * g.pi * g.gtaupi);
          vp := g.R * g.T / (g.p * g.p) * g.pi * g.pi * g.gpipi;
          pro.ddsp := -pro.d * pro.d * vt * g.T / (pro.cp);
          pro.ddps := -pro.d * pro.d * (vp + g.T * vt * vt / pro.cp);
          annotation (
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Ellipse(
              extent = {{-100, 40}, {100, -100}},
              lineColor = {255, 127, 0},
              fillColor = {255, 255, 255},
              fillPattern = FillPattern.Solid),
              Text(
              extent = {{-84, -4}, {84, -52}},
              lineColor = {255, 127, 0},
              textString =
              "fonction"),
              Text(extent = {{-134, 104}, {142, 44}}, textString =
              "%name")}),
            Window(
              x = 0.13,
              y = 0.26,
              width = 0.6,
              height = 0.6),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end gibbsToProps_ps;

        record ThermoProperties_ps
          Modelica.SIunits.Temperature T(
            min = InitLimits.TMIN,
            max = InitLimits.TMAX,
            nominal = InitLimits.TNOM) "Temperature";
          Modelica.SIunits.Density d(
            min = InitLimits.DMIN,
            max = InitLimits.DMAX,
            nominal = InitLimits.DNOM) "Density";
          Modelica.SIunits.SpecificEnergy u(
            min = InitLimits.SEMIN,
            max = InitLimits.SEMAX,
            nominal = InitLimits.SENOM) "Specific inner energy";
          Modelica.SIunits.SpecificEnthalpy h(
            min = InitLimits.SHMIN,
            max = InitLimits.SHMAX,
            nominal = InitLimits.SHNOM) "Specific enthalpy";
          Modelica.SIunits.SpecificHeatCapacity cp(
            min = InitLimits.CPMIN,
            max = InitLimits.CPMAX,
            nominal = InitLimits.CPNOM) "Specific heat capacity at constant pressure";
          ThermoSysPro.Units.DerDensityByEntropy ddsp
            "Derivative of the density wrt. specific entropy at constant pressure";
          Modelica.SIunits.DerDensityByPressure ddps
            "Derivative of the density wrt. pressure at constant specific entropy";
          ThermoSysPro.Units.MassFraction x "Vapor mass fraction";
          annotation (
            Window(
              x = 0.31,
              y = 0.2,
              width = 0.6,
              height = 0.6),
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Rectangle(
              extent = {{-100, 50}, {100, -100}},
              lineColor = {0, 0, 255},
              fillColor = {255, 255, 127},
              fillPattern = FillPattern.Solid),
              Text(extent = {{-127, 115}, {127, 55}}, textString =
              "%name"),
              Line(points = {{-100, -50}, {100, -50}}, color = {0, 0, 0}),
              Line(points = {{-100, 0}, {100, 0}}, color = {0, 0, 0}),
              Line(points = {{0, 50}, {0, -100}}, color = {0, 0, 0})}),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.5</b></p>
</HTML>
"), Protection(access = Access.icon));

        end ThermoProperties_ps;

        function helmholtzToProps_ps
          input HelmholtzDerivs f "dimensionless derivatives of the Helmholtz function";
          output ThermoProperties_ps pro;
        protected
          Real pd;
          Real pt;

          Real cv "Heat capacity at constant volume";
        algorithm
          pro.d := f.d;
          pro.T := f.T;
          pro.u := f.R * f.T * f.tau * f.ftau;
          pro.h := f.R * f.T * (f.tau * f.ftau + f.delta * f.fdelta);

          // calculating cp near the critical point may be troublesome (cp -> inf).
          pro.cp := f.R * (-f.tau * f.tau * f.ftautau + (f.delta * f.fdelta - f.delta * f.tau *
            f.fdeltatau) ^ 2 / (2 * f.delta * f.fdelta + f.delta * f.delta * f.fdeltadelta));
          cv := f.R * (-f.tau * f.tau * f.ftautau);
          pd := f.R * f.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
          pt := f.R * f.d * f.delta * (f.fdelta - f.tau * f.fdeltatau);
          pro.ddps := f.d * f.d * cv / (pd * f.d * f.d * cv + pt * pt * f.T);
          pro.ddsp := -f.d * f.d * pt * f.T / (f.d * f.d * pd * cv + f.T * pt * pt);
          annotation (
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Ellipse(
              extent = {{-100, 40}, {100, -100}},
              lineColor = {255, 127, 0},
              fillColor = {255, 255, 255},
              fillPattern = FillPattern.Solid),
              Text(
              extent = {{-84, -4}, {84, -52}},
              lineColor = {255, 127, 0},
              textString =
              "fonction"),
              Text(extent = {{-134, 104}, {142, 44}}, textString =
              "%name")}),
            Window(
              x = 0.13,
              y = 0.25,
              width = 0.6,
              height = 0.6),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end helmholtzToProps_ps;

        function gibbsToProps_dT
          input GibbsDerivs g;
          output ThermoProperties_dT pro;
        protected
          Real vt "derivative of specific volume w.r.t. temperature";
          Real vp "derivative of specific volume w.r.t. pressure";
        algorithm
          pro.p := g.p;
          pro.u := g.T * g.R * (g.tau * g.gtau - g.pi * g.gpi);
          pro.h := g.R * g.T * g.tau * g.gtau;
          pro.s := g.R * (g.tau * g.gtau - g.g);
          pro.cp := -g.R * g.tau * g.tau * g.gtautau;
          vt := g.R / g.p * (g.pi * g.gpi - g.tau * g.pi * g.gtaupi);
          vp := g.R * g.T / (g.p * g.p) * g.pi * g.pi * g.gpipi;
          pro.dudT := pro.cp + g.T * vt * vt / vp;
          annotation (
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Ellipse(
              extent = {{-100, 40}, {100, -100}},
              lineColor = {255, 127, 0},
              fillColor = {255, 255, 255},
              fillPattern = FillPattern.Solid),
              Text(
              extent = {{-84, -4}, {84, -52}},
              lineColor = {255, 127, 0},
              textString =
              "fonction"),
              Text(extent = {{-134, 104}, {142, 44}}, textString =
              "%name")}),
            Window(
              x = 0.08,
              y = 0.23,
              width = 0.6,
              height = 0.6),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end gibbsToProps_dT;

        record ThermoProperties_dT
          Modelica.SIunits.AbsolutePressure p(
            min = InitLimits.PMIN,
            max = InitLimits.PMAX,
            nominal = InitLimits.PNOM) "Pressure";
          Modelica.SIunits.SpecificEnthalpy h(
            min = InitLimits.SHMIN,
            max = InitLimits.SHMAX,
            nominal = InitLimits.SHNOM) "Specific enthalpy";
          Modelica.SIunits.SpecificEnergy u(
            min = InitLimits.SEMIN,
            max = InitLimits.SEMAX,
            nominal = InitLimits.SENOM) "Specific inner energy";
          Modelica.SIunits.SpecificEntropy s(
            min = InitLimits.SSMIN,
            max = InitLimits.SSMAX,
            nominal = InitLimits.SSNOM) "Specific entropy";
          Modelica.SIunits.SpecificHeatCapacity cp(
            min = InitLimits.CPMIN,
            max = InitLimits.CPMAX,
            nominal = InitLimits.CPNOM) "Specific heat capacity at constant pressure";
          Real dudT
            "Derivative of the inner energy wrt. density at constant temperature";
          ThermoSysPro.Units.MassFraction x "Vapor mas fraction";
          annotation (
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Rectangle(
              extent = {{-100, 50}, {100, -100}},
              lineColor = {0, 0, 255},
              fillColor = {255, 255, 127},
              fillPattern = FillPattern.Solid),
              Line(points = {{-100, -50}, {100, -50}}, color = {0, 0, 0}),
              Line(points = {{-100, 0}, {100, 0}}, color = {0, 0, 0}),
              Line(points = {{0, 50}, {0, -100}}, color = {0, 0, 0}),
              Text(extent = {{-127, 115}, {127, 55}}, textString =
              "%name")}),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end ThermoProperties_dT;

        function helmholtzToProps_dT
          input HelmholtzDerivs f;
          output ThermoProperties_dT pro;
        protected
          Real pt "derivative of presure w.r.t. temperature";
          Real pv "derivative of pressure w.r.t. specific volume";
        algorithm
          pro.p := f.R * f.d * f.T * f.delta * f.fdelta;
          pro.s := f.R * (f.tau * f.ftau - f.f);
          pro.h := f.R * f.T * (f.tau * f.ftau + f.delta * f.fdelta);
          pro.u := f.R * f.T * f.tau * f.ftau;
          pv := -1 / (f.d * f.d) * f.R * f.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);

          pt := f.R * f.d * f.delta * (f.fdelta - f.tau * f.fdeltatau);
          // calculating cp near the critical point may be troublesome (cp -> inf).
          pro.cp := f.R * (-f.tau * f.tau * f.ftautau + (f.delta * f.fdelta - f.delta * f.tau *
            f.fdeltatau) ^ 2 / (2 * f.delta * f.fdelta + f.delta * f.delta * f.fdeltadelta));
          pro.dudT := (pro.p - f.T * pt) / (f.d * f.d);
          annotation (
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Ellipse(
              extent = {{-100, 40}, {100, -100}},
              lineColor = {255, 127, 0},
              fillColor = {255, 255, 255},
              fillPattern = FillPattern.Solid),
              Text(
              extent = {{-84, -4}, {84, -52}},
              lineColor = {255, 127, 0},
              textString =
              "fonction"),
              Text(extent = {{-134, 104}, {142, 44}}, textString =
              "%name")}),
            Window(
              x = 0.09,
              y = 0.22,
              width = 0.6,
              height = 0.6),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end helmholtzToProps_dT;

        record NewtonDerivatives_pT
          Modelica.SIunits.AbsolutePressure p "Pressure";
          ThermoSysPro.Units.DerPressureByDensity pd
            "derivative of pressure wrt. density";
          annotation (
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Rectangle(
              extent = {{-100, 50}, {100, -100}},
              lineColor = {0, 0, 255},
              fillColor = {255, 255, 127},
              fillPattern = FillPattern.Solid),
              Line(points = {{-100, -50}, {100, -50}}, color = {0, 0, 0}),
              Line(points = {{-100, 0}, {100, 0}}, color = {0, 0, 0}),
              Line(points = {{0, 50}, {0, -100}}, color = {0, 0, 0}),
              Text(extent = {{-127, 115}, {127, 55}}, textString =
              "%name")}),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end NewtonDerivatives_pT;

        function HelmholtzOfpT

          input HelmholtzDerivs f;
          output NewtonDerivatives_pT nderivs annotation (Placement(transformation(
            extent = {{-85, -85}, {-15, -15}}, rotation = 0)));
        algorithm
          nderivs.p := f.d * f.R * f.T * f.delta * f.fdelta;
          nderivs.pd := f.R * f.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
          annotation (
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Ellipse(
              extent = {{-100, 40}, {100, -100}},
              lineColor = {255, 127, 0},
              fillColor = {255, 255, 255},
              fillPattern = FillPattern.Solid),
              Text(
              extent = {{-84, -4}, {84, -52}},
              lineColor = {255, 127, 0},
              textString =
              "fonction"),
              Text(extent = {{-134, 104}, {142, 44}}, textString =
              "%name")}),
            Window(
              x = 0.11,
              y = 0.25,
              width = 0.6,
              height = 0.6),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end HelmholtzOfpT;

        function helmholtzToProps_pT
          input HelmholtzDerivs f;
          output ThermoProperties_pT pro;
        protected
          Real pd "derivative of pressure wrt. density";
          Real pt "derivative of pressure wrt. temperature";
          Real pv "derivative of pressure wrt. specific volume";

          Real cv "Heat capacity at constant volume";
        algorithm
          pro.d := f.d;
          pro.s := f.R * (f.tau * f.ftau - f.f);
          pro.h := f.R * f.T * (f.tau * f.ftau + f.delta * f.fdelta);
          pro.u := f.R * f.T * f.tau * f.ftau;
          pd := f.R * f.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
          pt := f.R * f.d * f.delta * (f.fdelta - f.tau * f.fdeltatau);
          cv := f.R * (-f.tau * f.tau * f.ftautau);
          pv := -1 / (f.d * f.d) * pd;
          // calculating cp near the critical point may be troublesome (cp -> inf).
          pro.cp := f.R * (-f.tau * f.tau * f.ftautau + (f.delta * f.fdelta - f.delta * f.tau *
            f.fdeltatau) ^ 2 / (2 * f.delta * f.fdelta + f.delta * f.delta * f.fdeltadelta));
          pro.ddTp := -pt / pd;
          pro.ddpT := 1 / pd;
          pro.dupT := (f.d - f.T * pt) / (f.d * f.d * pd);
          pro.duTp := (-cv * f.d * f.d * pd + pt * f.d - f.T * pt * pt) / (f.d * f.d *
            pd);
          annotation (
            Icon(coordinateSystem(
              preserveAspectRatio = false,
              extent = {{-100, -100}, {100, 100}},
              grid = {2, 2}), graphics = {
              Ellipse(
              extent = {{-100, 40}, {100, -100}},
              lineColor = {255, 127, 0},
              fillColor = {255, 255, 255},
              fillPattern = FillPattern.Solid),
              Text(
              extent = {{-84, -4}, {84, -52}},
              lineColor = {255, 127, 0},
              textString =
              "fonction"),
              Text(extent = {{-134, 104}, {142, 44}}, textString =
              "%name")}),
            Window(
              x = 0.32,
              y = 0.14,
              width = 0.6,
              height = 0.6),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end helmholtzToProps_pT;

        record miniProp "Test record for derivatives"
          Modelica.SIunits.Temperature T "Temperature";
          Modelica.SIunits.Density d "Density";
          annotation (Protection(access = Access.icon));
        end miniProp;

        record IF97PhaseBoundaryProperties
          "thermodynamic base properties on the phase boundary for IF97 steam tables"
          extends Modelica.Icons.Record;
          Modelica.SIunits.SpecificHeatCapacity R "specific heat capacity";
          Modelica.SIunits.Temperature T "temperature";
          Modelica.SIunits.Density d "density";
          Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
          Modelica.SIunits.SpecificEntropy s "specific entropy";
          Modelica.SIunits.SpecificHeatCapacity cp "heat capacity at constant pressure";
          Modelica.SIunits.SpecificHeatCapacity cv "heat capacity at constant volume";
          Real dpT(unit = "Pa/K") "dp/dT derivative of saturation curve";
          Real pt(unit = "Pa/K") "derivative of pressure wrt temperature";
          Real pd(unit = "Pa.m3/kg") "derivative of pressure wrt density";
          Real vt(unit = "m3/(kg.K)")
            "derivative of specific volume w.r.t. temperature";
          Real vp(unit = "m3/(kg.Pa)") "derivative of specific volume w.r.t. pressure";
          annotation (Protection(access = Access.icon));
        end IF97PhaseBoundaryProperties;

        function water_ph_r4
          input Modelica.SIunits.AbsolutePressure p;
          input Modelica.SIunits.SpecificEnthalpy h;
        protected
          Real x;
          Real dpT;
        public
          output ThermoProperties_ph pro;
        protected
          PhaseBoundaryProperties liq;
          PhaseBoundaryProperties vap;
          GibbsDerivs gl;
          GibbsDerivs gv;
          HelmholtzDerivs fl;
          HelmholtzDerivs fv;
          Modelica.SIunits.Density dl;
          Modelica.SIunits.Density dv;
          Real cv "Heat capacity at constant volume";
        algorithm
          pro.T := BaseIF97.Basic.tsat(p);
          dpT := BaseIF97.Basic.dptofT(pro.T);
          dl := BaseIF97.Regions.rhol_p_R4b(p);
          dv := BaseIF97.Regions.rhov_p_R4b(p);
          if p < BaseIF97.data.PLIMIT4A then
            gl := BaseIF97.Basic.g1(p, pro.T);
            gv := BaseIF97.Basic.g2(p, pro.T);
            liq := gibbsToBoundaryProps(gl);
            vap := gibbsToBoundaryProps(gv);
          else
            fl := BaseIF97.Basic.f3(dl, pro.T);
            fv := BaseIF97.Basic.f3(dv, pro.T);
            liq := helmholtzToBoundaryProps(fl);
            vap := helmholtzToBoundaryProps(fv);
          end if;
          x := if (vap.h <> liq.h) then (h - liq.h) / (vap.h - liq.h) else 1.0;
          cv := cv2Phase(
            liq = liq,
            vap = vap,
            x = x,
            p = p,
            T = pro.T);
          pro.d := liq.d * vap.d / (vap.d + x * (liq.d - vap.d));
          pro.x := x;
          pro.u := x * vap.u + (1 - x) * liq.u;
          pro.s := x * vap.s + (1 - x) * liq.s;
          pro.cp := x * vap.cp + (1 - x) * liq.cp;
          pro.ddph := pro.d * (pro.d * cv / dpT + 1.0) / (dpT * pro.T);
          pro.ddhp := -pro.d * pro.d / (dpT * pro.T);
          annotation (
            Icon(graphics = {
              Text(extent = {{-134, 104}, {142, 44}}, textString =
              "%name"),
              Ellipse(
              extent = {{-100, 40}, {100, -100}},
              lineColor = {255, 127, 0},
              fillColor = {255, 255, 255},
              fillPattern = FillPattern.Solid),
              Text(
              extent = {{-84, -4}, {84, -52}},
              lineColor = {255, 127, 0},
              textString =
              "fonction")}),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.2</b></p>
</HTML>
"), Protection(access = Access.icon));

        end water_ph_r4;

        function water_ps_r4
          input Modelica.SIunits.AbsolutePressure p "pressure";
          input Modelica.SIunits.SpecificEntropy s "specific entropy";
        protected
          Real x;
          Real dpT;
        public
          output ThermoProperties_ps pro;
        protected
          PhaseBoundaryProperties liq;
          PhaseBoundaryProperties vap;
          GibbsDerivs gl
            "dimensionless Gibbs function and derivatives wrt dimensionless presure and temperature";
          GibbsDerivs gv
            "dimensionless Gibbs function and derivatives wrt dimensionless presure and temperature";
          HelmholtzDerivs fl
            "dimensionless Helmholtz function and derivatives wrt dimensionless presure and temperature";
          HelmholtzDerivs fv
            "dimensionless Helmholtz function and derivatives wrt dimensionless presure and temperature";
          Real cv "Heat capacity at constant volume";
          Modelica.SIunits.Density dl;
          Modelica.SIunits.Density dv;
        algorithm
          pro.T := BaseIF97.Basic.tsat(p);
          dpT := BaseIF97.Basic.dptofT(pro.T);

          dl := BaseIF97.Regions.rhol_p_R4b(p);
          dv := BaseIF97.Regions.rhov_p_R4b(p);
          if p < BaseIF97.data.PLIMIT4A then
            gl := BaseIF97.Basic.g1(p, pro.T);
            gv := BaseIF97.Basic.g2(p, pro.T);
            liq := gibbsToBoundaryProps(gl);
            vap := gibbsToBoundaryProps(gv);
          else
            fl := BaseIF97.Basic.f3(dl, pro.T);
            fv := BaseIF97.Basic.f3(dv, pro.T);
            liq := helmholtzToBoundaryProps(fl);
            vap := helmholtzToBoundaryProps(fv);
          end if;
          x := if (vap.s <> liq.s) then (s - liq.s) / (vap.s - liq.s) else 1.0;
          pro.x := x;
          pro.d := liq.d * vap.d / (vap.d + x * (liq.d - vap.d));
          pro.u := x * vap.u + (1 - x) * liq.u;
          pro.h := x * vap.h + (1 - x) * liq.h;
          pro.cp := Modelica.Constants.inf;
          cv := cv2Phase(
            liq,
            vap,
            x,
            pro.T,
            p);
          pro.ddps := cv * pro.d * pro.d / (dpT * dpT * pro.T);
          pro.ddsp := -pro.d * pro.d / dpT;
          annotation (
            Icon(graphics = {
              Text(extent = {{-134, 104}, {142, 44}}, textString =
              "%name"),
              Ellipse(
              extent = {{-100, 40}, {100, -100}},
              lineColor = {255, 127, 0},
              fillColor = {255, 255, 255},
              fillPattern = FillPattern.Solid),
              Text(
              extent = {{-84, -4}, {84, -52}},
              lineColor = {255, 127, 0},
              textString =
              "fonction")}),
            Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

        end water_ps_r4;

        record IF97TwoPhaseAnalytic
          "Intermediate property data record for IF97, analytic Jacobian version"
          extends Modelica.Icons.Record;
          Integer phase "phase: 2 for two-phase, 1 for one phase, 0 if unknown";
          Integer region(min = 1, max = 5) "IF 97 region";
          Modelica.SIunits.Pressure p "pressure";
          Modelica.SIunits.Temp_K T "temperature";
          Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
          Modelica.SIunits.SpecificHeatCapacity R "gas constant";
          Modelica.SIunits.SpecificHeatCapacity cp "specific heat capacity";
          Real cpt "derivative of cp w.r.t. temperature";
          Modelica.SIunits.SpecificHeatCapacity cv "specific heat capacity";
          Real cvt "derivative of cv w.r.t. temperature";
          Modelica.SIunits.Density rho "density";
          Modelica.SIunits.SpecificEntropy s "specific entropy";
          ThermoSysPro.Units.DerPressureByTemperature pt
            "derivative of pressure wrt temperature";
          ThermoSysPro.Units.DerPressureByDensity pd
            "derivative of pressure wrt density";
          Real ptt "2nd derivative of pressure wrt temperature";
          Real pdd "2nd derivative of pressure wrt density";
          Real ptd "mixed derivative of pressure w.r.t. density and temperature";
          Real vt "derivative of specific volume w.r.t. temperature";
          Real vp "derivative of specific volume w.r.t. pressure";
          Real vtt "2nd derivative of specific volume w.r.t. temperature";
          Real vpp "2nd derivative of specific volume w.r.t. pressure";
          Real vtp
            "mixed derivative of specific volume w.r.t. pressure and temperature";
          Real x "dryness fraction";
          Real dpT "dp/dT derivative of saturation curve";
          annotation (Protection(access = Access.icon));
        end IF97TwoPhaseAnalytic;

        record IF97BaseTwoPhase "Intermediate property data record for IF 97"
          extends Modelica.Icons.Record;
          Integer phase "phase: 2 for two-phase, 1 for one phase, 0 if unknown";
          Integer region(min = 1, max = 5) "IF 97 region";
          Modelica.SIunits.Pressure p "pressure";
          Modelica.SIunits.Temp_K T "temperature";
          Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
          Modelica.SIunits.SpecificHeatCapacity R "gas constant";
          Modelica.SIunits.SpecificHeatCapacity cp "specific heat capacity";
          Modelica.SIunits.SpecificHeatCapacity cv "specific heat capacity";
          Modelica.SIunits.Density rho "density";
          Modelica.SIunits.SpecificEntropy s "specific entropy";
          ThermoSysPro.Units.DerPressureByTemperature pt
            "derivative of pressure wrt temperature";
          ThermoSysPro.Units.DerPressureByDensity pd
            "derivative of pressure wrt density";
          Real vt "derivative of specific volume w.r.t. temperature";
          Real vp "derivative of specific volume w.r.t. pressure";
          Real x "dryness fraction";
          Real dpT "dp/dT derivative of saturation curve";
          annotation (Protection(access = Access.icon));
        end IF97BaseTwoPhase;

        record GibbsDerivs3rd
          "derivatives of dimensionless Gibbs-function w.r.t dimensionless pressure and temperature, including 3rd derivatives"
          extends Modelica.Icons.Record;
          Modelica.SIunits.Pressure p "pressure";
          Modelica.SIunits.Temperature T "temperature";
          Modelica.SIunits.SpecificHeatCapacity R "specific heat capacity";
          Real pi(unit = "1") "dimensionless pressure";
          Real tau(unit = "1") "dimensionless temperature";
          Real g(unit = "1") "dimensionless Gibbs-function";
          Real gpi(unit = "1") "derivative of g w.r.t. pi";
          Real gpipi(unit = "1") "2nd derivative of g w.r.t. pi";
          Real gpipipi(unit = "1") "3rd derivative of g w.r.t. pi";
          Real gtau(unit = "1") "derivative of g w.r.t. tau";
          Real gtautau(unit = "1") "2nd derivative of g w.r.t tau";
          Real gtautautau(unit = "1") "3rd derivative of g w.r.t tau";
          Real gpitau(unit = "1") "mixed derivative of g w.r.t. pi and tau";
          Real gpitautau(unit = "1") "mixed derivative of g w.r.t. pi and tau (2nd)";
          Real gpipitau(unit = "1") "mixed derivative of g w.r.t. pi (2nd) and tau";
          annotation (Protection(access = Access.icon));
        end GibbsDerivs3rd;

        function gibbsToBoundaryProps3rd
          "calulate phase boundary property record from dimensionless Gibbs function"
          extends Modelica.Icons.Function;
          input TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.GibbsDerivs3rd g
            "dimensionless derivatives of Gibbs function";

          output TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.PhaseBoundaryProperties3rd sat
            "phase boundary properties";
        protected
          Real v "specific volume";
          Real vp3 "Third power of vp";
          Real ivp3 "Inverse of third power of vp";
          annotation (Protection(access = Access.icon));
        algorithm
          sat.d := g.p / (g.R * g.T * g.pi * g.gpi);
          sat.h := g.R * g.T * g.tau * g.gtau;
          sat.u := g.T * g.R * (g.tau * g.gtau - g.pi * g.gpi);
          sat.s := g.R * (g.tau * g.gtau - g.g);
          sat.cp := -g.R * g.tau * g.tau * g.gtautau;
          sat.cv := g.R * (-g.tau * g.tau * g.gtautau + (g.gpi - g.tau * g.gpitau) * (g.gpi - g.tau *
            g.gpitau) / (g.gpipi));
          sat.pt := -g.p / g.T * (g.gpi - g.tau * g.gpitau) / (g.gpipi * g.pi);
          sat.pd := -g.R * g.T * g.gpi * g.gpi / (g.gpipi);
          v := 1 / sat.d;
          sat.vt := g.R / g.p * (g.pi * g.gpi - g.tau * g.pi * g.gpitau);
          sat.vp := g.R * g.T / (g.p * g.p) * g.pi * g.pi * g.gpipi;
          sat.vtt := g.R * g.pi / g.p * g.tau / g.T * g.tau * g.gpitautau;
          sat.vtp := g.R * g.pi * g.pi / (g.p * g.p) * (g.gpipi - g.tau * g.gpipitau);
          sat.vpp := g.R * g.T * g.pi * g.pi * g.pi / (g.p * g.p * g.p) * g.gpipipi;
          sat.cpt := g.R * g.tau * g.tau / g.T * (2 * g.gtautau + g.tau * g.gtautautau);
          vp3 := sat.vp * sat.vp * sat.vp;
          ivp3 := 1 / vp3;
          sat.ptt := -(sat.vtt * sat.vp * sat.vp - 2.0 * sat.vt * sat.vtp * sat.vp + sat.vt * sat.vt * sat.vpp) * ivp3;
          sat.pdd := -sat.vpp * ivp3 * v * v * v * v - 2 * v * sat.pd "= pvv/d^4";
          sat.ptd := (sat.vtp * sat.vp - sat.vt * sat.vpp) * ivp3 / (sat.d * sat.d)
            "= -ptv/d^2";
          sat.cvt := (vp3 * sat.cpt + sat.vp * sat.vp * sat.vt * sat.vt + 3.0 * sat.vp * sat.vp * g.T * sat.vt * sat.vtt - 3.0 * sat.vtp * sat.vp * g.T * sat.vt * sat.vt + g.T * sat.vt * sat.vt * sat.vt * sat.vpp) * ivp3;
        end gibbsToBoundaryProps3rd;

        record HelmholtzDerivs3rd
          "derivatives of dimensionless Helmholtz-function w.r.t dimensionless pressuredensity and temperature, including 3rd derivatives"
          extends Modelica.Icons.Record;
          Modelica.SIunits.Density d "density";
          Modelica.SIunits.Temperature T "temperature";
          Modelica.SIunits.SpecificHeatCapacity R "specific heat capacity";
          Real delta(unit = "1") "dimensionless density";
          Real tau(unit = "1") "dimensionless temperature";
          Real f(unit = "1") "dimensionless Helmholtz-function";
          Real fdelta(unit = "1") "derivative of f w.r.t. delta";
          Real fdeltadelta(unit = "1") "2nd derivative of f w.r.t. delta";
          Real fdeltadeltadelta(unit = "1") "3rd derivative of f w.r.t. delta";
          Real ftau(unit = "1") "derivative of f w.r.t. tau";
          Real ftautau(unit = "1") "2nd derivative of f w.r.t. tau";
          Real ftautautau(unit = "1") "3rd derivative of f w.r.t. tau";
          Real fdeltatau(unit = "1") "mixed derivative of f w.r.t. delta and tau";
          Real fdeltadeltatau(unit = "1")
            "mixed derivative of f w.r.t. delta (2nd) and tau";
          Real fdeltatautau(unit = "1")
            "mixed derivative of f w.r.t. delta and tau (2nd) ";
          annotation (Protection(access = Access.icon));
        end HelmholtzDerivs3rd;

        function helmholtzToBoundaryProps3rd
          "calulate phase boundary property record from dimensionless Helmholtz function"

          extends Modelica.Icons.Function;
          input TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.HelmholtzDerivs3rd f
            "dimensionless derivatives of Helmholtz function";

          output TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.PhaseBoundaryProperties3rd sat
            "phase boundary property record";
        protected
          Modelica.SIunits.Pressure p "pressure";
        algorithm
          p := f.R * f.d * f.T * f.delta * f.fdelta;
          sat.d := f.d;
          sat.h := f.R * f.T * (f.tau * f.ftau + f.delta * f.fdelta);
          sat.s := f.R * (f.tau * f.ftau - f.f);
          sat.u := f.R * f.T * f.tau * f.ftau;
          sat.cp := f.R * (-f.tau * f.tau * f.ftautau + (f.delta * f.fdelta - f.delta * f.tau * f.fdeltatau) ^
            2 / (2 * f.delta * f.fdelta + f.delta * f.delta * f.fdeltadelta));
          sat.cv := f.R * (-f.tau * f.tau * f.ftautau);
          sat.pt := f.R * f.d * f.delta * (f.fdelta - f.tau * f.fdeltatau);
          sat.pd := f.R * f.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
          sat.pdd := f.R * f.T * f.delta / f.d * (2.0 * f.fdelta + 4.0 * f.delta * f.fdeltadelta +
            f.delta * f.delta * f.fdeltadeltadelta);
          sat.ptt := f.R * f.d * f.delta * f.tau * f.tau / f.T * f.fdeltatautau;
          sat.ptd := f.R * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta - 2.0 * f.tau * f.fdeltatau -
            f.delta * f.tau * f.fdeltadeltatau);
          sat.cvt := f.R * f.tau * f.tau / f.T * (2.0 * f.ftautau + f.tau * f.ftautautau);

          annotation (Icon(graphics), Protection(access = Access.icon));

        end helmholtzToBoundaryProps3rd;

        record IF97PhaseBoundaryProperties3rd
          "Thermodynamic base properties on the phase boundary, Analytic Jacobian verModelica.SIunitson"
          extends Modelica.Icons.Record;
          Modelica.SIunits.SpecificHeatCapacity R "specific heat capacity";
          Modelica.SIunits.Temperature T "temperature";
          Modelica.SIunits.Density d "denModelica.SIunitsty";
          Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
          Modelica.SIunits.SpecificEntropy s "specific entropy";
          Modelica.SIunits.SpecificHeatCapacity cp "heat capacity at constant pressure";
          Modelica.SIunits.SpecificHeatCapacity cv "heat capacity at constant volume";
          ThermoSysPro.Units.DerPressureByTemperature dpT
            "dp/dT derivative of saturation curve";
          Real dpTT(unit = "Pa/(K.K)") "Second derivative of saturation curve";
          ThermoSysPro.Units.DerPressureByTemperature pt
            "derivative of pressure wrt temperature";
          ThermoSysPro.Units.DerPressureByDensity pd
            "derivative of pressure wrt denModelica.SIunitsty";
          Real vt(unit = "m3/(kg.K)")
            "derivative of specific volume w.r.t. temperature";
          Real vp(unit = "m3/(kg.Pa)") "derivative of specific volume w.r.t. pressure";
          Real cvt "Derivative of cv w.r.t. temperature";
          Real cpt "Derivative of cp w.r.t. temperature";
          Real ptt "2nd derivative of pressure wrt temperature";
          Real pdd "2nd derivative of pressure wrt denModelica.SIunitsty";
          Real ptd
            "Mixed derivative of pressure w.r.t. denModelica.SIunitsty and temperature";
          Real vtt "2nd derivative of specific volume w.r.t. temperature";
          Real vpp "2nd derivative of specific volume w.r.t. pressure";
          Real vtp
            "Mixed derivative of specific volume w.r.t. pressure and temperature";
          annotation (Protection(access = Access.icon));
        end IF97PhaseBoundaryProperties3rd;

        record PhaseBoundaryProperties3rd
          "thermodynamic base properties on the phase boundary"
          extends Modelica.Icons.Record;
          Modelica.SIunits.Temperature T "Temperature";
          Real dpT "dp/dT derivative of saturation curve";
          Modelica.SIunits.Density d "Density";
          Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
          Modelica.SIunits.SpecificEnergy u "Inner energy";
          Modelica.SIunits.SpecificEntropy s "Specific entropy";
          Modelica.SIunits.SpecificHeatCapacity cp "Heat capacity at constant pressure";
          Modelica.SIunits.SpecificHeatCapacity cv "Heat capacity at constant volume";
          Real pt "Derivative of pressure wrt temperature";
          Real pd "Derivative of pressure wrt density";
          Real cvt "Derivative of cv w.r.t. temperature";
          Real cpt "Derivative of cp w.r.t. temperature";
          Real ptt "2nd derivative of pressure wrt temperature";
          Real pdd "2nd derivative of pressure wrt density";
          Real ptd "Mixed derivative of pressure w.r.t. density and temperature";
          Real vt "Derivative of specific volume w.r.t. temperature";
          Real vp "Derivative of specific volume w.r.t. pressure";
          Real vtt "2nd derivative of specific volume w.r.t. temperature";
          Real vpp "2nd derivative of specific volume w.r.t. pressure";
          Real vtp
            "Mixed derivative of specific volume w.r.t. pressure and temperature";
          annotation (Protection(access = Access.icon));
        end PhaseBoundaryProperties3rd;
        annotation (
          Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}},
            preserveAspectRatio = false,
            grid = {2.0, 2.0})),
          Window(
            x = 0.45,
            y = 0.01,
            width = 0.35,
            height = 0.49,
            library = 1,
            autolayout = 1),
          Documentation(info = "<html>
<p><b>Adapted from the ThermoFlow library (H. Tummescheit)</b></p>
</HTML>
<html>
<p><b>Version 1.0</b></p>
</HTML>
"), Protection(access = Access.icon));

      end Common;

      package IF97_packages

        package IF97_wAJ
          function Water_Ph
            input Modelica.SIunits.AbsolutePressure p "Pressure";
            input Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
            input Integer mode = 0 "IF97 region. 0:automatic";
          protected
            Integer phase;
            Integer region;
            Integer error;
            Modelica.SIunits.Temperature T;
            Modelica.SIunits.Density d;
            Boolean supercritical;
          public
            output TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.ThermoProperties_ph pro 
              annotation (Placement(transformation(extent = {{-90, 15}, {-43.3333, 61.6667}},
                rotation = 0)));
          protected
            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.GibbsDerivs g 
              annotation (Placement(transformation(extent = {{-90,
                -85}, {-43.3333, -38.3333}}, rotation = 0)));

            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.HelmholtzDerivs f 
              annotation (Placement(transformation(extent = {{-23.3333, -85}, {23.3333,
                -38.3333}}, rotation = 0)));
          algorithm
            supercritical := (p > WaterSteam.BaseIF97.data.PCRIT);
            phase := if ((h < WaterSteam.BaseIF97.Regions.hl_p(p)) or 
              (h > WaterSteam.BaseIF97.Regions.hv_p(p)) or 
              supercritical) then 1 else 2;
            region := WaterSteam.BaseIF97.Regions.region_ph(p, h, phase, mode);
            if (region == 1) then
              T := WaterSteam.BaseIF97.Basic.tph1(p, h);
              g := WaterSteam.BaseIF97.Basic.g1(p, T);
              pro := WaterSteam.Common.gibbsToProps_ph(g);
              pro.x := if (supercritical) then -1 else 0;
            elseif (region == 2) then
              T := WaterSteam.BaseIF97.Basic.tph2(p, h);
              g := WaterSteam.BaseIF97.Basic.g2(p, T);
              pro := WaterSteam.Common.gibbsToProps_ph(g);
              pro.x := if (supercritical) then -1 else 1;
            elseif (region == 3) then
              (d,T,error) := WaterSteam.BaseIF97.Inverses.dtofph3(p = p, h = h, delp = 1.0e-7, delh = 1.0e-6);
              f := WaterSteam.BaseIF97.Basic.f3(d, T);
              pro := WaterSteam.Common.helmholtzToProps_ph(f);

              if (h > WaterSteam.BaseIF97.data.HCRIT) then
                pro.x := if (supercritical) then -1 else 1;
              else
                pro.x := if (supercritical) then -1 else 0;
              end if;
            elseif (region == 4) then
              pro := WaterSteam.Common.water_ph_r4(p, h);
            elseif (region == 5) then
              (T,error) := WaterSteam.BaseIF97.Inverses.tofph5(p = p, h = h, reldh = 1.0e-7);
              g := WaterSteam.BaseIF97.Basic.g5(p, T);
              pro := WaterSteam.Common.gibbsToProps_ph(g);
              pro.x := if (supercritical) then -1 else 1;
            else
              assert(false, "Water_Ph: Incorrect region number (" + String(region) + ")");
            end if;
            annotation (
              derivative(noDerivative = mode) = Water_Ph_der,
              Icon(coordinateSystem(
                preserveAspectRatio = false,
                extent = {{-100, -100}, {100, 100}},
                grid = {2, 2}), graphics = {
                Text(extent = {{-134, 104}, {142, 44}}, textString =
                "%name"),
                Ellipse(
                extent = {{-100, 40}, {100, -100}},
                lineColor = {255, 127, 0},
                fillColor = {255, 255, 255},
                fillPattern = FillPattern.Solid),
                Text(
                extent = {{-84, -4}, {84, -52}},
                lineColor = {255, 127, 0},
                textString =
                "fonction")}),
              Window(
                x = 0.06,
                y = 0.1,
                width = 0.75,
                height = 0.73),
              Documentation(info = "<html>
<p><b>Copyright &copy; EDF 2002 - 2010</b></p>
</HTML>
<html>
<p><b>ThermoSysPro Version 2.0</b></p>
</HTML>
"), Protection(access = Access.icon));

          end Water_Ph;

          function Water_Ps
            input Modelica.SIunits.AbsolutePressure p "Pressure";
            input Modelica.SIunits.SpecificEntropy s "Specific entropy";
            input Integer mode = 0 "IF97 region. 0:automatic";
          protected
            Integer phase;
            Integer region;
            Integer error;
            Modelica.SIunits.Temperature T;
            Modelica.SIunits.Density d;
            Boolean supercritical;
          public
            output TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.ThermoProperties_ps pro;
          protected
            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.GibbsDerivs g 
              annotation (Placement(transformation(extent = {{-90,
                -85}, {-43.3333, -38.3333}}, rotation = 0)));

            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.HelmholtzDerivs f 
              annotation (Placement(transformation(extent = {{-23.3333, -85}, {23.3333,
                -38.3333}}, rotation = 0)));
          algorithm
            supercritical := (p > WaterSteam.BaseIF97.data.PCRIT);
            phase := if ((s < WaterSteam.BaseIF97.Regions.sl_p(p)) or 
              (s > WaterSteam.BaseIF97.Regions.sv_p(p)) or 
              supercritical) then 1 else 2;

            region := WaterSteam.BaseIF97.Regions.region_ps(p, s, phase, mode);
            if (region == 1) then
              T := WaterSteam.BaseIF97.Basic.tps1(p, s);
              g := WaterSteam.BaseIF97.Basic.g1(p, T);
              pro := WaterSteam.Common.gibbsToProps_ps(g);
              pro.x := if (supercritical) then -1 else 0;
            elseif (region == 2) then
              T := WaterSteam.BaseIF97.Basic.tps2(p, s);
              g := WaterSteam.BaseIF97.Basic.g2(p, T);
              pro := WaterSteam.Common.gibbsToProps_ps(g);
              pro.x := if (supercritical) then -1 else 1;
            elseif (region == 3) then
              (d,T,error) := WaterSteam.BaseIF97.Inverses.dtofps3(p = p, s = s, delp = 1.0e-7, dels = 1.0e-6);
              f := WaterSteam.BaseIF97.Basic.f3(d, T);
              pro := WaterSteam.Common.helmholtzToProps_ps(f);
              pro.x := if (supercritical) then -1 else 0;
            elseif (region == 4) then
              pro := WaterSteam.Common.water_ps_r4(p, s);
            elseif (region == 5) then
              (T,error) := WaterSteam.BaseIF97.Inverses.tofps5(p = p, s = s, relds = 1.0e-7);
              g := WaterSteam.BaseIF97.Basic.g5(p, T);
              pro := WaterSteam.Common.gibbsToProps_ps(g);
              pro.x := if (supercritical) then -1 else 1;
            else
              assert(false, "Water_Ps: Incorrect region number");
            end if;
            annotation (
              derivative(noDerivative = mode) = Water_Ps_der,
              Window(
                x = 0.22,
                y = 0.2,
                width = 0.6,
                height = 0.6),
              Icon(coordinateSystem(
                preserveAspectRatio = false,
                extent = {{-100, -100}, {100, 100}},
                grid = {2, 2}), graphics = {
                Text(extent = {{-134, 104}, {142, 44}}, textString =
                "%name"),
                Ellipse(
                extent = {{-100, 40}, {100, -100}},
                lineColor = {255, 127, 0},
                fillColor = {255, 255, 255},
                fillPattern = FillPattern.Solid),
                Text(
                extent = {{-84, -4}, {84, -52}},
                lineColor = {255, 127, 0},
                textString =
                "fonction")}),
              Documentation(info = "<html>
<p><b>Copyright &copy; EDF 2002 - 2010</b></p>
</HTML>
<html>
<p><b>ThermoSysPro Version 2.0</b></p>
</HTML>
"), Protection(access = Access.icon));

          end Water_Ps;

          function Water_sat_P
            input Modelica.SIunits.AbsolutePressure P "Pressure";
          protected
            Modelica.SIunits.Temperature T;
          public
            output TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.PropThermoSat lsat 
              annotation (Placement(transformation(
                extent = {{-85, 15}, {-15, 85}}, rotation = 0)));

            output TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.PropThermoSat vsat 
              annotation (Placement(transformation(
                extent = {{15, 15}, {85, 85}}, rotation = 0)));
          protected
            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.GibbsDerivs gl 
              annotation (Placement(transformation(extent = {{-85,
                -85}, {-15, -15}}, rotation = 0)));

            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.GibbsDerivs gv 
              annotation (Placement(transformation(extent = {{15,
                -85}, {85, -15}}, rotation = 0)));
          algorithm
            /*  if (not (P < SteamIF97.data.plimit4a)) then
    assert(false, "Eau_sat_P: Pression > 16.5292e6 Pa");
  end if;*/

            T := WaterSteam.BaseIF97.Basic.tsat(P);

            gl := WaterSteam.BaseIF97.Basic.g1(P, T);
            lsat := WaterSteam.Common.gibbsPropsSat(
              P, T, gl);

            gv := WaterSteam.BaseIF97.Basic.g2(P, T);
            vsat := WaterSteam.Common.gibbsPropsSat(
              P, T, gv);
            //
            annotation (
              derivative = Water_sat_P_der,
              Window(
                x = 0.34,
                y = 0.21,
                width = 0.6,
                height = 0.6),
              Icon(coordinateSystem(
                preserveAspectRatio = false,
                extent = {{-100, -100}, {100, 100}},
                grid = {2, 2}), graphics = {
                Text(extent = {{-134, 104}, {142, 44}}, textString =
                "%name"),
                Ellipse(
                extent = {{-100, 40}, {100, -100}},
                lineColor = {255, 127, 0},
                fillColor = {255, 255, 255},
                fillPattern = FillPattern.Solid),
                Text(
                extent = {{-84, -4}, {84, -52}},
                lineColor = {255, 127, 0},
                textString =
                "fonction")}),
              Documentation(info = "<html>
<p><b>Copyright &copy; EDF 2002 - 2010</b></p>
</HTML>
<html>
<p><b>ThermoSysPro Version 2.0</b></p>
</HTML>
"), Protection(access = Access.icon));

          end Water_sat_P;

          function DynamicViscosity_rhoT
            input Modelica.SIunits.Density rho "Density";
            input Modelica.SIunits.Temperature T "Temperature";

            output Modelica.SIunits.DynamicViscosity mu "Dynamic viscosity";
          algorithm
            mu := WaterSteam.BaseIF97.Transport.visc_dT(rho, T);
            annotation (
              smoothOrder = 2,
              Window(
                x = 0.34,
                y = 0.34,
                width = 0.6,
                height = 0.6),
              Icon(coordinateSystem(
                preserveAspectRatio = false,
                extent = {{-100, -100}, {100, 100}},
                grid = {2, 2}), graphics = {
                Text(extent = {{-134, 104}, {142, 44}}, textString =
                "%name"),
                Ellipse(
                extent = {{-100, 40}, {100, -100}},
                lineColor = {255, 127, 0},
                fillColor = {255, 255, 255},
                fillPattern = FillPattern.Solid),
                Text(
                extent = {{-84, -4}, {84, -52}},
                lineColor = {255, 127, 0},
                textString =
                "fonction")}),
              Documentation(info = "<html>
<p><b>Copyright &copy; EDF 2002 - 2010</b></p>
</HTML>
<html>
<p><b>ThermoSysPro Version 2.0</b></p>
</HTML>
"), Protection(access = Access.icon));

          end DynamicViscosity_rhoT;

          function ThermalConductivity_rhoT
            input Modelica.SIunits.Density rho "Density";
            input Modelica.SIunits.Temperature T "Temperature";
            input Modelica.SIunits.AbsolutePressure P "Pressure";
            input Integer region = 0 "IF97 region. 0:automatic";

            output Modelica.SIunits.ThermalConductivity lambda "Thermal conductivity";
          algorithm
            lambda := WaterSteam.BaseIF97.Transport.cond_industrial_dT(rho, T);
            annotation (
              smoothOrder = 2,
              Window(
                x = 0.34,
                y = 0.34,
                width = 0.6,
                height = 0.6),
              Icon(coordinateSystem(
                preserveAspectRatio = false,
                extent = {{-100, -100}, {100, 100}},
                grid = {2, 2}), graphics = {
                Text(extent = {{-134, 104}, {142, 44}}, textString =
                "%name"),
                Ellipse(
                extent = {{-100, 40}, {100, -100}},
                lineColor = {255, 127, 0},
                fillColor = {255, 255, 255},
                fillPattern = FillPattern.Solid),
                Text(
                extent = {{-84, -4}, {84, -52}},
                lineColor = {255, 127, 0},
                textString =
                "fonction")}),
              Documentation(info = "<html>
<p><b>Copyright &copy; EDF 2002 - 2010</b></p>
</HTML>
<html>
<p><b>ThermoSysPro Version 2.0</b></p>
</HTML>
"), Protection(access = Access.icon));

          end ThermalConductivity_rhoT;

          function SurfaceTension_T
            input Modelica.SIunits.Temperature T "Temperature";

            output Modelica.SIunits.SurfaceTension sigma "Surface tension";
          algorithm
            sigma := WaterSteam.BaseIF97.Transport.surfaceTension(T);
            annotation (
              smoothOrder = 2,
              Icon(coordinateSystem(
                preserveAspectRatio = false,
                extent = {{-100, -100}, {100, 100}},
                grid = {2, 2}), graphics = {
                Text(extent = {{-134, 104}, {142, 44}}, textString =
                "%name"),
                Ellipse(
                extent = {{-100, 40}, {100, -100}},
                lineColor = {255, 127, 0},
                fillColor = {255, 255, 255},
                fillPattern = FillPattern.Solid),
                Text(
                extent = {{-84, -4}, {84, -52}},
                lineColor = {255, 127, 0},
                textString =
                "fonction")}),
              Window(
                x = 0.33,
                y = 0.34,
                width = 0.6,
                height = 0.6),
              Documentation(info = "<html>
<p><b>Copyright &copy; EDF 2002 - 2010</b></p>
</HTML>
<html>
<p><b>ThermoSysPro Version 2.0</b></p>
</HTML>
"), Protection(access = Access.icon));

          end SurfaceTension_T;

          function SpecificEnthalpy_PT
            input Modelica.SIunits.AbsolutePressure p "Pressure";
            input Modelica.SIunits.Temperature T "Temperature";
            input Integer mode = 0 "IF97 region. 0:automatic";

            output Modelica.SIunits.SpecificEnthalpy H "Specific enthalpy";
          protected
            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.ThermoProperties_pT pro;
          algorithm
            pro := WaterSteam.IF97_packages.IF97_wAJ.Water_PT(p, T, mode);
            H := pro.h;
            annotation (
              derivative(noDerivative = mode) = SpecificEnthalpy_PT_der,
              Icon(graphics = {
                Text(extent = {{-134, 104}, {142, 44}}, textString =
                "%name"),
                Ellipse(
                extent = {{-100, 40}, {100, -100}},
                lineColor = {255, 127, 0},
                fillColor = {255, 255, 255},
                fillPattern = FillPattern.Solid),
                Text(
                extent = {{-84, -4}, {84, -52}},
                lineColor = {255, 127, 0},
                textString =
                "fonction")}),
              Documentation(info = "<html>
<p><b>Copyright &copy; EDF 2002 - 2010</b></p>
</HTML>
<html>
<p><b>ThermoSysPro Version 2.0</b></p>
</HTML>
"), Protection(access = Access.icon));

          end SpecificEnthalpy_PT;

          function Pressure_sat_hl
            input Modelica.SIunits.SpecificEnthalpy hl
              "Liquid specific enthalpy on the saturation line";

            output Modelica.SIunits.AbsolutePressure P
              "Liquid pressure on the saturation line";
          protected
            Modelica.SIunits.AbsolutePressure tmp[1];
          algorithm
            assert(hl > WaterSteam.BaseIF97.Regions.hl_p(WaterSteam.BaseIF97.triple.ptriple),
              "Pressure_sat_hl called with too low specific enthalpy (below triple point)");
            assert(hl < WaterSteam.BaseIF97.critical.HCRIT,
              "Pressure_sat_hl called with too high specific enthalpy (above critical point)");

            tmp := WaterSteam.IF97_packages.IF97_wAJ.Spline_Utilities.safeEvaluate(IF97_spline, hl / WaterSteam.BaseIF97.critical.HCRIT);
            P := Modelica.Math.exp(tmp[1]);
            annotation (
              derivative = Pressure_sat_hl_der,
              Icon(coordinateSystem(
                preserveAspectRatio = false,
                extent = {{-100, -100}, {100, 100}},
                grid = {2, 2}), graphics = {
                Text(extent = {{-134, 104}, {142, 44}}, textString =
                "%name"),
                Ellipse(
                extent = {{-100, 40}, {100, -100}},
                lineColor = {255, 127, 0},
                fillColor = {255, 255, 255},
                fillPattern = FillPattern.Solid),
                Text(
                extent = {{-84, -4}, {84, -52}},
                lineColor = {255, 127, 0},
                textString =
                "fonction")}),
              Documentation(info = "<html>
<p><b>Version 1.2</b> </p>
<p><b>Copyright &copy; EDF 2002 - 2010</b></p>
</HTML>
<html>
<p><b>ThermoSysPro_AJ Version 2.0</b></p>
</HTML>
"), Protection(access = Access.icon));

          end Pressure_sat_hl;

          function Water_PT
            input Modelica.SIunits.AbsolutePressure p "Pressure";
            input Modelica.SIunits.Temperature T "Temperature";
            input Integer mode = 0 "IF97 region. 0:automatic";
            output TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.ThermoProperties_pT pro;
          protected
            Integer region;
            Boolean supercritical;
            Integer error;
            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.HelmholtzDerivs f;

            Modelica.SIunits.Density d;
            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.GibbsDerivs g;
          algorithm
            supercritical := (p > WaterSteam.BaseIF97.data.PCRIT);
            region := WaterSteam.BaseIF97.Regions.region_pT(p, T, mode);
            if (region == 1) then
              g := WaterSteam.BaseIF97.Basic.g1(p, T);
              pro := WaterSteam.Common.gibbsToProps_pT(g);
              pro.x := if (supercritical) then -1 else 0;
            elseif (region == 2) then
              g := WaterSteam.BaseIF97.Basic.g2(p, T);
              pro := WaterSteam.Common.gibbsToProps_pT(g);
              pro.x := if (supercritical) then -1 else 1;
            elseif (region == 3) then
              (d,error) := WaterSteam.BaseIF97.Inverses.dofpt3(p = p, T = T, delp = WaterSteam.BaseIF97.IterationData.DELP);
              f := WaterSteam.BaseIF97.Basic.f3(d, T);
              pro := WaterSteam.Common.helmholtzToProps_pT(f);
              pro.x := if (supercritical) then -1 else 0;
            elseif (region == 5) then
              g := WaterSteam.BaseIF97.Basic.g5(p, T);
              pro := WaterSteam.Common.gibbsToProps_pT(g);
              pro.x := if (supercritical) then -1 else 1;
            else
              assert(false, "Water_PT: Incorrect region number");
            end if;
            annotation (
              derivative(noDerivative = mode) = Water_PT_der,
              Icon(graphics = {
                Text(extent = {{-134, 104}, {142, 44}}, textString =
                "%name"),
                Ellipse(
                extent = {{-100, 40}, {100, -100}},
                lineColor = {255, 127, 0},
                fillColor = {255, 255, 255},
                fillPattern = FillPattern.Solid),
                Text(
                extent = {{-84, -4}, {84, -52}},
                lineColor = {255, 127, 0},
                textString =
                "fonction")}),
              Documentation(info = "<html>
<p><b>Copyright &copy; EDF 2002 - 2010</b></p>
</HTML>
<html>
<p><b>ThermoSysPro Version 2.0</b></p>
</HTML>
"), Protection(access = Access.icon));

          end Water_PT;

          function Pressure_sat_hl_der
            input Modelica.SIunits.SpecificEnthalpy hl
              "Liquid specific enthalpy on the saturation line";
            input Real hl_der;

            output Real P_der;
          protected
            Modelica.SIunits.AbsolutePressure P[1]
              "Liquid pressure on the saturation line";
            Real tmp[1];
          algorithm
            assert(hl > WaterSteam.BaseIF97.Regions.hl_p(WaterSteam.BaseIF97.triple.ptriple),
              "Pressure_sat_hl_der called with too low specific enthalpy (below triple point)");
            assert(hl < WaterSteam.BaseIF97.critical.HCRIT,
              "Pressure_sat_hl_der called with too high specific enthalpy (above critical point)");

            (P,tmp) := WaterSteam.IF97_packages.IF97_wAJ.Spline_Utilities.safeEvaluateDer(IF97_spline, hl / WaterSteam.BaseIF97.critical.HCRIT);
            P_der := Modelica.Math.exp(P[1]) * tmp[1] * hl_der;
            annotation (
              Icon(coordinateSystem(
                preserveAspectRatio = false,
                extent = {{-100, -100}, {100, 100}},
                grid = {2, 2}), graphics = {
                Text(extent = {{-134, 104}, {142, 44}}, textString =
                "%name"),
                Ellipse(
                extent = {{-100, 40}, {100, -100}},
                lineColor = {255, 127, 0},
                fillColor = {255, 255, 255},
                fillPattern = FillPattern.Solid),
                Text(
                extent = {{-84, -4}, {84, -52}},
                lineColor = {255, 127, 0},
                textString =
                "fonction")}),
              Documentation(info = "<html>
<p><b>Version 1.2</b> </p>
<p>Needs to be redone. Iterative functions don&apos;t work for Analytic Jacobian</p>
<p><b>Copyright &copy; EDF 2002 - 2010</b></p>
</HTML>
<html>
<p><b>ThermoSysPro_AJ Version 2.0</b></p>
</HTML>
"), Protection(access = Access.icon));

          end Pressure_sat_hl_der;

          function Water_Ph_der "Derivative function of Water_Ph"
            input Modelica.SIunits.AbsolutePressure p "Pressure";
            input Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
            input Integer mode = 0 "R茅gion IF97 - 0:calcul automatique";
            //input CombiPlant.ThermoFluidPro.Media.Common.IF97TwoPhaseAnalytic aux "auxiliary record";

            input Real p_der "derivative of Pressure";
            input Real h_der "derivative of Specific enthalpy";

            output TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.ThermoProperties_ph der_pro
              "Derivative";
          protected
            Integer phase;
            Integer region;
            Boolean supercritical;

            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.GibbsDerivs3rd g
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";

            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.HelmholtzDerivs3rd f
              "dimensionless Helmholtz funcion and dervatives wrt delta and tau";

            Modelica.SIunits.Temperature T;
            Modelica.SIunits.SpecificHeatCapacity R "gas constant";
            Modelica.SIunits.Density rho "density";
            Real vt "derivative of specific volume w.r.t. temperature";
            Modelica.SIunits.SpecificHeatCapacity cp "specific heat capacity";
            Modelica.SIunits.SpecificHeatCapacity cv "specific heat capacity";
            Real vp "derivative of specific volume w.r.t. pressure";
            Real pd "derivative of pressure wrt density";
            Real pt "derivative of pressure wrt temperature";
            Real dpT "dp/dT derivative of saturation curve";
            Real dxv "der of x wrt v";
            Real dvTl "der of v wrt T at boiling";
            Real dvTv "der of v wrt T at dew";
            Real dxT "der of x wrt T";
            Real duTl "der of u wrt T at boiling";
            Real duTv "der of u wrt T at dew";
            Real vtt "2nd derivative of specific volume w.r.t. temperature";
            Real cpt "derivative of cp w.r.t. temperature";
            Real cvt "derivative of cv w.r.t. temperature";
            Real dpTT "2nd der of p wrt T";
            Real dxdd "2nd der of x wrt d";
            Real dxTd "2nd der of x wrt d and T";
            Real dvTTl "2nd der of v wrt T at boiling";
            Real dvTTv "2nd der of v wrt T at dew";
            Real dxTT " 2nd der of x wrt T";
            Real duTTl "2nd der of u wrt T at boiling";
            Real duTTv "2nd der of u wrt T at dew";

            Integer error "error flag for inverse iterations";
            Modelica.SIunits.SpecificEnthalpy h_liq "liquid specific enthalpy";
            Modelica.SIunits.Density d_liq "liquid density";
            Modelica.SIunits.SpecificEnthalpy h_vap "vapour specific enthalpy";
            Modelica.SIunits.Density d_vap "vapour density";
            Real x "dryness fraction";
            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.PhaseBoundaryProperties3rd liq
              "phase boundary property record";

            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.PhaseBoundaryProperties3rd vap
              "phase boundary property record";

            Modelica.SIunits.Temperature t1
              "temperature at phase boundary, using inverse from region 1";
            Modelica.SIunits.Temperature t2
              "temperature at phase boundary, using inverse from region 2";
            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.GibbsDerivs3rd gl
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";

            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.GibbsDerivs3rd gv
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";

            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.HelmholtzDerivs3rd fl
              "dimensionless Helmholtz function and dervatives wrt delta and tau";

            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.HelmholtzDerivs3rd fv
              "dimensionless Helmholtz function and dervatives wrt delta and tau";

            Modelica.SIunits.SpecificVolume v;

            Real ptt "2nd derivative of pressure wrt temperature";
            Real pdd "2nd derivative of pressure wrt density";
            Real ptd "mixed derivative of pressure w.r.t. density and temperature";
            Real vpp "2nd derivative of specific volume w.r.t. pressure";
            Real vtp
              "mixed derivative of specific volume w.r.t. pressure and temperature";

            Real vp3 "vp^3";
            Real ivp3 "1/vp3";

            Real detPH "Determinant";
            Real dht;
            Real dhd;
            Real ddhp;
            Real ddph;
            Real dtph;
            Real dthp;
            Real detPH_d;
            Real detPH_t;
            Real dhtt;
            Real dhtd;
            Real ddph_t;
            Real ddph_d;
            Real ddhp_t;
            Real ddhp_d;

            Real duhp_t;
            Real duph_t;
            Real duph_d;

            Real dupp;
            Real duph;
            Real duhh;

            Real dcp_d;

            Real rho2 "square of density";
            Real rho3 "cube of density";
            Real cp3 "cube of specific heat capacity";
            Real cpcpp;
            Real quotient;
            Real vt2;
            Real pt2;
            Real pt3;
          algorithm
            supercritical := (p > WaterSteam.BaseIF97.data.PCRIT);
            phase := if ((h < WaterSteam.BaseIF97.Regions.hl_p(p)) or 
              (h > WaterSteam.BaseIF97.Regions.hv_p(p)) or 
              supercritical) then 1 else 2;
            region := WaterSteam.BaseIF97.Regions.region_ph(p, h, phase, mode);

            R := WaterSteam.BaseIF97.data.RH2O;
            if (region == 1) then
              // get variables
              T := WaterSteam.BaseIF97.Basic.tph1(p, h);
              g := WaterSteam.BaseIF97.Basic.g1L3(p, T);
              rho := p / (R * T * g.pi * g.gpi);
              rho2 := rho * rho;
              vt := R / p * (g.pi * g.gpi - g.tau * g.pi * g.gpitau);
              vt2 := vt * vt;
              cp := -R * g.tau * g.tau * g.gtautau;
              cp3 := cp * cp * cp;
              cpcpp := cp * cp * p;
              vp := R * T / (p * p) * g.pi * g.pi * g.gpipi;
              v := 1 / rho;
              vtt := R * g.pi / p * g.tau / T * g.tau * g.gpitautau;
              vtp := R * g.pi * g.pi / (p * p) * (g.gpipi - g.tau * g.gpipitau);
              vpp := R * T * g.pi * g.pi * g.pi / (p * p * p) * g.gpipipi;
              cpt := R * g.tau * g.tau / T * (2 * g.gtautau + g.tau * g.gtautautau);
              pt := -g.p / g.T * (g.gpi - g.tau * g.gpitau) / (g.gpipi * g.pi);
              pd := -g.R * g.T * g.gpi * g.gpi / (g.gpipi);
              vp3 := vp * vp * vp;
              ivp3 := 1 / vp3;
              ptt := -(vtt * vp * vp - 2.0 * vt * vtp * vp + vt2 * vpp) * ivp3;
              pdd := -vpp * ivp3 / (rho2 * rho2) - 2 * v * pd "= pvv/d^4";
              ptd := (vtp * vp - vt * vpp) * ivp3 / rho2 "= -ptv/d^2";
              cvt := (vp3 * cpt + vp * vp * vt2 + 3.0 * vp * vp * T * vt * vtt -
                3.0 * vtp * vp * T * vt2 + T * vt2 * vt * vpp) * ivp3;

              // not in cache
              detPH := cp * pd;
              dht := cv + pt / rho;
              dhd := (pd - T * pt / rho) / rho;
              ddph := dht / detPH;
              ddhp := -pt / detPH;
              dtph := -dhd / detPH;
              dthp := pd / detPH;
              detPH_d := cv * pdd + (2.0 * pt * (ptd - pt / rho) - ptt * pd) * T / (rho2);
              detPH_t := cvt * pd + cv * ptd + (pt + 2.0 * T * ptt) * pt / rho2;
              dhtt := cvt + ptt * v;
              dhtd := (ptd - (T * ptt + pt) * v) * v;
              ddhp_t := ddhp * (ptt / pt - detPH_t / detPH);
              ddhp_d := ddhp * (ptd / pt - detPH_d / detPH);
              ddph_t := ddph * (dhtt / dht - detPH_t / detPH);
              ddph_d := ddph * (dhtd / dht - detPH_d / detPH);
              dupp := -(2.0 * cp3 * vp + cp3 * p * vpp - 2.0 * cp * cp * vt * v -
                2.0 * cpcpp * vtp * v - cpcpp * vt * vp + 2.0 * cp * cp * T * vt2 +
                3.0 * cpcpp * vt * T * vtp - 4.0 * T * vtt * cp * p * vt * v +
                3.0 * T * T * vtt * cp * p * vt2 + cp * p * vtt / rho2 - cpt * p * vt / rho2 +
                2.0 * cpt * p * vt2 * v * T - cpt * p * vt2 * T ^ 2) / cp3;
              duph := -(vtp * cpcpp + cp * cp * vt - cp * p * vtt * v + 2.0 * cp * p * vt * T * vtt +
                cpt * p * vt * v - cpt * p * vt2 * T) / cp3;
              duhh := -p * (cp * vtt - cpt * vt) / cp3;

              // calculate derivatives
              der_pro.x := 0.0;
              der_pro.duhp := duph * p_der + duhh * h_der;
              der_pro.duph := dupp * p_der + duph * h_der;
              der_pro.ddph := (ddph * ddph_d + dtph * ddph_t) * p_der +
                (ddph * ddhp_d + dtph * ddhp_t) * h_der;
              der_pro.ddhp := (ddhp * ddhp_d + dthp * ddhp_t) * h_der +
                (ddph * ddhp_d + dtph * ddhp_t) * p_der;
              der_pro.cp := (-(T * vtt * cp + cpt / rho - cpt * T * vt) / cp) * p_der +
                cpt / cp * h_der;
              der_pro.s := -1 / (rho * T) * p_der + 1 / T * h_der;
              der_pro.u := (-(p * vp * cp + cp * v - p * vt * v + p * vt2 * T) / cp) * p_der + ((cp - p * vt) / cp) * h_der;
              der_pro.T := ((-v + T * vt) / cp) * p_der + (1 / cp) * h_der;
              der_pro.d := (-rho2 * (vp * cp - vt / rho + T * vt2) / cp) * p_der + (-rho2 * vt / (cp)) * h_der;

            elseif (region == 2) then
              // get variables
              T := WaterSteam.BaseIF97.Basic.tph2(p, h);
              g := WaterSteam.BaseIF97.Basic.g2L3(p, T);
              rho := p / (R * T * g.pi * g.gpi);
              rho2 := rho * rho;
              vt := R / p * (g.pi * g.gpi - g.tau * g.pi * g.gpitau);
              vt2 := vt * vt;
              cp := -R * g.tau * g.tau * g.gtautau;
              cp3 := cp * cp * cp;
              cpcpp := cp * cp * p;
              vp := R * T / (p * p) * g.pi * g.pi * g.gpipi;
              v := 1 / rho;
              vtt := R * g.pi / p * g.tau / T * g.tau * g.gpitautau;
              vtp := R * g.pi * g.pi / (p * p) * (g.gpipi - g.tau * g.gpipitau);
              vpp := R * T * g.pi * g.pi * g.pi / (p * p * p) * g.gpipipi;
              cpt := R * g.tau * g.tau / T * (2 * g.gtautau + g.tau * g.gtautautau);
              pt := -g.p / g.T * (g.gpi - g.tau * g.gpitau) / (g.gpipi * g.pi);
              pd := -g.R * g.T * g.gpi * g.gpi / (g.gpipi);
              vp3 := vp * vp * vp;
              ivp3 := 1 / vp3;
              ptt := -(vtt * vp * vp - 2.0 * vt * vtp * vp + vt2 * vpp) * ivp3;
              pdd := -vpp * ivp3 / (rho2 * rho2) - 2 * v * pd "= pvv/d^4";
              ptd := (vtp * vp - vt * vpp) * ivp3 / rho2 "= -ptv/d^2";
              cvt := (vp3 * cpt + vp * vp * vt2 + 3.0 * vp * vp * T * vt * vtt -
                3.0 * vtp * vp * T * vt2 + T * vt2 * vt * vpp) * ivp3;

              // not in cache
              detPH := cp * pd;
              dht := cv + pt / rho;
              dhd := (pd - T * pt / rho) / rho;
              ddph := dht / detPH;
              ddhp := -pt / detPH;
              dtph := -dhd / detPH;
              dthp := pd / detPH;
              detPH_d := cv * pdd + (2.0 * pt * (ptd - pt / rho) - ptt * pd) * T / (rho2);
              detPH_t := cvt * pd + cv * ptd + (pt + 2.0 * T * ptt) * pt / rho2;
              dhtt := cvt + ptt * v;
              dhtd := (ptd - (T * ptt + pt) * v) * v;
              ddhp_t := ddhp * (ptt / pt - detPH_t / detPH);
              ddhp_d := ddhp * (ptd / pt - detPH_d / detPH);
              ddph_t := ddph * (dhtt / dht - detPH_t / detPH);
              ddph_d := ddph * (dhtd / dht - detPH_d / detPH);
              dupp := -(2.0 * cp3 * vp + cp3 * p * vpp - 2.0 * cp * cp * vt * v -
                2.0 * cpcpp * vtp * v - cpcpp * vt * vp + 2.0 * cp * cp * T * vt2 +
                3.0 * cpcpp * vt * T * vtp - 4.0 * T * vtt * cp * p * vt * v +
                3.0 * T * T * vtt * cp * p * vt2 + cp * p * vtt / rho2 - cpt * p * vt / rho2 +
                2.0 * cpt * p * vt2 * v * T - cpt * p * vt2 * T ^ 2) / cp3;
              duph := -(vtp * cpcpp + cp * cp * vt - cp * p * vtt * v + 2.0 * cp * p * vt * T * vtt +
                cpt * p * vt * v - cpt * p * vt2 * T) / cp3;
              duhh := -p * (cp * vtt - cpt * vt) / cp3;

              // calculate derivatives
              der_pro.x := 0.0;
              der_pro.duhp := duph * p_der + duhh * h_der;
              der_pro.duph := dupp * p_der + duph * h_der;
              der_pro.ddph := (ddph * ddph_d + dtph * ddph_t) * p_der +
                (ddph * ddhp_d + dtph * ddhp_t) * h_der;
              der_pro.ddhp := (ddhp * ddhp_d + dthp * ddhp_t) * h_der +
                (ddph * ddhp_d + dtph * ddhp_t) * p_der;
              der_pro.cp := (-(T * vtt * cp + cpt / rho - cpt * T * vt) / cp) * p_der + cpt / cp * h_der;
              der_pro.s := -1 / (rho * T) * p_der + 1 / T * h_der;
              der_pro.u := (-(p * vp * cp + cp * v - p * vt * v + p * vt2 * T) / cp) * p_der + ((cp - p * vt) / cp) * h_der;
              der_pro.T := ((-v + T * vt) / cp) * p_der + (1 / cp) * h_der;
              der_pro.d := (-rho2 * (vp * cp - vt / rho + T * vt2) / cp) * p_der + (-rho2 * vt / (cp)) * h_der;

            elseif (region == 3) then
              // get variables
              (rho,T,error) := WaterSteam.BaseIF97.Inverses.dtofph3(p, h, delp = 1.0e-7, delh = 1.0e-6);
              f := WaterSteam.BaseIF97.Basic.f3L3(rho, T);

              rho2 := rho * rho;
              rho3 := rho * rho2;
              v := 1 / rho;
              pd := R * T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
              pt := R * rho * f.delta * (f.fdelta - f.tau * f.fdeltatau);
              pt2 := pt * pt;
              pt3 := pt2 * pt;
              cv := abs(R * (-f.tau * f.tau * f.ftautau))
                "can be close to neg. infinity near critical point";
              cp := (rho2 * pd * cv + T * pt2) / (rho2 * pd);
              pdd := R * T * f.delta / rho * (2.0 * f.fdelta + 4.0 * f.delta * f.fdeltadelta +
                f.delta * f.delta * f.fdeltadeltadelta);
              ptt := R * rho * f.delta * f.tau * f.tau / T * f.fdeltatautau;
              ptd := R * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta - 2.0 * f.tau * f.fdeltatau -
                f.delta * f.tau * f.fdeltadeltatau);
              cvt := R * f.tau * f.tau / T * (2.0 * f.ftautau + f.tau * f.ftautautau);
              cpt := (cvt * pd + cv * ptd + (pt + 2.0 * T * ptt) * pt / (rho2) - cp * ptd) / pd;

              // not in cache
              detPH := cp * pd;
              dht := cv + pt / rho;
              dhd := (pd - T * pt / rho) / rho;
              ddph := dht / detPH;
              ddhp := -pt / detPH;
              dtph := -dhd / detPH;
              dthp := pd / detPH;
              detPH_d := cv * pdd + (2.0 * pt * (ptd - pt / rho) - ptt * pd) * T / (rho2);
              detPH_t := cvt * pd + cv * ptd + (pt + 2.0 * T * ptt) * pt / rho2;
              dhtt := cvt + ptt * v;
              dhtd := (ptd - (T * ptt + pt) * v) * v;
              ddhp_t := ddhp * (ptt / pt - detPH_t / detPH);
              ddhp_d := ddhp * (ptd / pt - detPH_d / detPH);
              ddph_t := ddph * (dhtt / dht - detPH_t / detPH);
              ddph_d := ddph * (dhtd / dht - detPH_d / detPH);

              dcp_d := (detPH_d - cp * pdd) / pd;

              quotient := 1 / (cv * rho2 * pd + T * pt2) ^ 3;
              dupp := -(-4.0 * ptt * p * cv * rho2 * pd * T * pt + 2.0 * p * cvt * rho2 * T * pt2 * pd -
                2.0 * ptt * p * T * pt2 * rho * pd + 3.0 * p * cv ^ 2 * rho3 * ptd * T * pt +
                3.0 * p * cv * rho * T ^ 2 * pt2 * ptt - 2.0 * pt * p * cv * rho3 * ptd * pd +
                4.0 * pt2 * p * cv * rho2 * ptd * T - 2.0 * T ^ 2 * pt2 * pt3 - 4.0 * pt2 * cv ^ 2 * rho3 * pd * T -
                4.0 * pt3 * cv * rho2 * T * pd - p * cvt * rho * T ^ 2 * pt3 + ptt * p * cv * rho3 * pd ^ 2 -
                2.0 * p * cv ^ 2 * rho2 * rho2 * ptd * pd + 2.0 * p * cv * rho2 * pt2 * pd +
                2.0 * p * cv * rho * pt3 * T - pt * p * cvt * rho3 * pd ^ 2 + ptd * p * rho * T * pt3 +
                5.0 * pt * p * cv ^ 2 * rho3 * pd + 2 * pt * p * cv ^ 2 * rho2 * rho2 * pdd + pt2 * p * cv * rho3 * pdd +
                2.0 * pt2 * pt2 * p * T - 2.0 * cv ^ 3 * rho3 * rho2 * pd ^ 2 - 2.0 * pt * cv ^ 2 * rho2 * rho2 * pd ^ 2 -
                2.0 * pt2 * pt2 * cv * rho * T ^ 2 + 2.0 * ptt * p * T ^ 2 * pt3 - pt3 * p * rho * pd +
                2.0 * p * cv ^ 3 * rho2 * rho2 * pd + p * cv ^ 3 * rho2 * rho3 * pdd) * quotient / rho;
              duph := (-2.0 * ptt * p * cv * rho2 * pd * T * pt + p * cvt * rho2 * T * pt2 * pd -
                2.0 * ptt * p * T * pt2 * rho * pd - 2.0 * pt * p * cv * rho3 * ptd * pd +
                2.0 * pt2 * p * cv * rho2 * ptd * T - T ^ 2 * pt3 * pt2 - 2 * pt3 * cv * rho2 * T * pd +
                ptt * p * cv * rho3 * pd ^ 2 - p * cv ^ 2 * rho2 * rho2 * ptd * pd + 2.0 * p * cv * rho2 * pt2 * pd -
                pt * p * cvt * rho3 * pd ^ 2 + ptd * p * rho * T * pt3 + 2.0 * pt * p * cv ^ 2 * rho3 * pd +
                pt * p * cv ^ 2 * rho2 * rho2 * pdd + pt2 * p * cv * rho3 * pdd + pt2 * pt2 * p * T -
                pt * cv ^ 2 * rho2 * rho2 * pd ^ 2 + ptt * p * T ^ 2 * pt3 - pt3 * p * rho * pd) * quotient;
              duhh := p * (-pt3 * T * ptd + 2.0 * ptd * cv * rho2 * pd * pt - 2.0 * pt2 * cv * rho * pd +
                pt * cvt * rho2 * pd ^ 2 - pt2 * cv * rho2 * pdd + 2.0 * pt2 * T * ptt * pd -
                ptt * cv * rho2 * pd ^ 2 + pt3 * pd) * rho2 * quotient;

              // calculate derivatives
              der_pro.x := 0.0;
              der_pro.duhp := duph * p_der + duhh * h_der;
              der_pro.duph := dupp * p_der + duph * h_der;
              der_pro.ddph := (ddph * ddph_d + dtph * ddph_t) * p_der +
                (ddph * ddhp_d + dtph * ddhp_t) * h_der;
              der_pro.ddhp := (ddhp * ddhp_d + dthp * ddhp_t) * h_der +
                (ddph * ddhp_d + dtph * ddhp_t) * p_der;
              der_pro.cp := (ddph * dcp_d + dtph * cpt) * p_der +
                (ddhp * dcp_d + dthp * cpt) * h_der;
              der_pro.s := -1 / (rho * T) * p_der + 1 / T * h_der;
              der_pro.u := ((cv * rho2 * pd - pt * p + T * pt2) / (cv * rho2 * pd + T * pt2)) * h_der +
                ((cv * rho2 * pd - p * cv * rho - pt * p + T * pt2) / (rho * (cv * rho2 * pd + T * pt2))) * p_der;
              der_pro.T := ((-rho * pd + T * pt) / (rho2 * pd * cv + T * pt * pt)) * p_der +
                ((rho2 * pd) / (rho2 * pd * cv + T * pt2)) * h_der;
              der_pro.d := ((rho * (cv * rho + pt)) / (rho2 * pd * cv + T * pt2)) * p_der +
                (-rho2 * pt / (rho2 * pd * cv + T * pt2)) * h_der;

            elseif (region == 4) then
              // get variables
              h_liq := WaterSteam.BaseIF97.Regions.hl_p(p);
              h_vap := WaterSteam.BaseIF97.Regions.hv_p(p);
              x := if (h_vap <> h_liq) then (h - h_liq) / (h_vap - h_liq) else 1.0;

              if p < WaterSteam.BaseIF97.data.PLIMIT4A then
                t1 := WaterSteam.BaseIF97.Basic.tph1(p, h_liq);
                t2 := WaterSteam.BaseIF97.Basic.tph2(p, h_vap);
                gl := WaterSteam.BaseIF97.Basic.g1L3(p, t1);
                gv := WaterSteam.BaseIF97.Basic.g2L3(p, t2);
                liq := WaterSteam.Common.gibbsToBoundaryProps3rd(gl);
                vap := WaterSteam.Common.gibbsToBoundaryProps3rd(gv);
                T := t1 + x * (t2 - t1);
              else
                T := WaterSteam.BaseIF97.Basic.tsat(p);
                // how to avoid ?

                d_liq := WaterSteam.BaseIF97.Regions.rhol_T(T);
                d_vap := WaterSteam.BaseIF97.Regions.rhov_T(T);
                fl := WaterSteam.BaseIF97.Basic.f3L3(d_liq, T);
                fv := WaterSteam.BaseIF97.Basic.f3L3(d_vap, T);
                liq := WaterSteam.Common.helmholtzToBoundaryProps3rd(fl);
                vap := WaterSteam.Common.helmholtzToBoundaryProps3rd(fv);
                //  dpT := BaseIF97.Basic.dptofT(T);
              end if;
              rho := liq.d * vap.d / (vap.d + x * (liq.d - vap.d));
              rho2 := rho * rho;
              rho3 := rho * rho2;
              v := 1 / rho;
              dxv := if (liq.d <> vap.d) then liq.d * vap.d / (liq.d - vap.d) else 0.0;
              dpT := if (liq.d <> vap.d) then (vap.s - liq.s) * dxv else WaterSteam.BaseIF97.Basic.dptofT(T);

              dvTl := (liq.pt - dpT) / (liq.pd * liq.d * liq.d);
              dvTv := (vap.pt - dpT) / (vap.pd * vap.d * vap.d);
              dxT := -dxv * (dvTl + x * (dvTv - dvTl));
              duTl := liq.cv + (T * liq.pt - p) * dvTl;
              duTv := vap.cv + (T * vap.pt - p) * dvTv;
              cv := duTl + x * (duTv - duTl) + dxT * (vap.u - liq.u);
              dpTT := dxv * (vap.cv / T - liq.cv / T + dvTv * (vap.pt - dpT) - dvTl * (liq.pt - dpT));
              dxdd := 2.0 * dxv / (rho3);
              dxTd := dxv * dxv * (dvTv - dvTl) / (rho2);
              dvTTl := ((liq.ptt - dpTT) / (liq.d * liq.d) + dvTl * (liq.d * dvTl * (2.0 * liq.pd + liq.d * liq.pdd) -
                2.0 * liq.ptd)) / liq.pd;
              dvTTv := ((vap.ptt - dpTT) / (vap.d * vap.d) + dvTv * (vap.d * dvTv * (2.0 * vap.pd + vap.d * vap.pdd) -
                2.0 * vap.ptd)) / vap.pd;
              dxTT := -dxv * (2.0 * dxT * (dvTv - dvTl) + dvTTl + x * (dvTTv - dvTTl));
              duTTl := liq.cvt + (liq.pt - dpT + T * (2.0 * liq.ptt - liq.d * liq.d * liq.ptd * dvTl)) * dvTl + (T *
                liq.pt - p) * dvTTl;
              duTTv := vap.cvt + (vap.pt - dpT + T * (2.0 * vap.ptt - vap.d * vap.d * vap.ptd * dvTv)) * dvTv + (T *
                vap.pt - p) * dvTTv;
              cvt := duTTl + x * (duTTv - duTTl) + 2.0 * dxT * (duTv - duTl) + dxTT * (vap.u - liq.u);
              ptt := dpTT;

              // not in cache
              dht := cv + dpT * v;
              dhd := -T * dpT * v * v;
              detPH := -dpT * dhd;
              dtph := 1.0 / dpT;
              ddph := dht / detPH;
              ddhp := -dpT / detPH;
              detPH_d := -2.0 * v;                   /* = detPH_d / detPH */
              detPH_t := 2.0 * ptt / dpT + 1.0 / T; /* = detPH_t / detPH */
              dhtt := cvt + ptt * v;
              dhtd := -(T * ptt + dpT) * v * v;
              ddhp_t := ddhp * (ptt / dpT - detPH_t);
              ddhp_d := ddhp * (-detPH_d);
              ddph_t := ddph * (dhtt / dht - detPH_t);
              ddph_d := ddph * (dhtd / dht - detPH_d);
              duhp_t := (ddhp * dpT + p * ddhp_t) / (rho2);
              duph_t := (ddph * dpT + p * ddph_t) / (rho2);
              duph_d := ((-2.0 * ddph / rho + ddph_d) * p + 1.0) / (rho2);

              // calculate derivatives
              der_pro.x := if (h_vap <> h_liq) then h_der / (h_vap - h_liq) else 0.0;
              der_pro.duhp := (dtph * duhp_t) * p_der;
              der_pro.duph := (ddph * duph_d + dtph * duph_t) * p_der + (dtph * duhp_t) * h_der;
              der_pro.ddph := (ddph * ddph_d + dtph * ddph_t) * p_der + (ddhp * ddph_d) * h_der;
              der_pro.ddhp := (ddhp * ddhp_d) * h_der + (ddhp * ddph_d) * p_der;
              der_pro.cp := 0.0;
              der_pro.s := -1 / (rho * T) * p_der + 1 / T * h_der;
              der_pro.u := ((ddph * p / rho - 1.0) / rho) * p_der + (ddhp * p / (rho2) + 1.0) * h_der;
              der_pro.T := 1 / dpT * p_der;
              der_pro.d := (rho * (rho * cv / dpT + 1.0) / (dpT * T)) * p_der +
                (-rho2 / (dpT * T)) * h_der;

            elseif (region == 5) then
              // get variables
              (T,error) := WaterSteam.BaseIF97.Inverses.tofph5(p, h, reldh = 1.0e-7);
              assert(error == 0, "error in inverse iteration of steam tables");

              g := WaterSteam.BaseIF97.Basic.g5L3(p, T);
              rho := p / (R * T * g.pi * g.gpi);
              rho2 := rho * rho;
              vt := R / p * (g.pi * g.gpi - g.tau * g.pi * g.gpitau);
              vt2 := vt * vt;
              cp := -R * g.tau * g.tau * g.gtautau;
              cp3 := cp * cp * cp;
              cpcpp := cp * cp * p;
              vp := R * T / (p * p) * g.pi * g.pi * g.gpipi;
              v := 1 / rho;
              vtt := R * g.pi / p * g.tau / T * g.tau * g.gpitautau;
              vtp := R * g.pi * g.pi / (p * p) * (g.gpipi - g.tau * g.gpipitau);
              vpp := R * T * g.pi * g.pi * g.pi / (p * p * p) * g.gpipipi;
              cpt := R * g.tau * g.tau / T * (2 * g.gtautau + g.tau * g.gtautautau);
              pt := -g.p / g.T * (g.gpi - g.tau * g.gpitau) / (g.gpipi * g.pi);
              pd := -g.R * g.T * g.gpi * g.gpi / (g.gpipi);
              vp3 := vp * vp * vp;
              ivp3 := 1 / vp3;
              ptt := -(vtt * vp * vp - 2.0 * vt * vtp * vp + vt2 * vpp) * ivp3;
              pdd := -vpp * ivp3 / (rho2 * rho2) - 2 * v * pd "= pvv/d^4";
              ptd := (vtp * vp - vt * vpp) * ivp3 / rho2 "= -ptv/d^2";
              cvt := (vp3 * cpt + vp * vp * vt2 + 3.0 * vp * vp * T * vt * vtt -
                3.0 * vtp * vp * T * vt2 + T * vt2 * vt * vpp) * ivp3;

              // not in cache
              detPH := cp * pd;
              dht := cv + pt / rho;
              dhd := (pd - T * pt / rho) / rho;
              ddph := dht / detPH;
              ddhp := -pt / detPH;
              dtph := -dhd / detPH;
              dthp := pd / detPH;
              detPH_d := cv * pdd + (2.0 * pt * (ptd - pt / rho) - ptt * pd) * T / (rho2);
              detPH_t := cvt * pd + cv * ptd + (pt + 2.0 * T * ptt) * pt / rho2;
              dhtt := cvt + ptt * v;
              dhtd := (ptd - (T * ptt + pt) * v) * v;
              ddhp_t := ddhp * (ptt / pt - detPH_t / detPH);
              ddhp_d := ddhp * (ptd / pt - detPH_d / detPH);
              ddph_t := ddph * (dhtt / dht - detPH_t / detPH);
              ddph_d := ddph * (dhtd / dht - detPH_d / detPH);
              dupp := -(2.0 * cp3 * vp + cp3 * p * vpp - 2.0 * cp * cp * vt * v -
                2.0 * cpcpp * vtp * v - cpcpp * vt * vp + 2.0 * cp * cp * T * vt2 +
                3.0 * cpcpp * vt * T * vtp - 4.0 * T * vtt * cp * p * vt * v +
                3.0 * T * T * vtt * cp * p * vt2 + cp * p * vtt / rho2 - cpt * p * vt / rho2 +
                2.0 * cpt * p * vt2 * v * T - cpt * p * vt2 * T ^ 2) / cp3;
              duph := -(vtp * cpcpp + cp * cp * vt - cp * p * vtt * v + 2.0 * cp * p * vt * T * vtt +
                cpt * p * vt * v - cpt * p * vt2 * T) / cp3;
              duhh := -p * (cp * vtt - cpt * vt) / cp3;

              // calculate derivatives
              der_pro.x := 0.0;
              der_pro.duhp := duph * p_der + duhh * h_der;
              der_pro.duph := dupp * p_der + duph * h_der;
              der_pro.ddph := (ddph * ddph_d + dtph * ddph_t) * p_der +
                (ddph * ddhp_d + dtph * ddhp_t) * h_der;
              der_pro.ddhp := (ddhp * ddhp_d + dthp * ddhp_t) * h_der +
                (ddph * ddhp_d + dtph * ddhp_t) * p_der;
              der_pro.cp := (-(T * vtt * cp + cpt / rho - cpt * T * vt) / cp) * p_der + cpt / cp * h_der;
              der_pro.s := -1 / (rho * T) * p_der + 1 / T * h_der;
              der_pro.u := (-(p * vp * cp + cp * v - p * vt * v + p * vt2 * T) / cp) * p_der + ((cp - p * vt) / cp) * h_der;
              der_pro.T := ((-v + T * vt) / cp) * p_der + (1 / cp) * h_der;
              der_pro.d := (-rho2 * (vp * cp - vt / rho + T * vt2) / cp) * p_der + (-rho2 * vt / (cp)) * h_der;
            else
              assert(false, "Water_Ph_der: Incorrect region number");
            end if;
            annotation (
              Window(
                x = 0.22,
                y = 0.2,
                width = 0.6,
                height = 0.6),
              Icon(coordinateSystem(
                preserveAspectRatio = false,
                extent = {{-100, -100}, {100, 100}},
                grid = {2, 2}), graphics = {
                Text(extent = {{-134, 104}, {142, 44}}, textString =
                "%name"),
                Ellipse(
                extent = {{-100, 40}, {100, -100}},
                lineColor = {255, 127, 0},
                fillColor = {255, 255, 255},
                fillPattern = FillPattern.Solid),
                Text(
                extent = {{-84, -4}, {84, -52}},
                lineColor = {255, 127, 0},
                textString =
                "fonction")}),
              Documentation(info = "<html>
<p><b>Copyright &copy; EDF 2002 - 2010</b></p>
</HTML>
<html>
<p><b>ThermoSysPro Version 2.0</b></p>
</HTML>
"), Protection(access = Access.icon));

          end Water_Ph_der;

          function Water_Ps_der
            input Modelica.SIunits.AbsolutePressure p "Pression";
            input Modelica.SIunits.SpecificEntropy s "Entropie sp茅cifique";
            input Integer mode = 0 "R茅gion IF97 - 0:calcul automatique";

            input Real p_der "derivative of Pressure";
            input Real s_der "derivative of Specific enthropy";
          protected
            Boolean supercritical;

            // variables taken from auxiliary record
            Integer phase "phase: 2 for two-phase, 1 for one phase, 0 if unknown";
            Integer region(min = 1, max = 5) "IF 97 region";
            Modelica.SIunits.Temperature T "temperature";
            Modelica.SIunits.SpecificEnthalpy h "specific enthalpy";
            Modelica.SIunits.SpecificHeatCapacity R "gas constant";
            Modelica.SIunits.SpecificHeatCapacity cp "specific heat capacity";
            Real cpt "derivative of cp w.r.t. temperature";
            Modelica.SIunits.SpecificHeatCapacity cv "specific heat capacity";
            Real cvt "derivative of cv w.r.t. temperature";
            Modelica.SIunits.Density rho "density";
            ThermoSysPro.Units.DerPressureByTemperature pt
              "derivative of pressure wrt temperature";
            ThermoSysPro.Units.DerPressureByDensity pd
              "derivative of pressure wrt density";
            Real ptt "2nd derivative of pressure wrt temperature";
            Real pdd "2nd derivative of pressure wrt density";
            Real ptd "mixed derivative of pressure w.r.t. density and temperature";
            Real vt "derivative of specific volume w.r.t. temperature";
            Real vp "derivative of specific volume w.r.t. pressure";
            Real vtt "2nd derivative of specific volume w.r.t. temperature";
            Real vpp "2nd derivative of specific volume w.r.t. pressure";
            Real vtp
              "mixed derivative of specific volume w.r.t. pressure and temperature";
            Real x "dryness fraction";
            Real dpT "dp/dT derivative of saturation curve";
            Modelica.SIunits.SpecificEntropy auxs "specific entropy";

            // variables taken from waterBaseProp_ps
            Integer error "error flag for inverse iterations";
            Modelica.SIunits.SpecificEntropy s_liq "liquid specific entropy";
            Modelica.SIunits.Density d_liq "liquid density";
            Modelica.SIunits.SpecificEntropy s_vap "vapour specific entropy";
            Modelica.SIunits.Density d_vap "vapour density";
            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.PhaseBoundaryProperties3rd liq
              "phase boundary property record";

            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.PhaseBoundaryProperties3rd vap
              "phase boundary property record";

            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.GibbsDerivs3rd gl
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";

            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.GibbsDerivs3rd gv
              "dimensionless Gibbs funcion and dervatives wrt pi and tau";

            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.HelmholtzDerivs3rd fl
              "dimensionless Helmholtz function and dervatives wrt delta and tau";

            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.HelmholtzDerivs3rd fv
              "dimensionless Helmholtz function and dervatives wrt delta and tau";

            Modelica.SIunits.Temperature t1
              "temperature at phase boundary, using inverse from region 1";
            Modelica.SIunits.Temperature t2
              "temperature at phase boundary, using inverse from region 2";

            // variables needed
            Real detPH;
            Real dtsp;
            Real dtps;
            Real ddsp;
            Real ddps;
            Real dsd;

            Real detPH_t;
            Real detPH_d;

            Real dcp_t;
            Real dcp_d;

            Real dcps;
            Real dcpp;

            Real dxv;
            Real dxd;
            Real dvTl;
            Real dvTv;
            Real dxT;
            Real duTl;
            Real duTv;
            Real dpTT;
            Real dxdd;
            Real dxTd;
            Real dvTTl;
            Real dvTTv;
            Real dxTT;
            Real duTTl;
            Real duTTv;

            Real rho2;
            Real cp3;
            Real invcp3;
            Real cpinv;
            Real vt2;
            Real pt2;
            Real pt3;
            Real quotient;
          public
            output TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.ThermoProperties_ps pro_der;
          protected
            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.GibbsDerivs3rd g
              "dimensionless Gibbs funcion and dervatives wrt pi and tau" 
              annotation (Placement(
                transformation(extent = {{-90, -85}, {-43.3333, -38.3333}}, rotation = 0)));

            TypicalScensrio.Media.FluidMedia.Water.WaterSteam.Common.HelmholtzDerivs3rd f
              "dimensionless Helmholtz funcion and dervatives wrt delta and tau" 
              annotation (Placement(transformation(extent = {{-23.3333, -85}, {23.3333,
                -38.3333}}, rotation = 0)));
          algorithm
            //assert(false,"Water_ph: Derivatives of cp not yet functional");
            supercritical := (p > WaterSteam.BaseIF97.data.PCRIT);
            phase := if ((s < WaterSteam.BaseIF97.Regions.sl_p(p)) or 
              (s > WaterSteam.BaseIF97.Regions.sv_p(p)) or 
              supercritical) then 1 else 2;

            region := WaterSteam.BaseIF97.Regions.region_ps(p, s, phase, mode);

            R := WaterSteam.BaseIF97.data.RH2O;
            auxs := s;
            if (region == 1) then
              T := WaterSteam.BaseIF97.Basic.tps1(p, s);
              g := WaterSteam.BaseIF97.Basic.g1L3(p, T);

              h := R * T * g.tau * g.gtau;
              rho := p / (R * T * g.pi * g.gpi);
              rho2 := rho * rho;
              vt := R / p * (g.pi * g.gpi - g.tau * g.pi * g.gpitau);
              vt2 := vt * vt;
              vp := R * T / (p * p) * g.pi * g.pi * g.gpipi;
              cp := -R * g.tau * g.tau * g.gtautau;
              cpinv := 1 / cp;
              cp3 := cp * cp * cp;
              invcp3 := 1 / cp3;
              cv := R * (-g.tau * g.tau * g.gtautau + ((g.gpi - g.tau * g.gpitau) * (g.gpi - g.tau * g.gpitau) / g.gpipi));
              x := 0.0;
              vtt := R * g.pi / p * g.tau / T * g.tau * g.gpitautau;
              vtp := R * g.pi * g.pi / (p * p) * (g.gpipi - g.tau * g.gpipitau);
              vpp := R * T * g.pi * g.pi * g.pi / (p * p * p) * g.gpipipi;
              cpt := R * g.tau * g.tau / T * (2 * g.gtautau + g.tau * g.gtautautau);

              // calculate derivative

              pro_der.cp := cpinv * T * (-(vtt * cp - cpt * vt) * p_der + cpt * s_der);
              pro_der.x := 0.0;
              pro_der.ddps := (-rho2 * (cp3 * vpp + 3.0 * cp * cp * T * vt * vtp +
                3.0 * T * T * vtt * cp * vt2 - T * T * vt2 * vt * cpt + T * vt2 * vt * cp) * invcp3) * p_der +
                (-rho2 * T * (2.0 * vtt * T * vt * cp + cp * cp * vtp - cpt * T * vt2 +
                cp * vt2) * invcp3) * s_der;
              pro_der.ddsp := (-rho2 * T * (2.0 * vtt * T * vt * cp + cp * cp * vtp -
                cpt * T * vt2 + cp * vt2) * invcp3) * p_der +
                (-rho2 * (-cpt * T * vt + cp * vt + T * vtt * cp) * T * invcp3) * s_der;
              pro_der.h := p_der / rho + T * s_der;
              pro_der.u := cpinv * (-p * (vp * cp + T * vt2) * p_der + (cp - p * vt) * T * s_der);
              pro_der.d := cpinv * (-rho2 * (vp * cp + T * vt2) * p_der + (-rho2 * vt * T) * s_der);
              pro_der.T := (T * cpinv) * (vt * p_der + s_der);

            elseif (region == 2) then
              T := WaterSteam.BaseIF97.Basic.tps2(p, s);
              g := WaterSteam.BaseIF97.Basic.g2L3(p, T);

              h := R * T * g.tau * g.gtau;
              rho := p / (R * T * g.pi * g.gpi);
              rho2 := rho * rho;
              vt := R / p * (g.pi * g.gpi - g.tau * g.pi * g.gpitau);
              vt2 := vt * vt;
              vp := R * T / (p * p) * g.pi * g.pi * g.gpipi;
              cp := -R * g.tau * g.tau * g.gtautau;
              cpinv := 1 / cp;
              cp3 := cp * cp * cp;
              invcp3 := 1 / cp3;
              cv := R * (-g.tau * g.tau * g.gtautau + ((g.gpi - g.tau * g.gpitau) * (g.gpi - g.tau * g.gpitau) / g.gpipi));
              x := 0.0;
              vtt := R * g.pi / p * g.tau / T * g.tau * g.gpitautau;
              vtp := R * g.pi * g.pi / (p * p) * (g.gpipi - g.tau * g.gpipitau);
              vpp := R * T * g.pi * g.pi * g.pi / (p * p * p) * g.gpipipi;
              cpt := R * g.tau * g.tau / T * (2 * g.gtautau + g.tau * g.gtautautau);

              // calculate derivative

              pro_der.cp := cpinv * T * (-(vtt * cp - cpt * vt) * p_der + cpt * s_der);
              pro_der.x := 0.0;
              pro_der.ddps := (-rho2 * (cp3 * vpp + 3.0 * cp * cp * T * vt * vtp +
                3.0 * T * T * vtt * cp * vt2 - T * T * vt2 * vt * cpt + T * vt2 * vt * cp) * invcp3) * p_der +
                (-rho2 * T * (2.0 * vtt * T * vt * cp + cp * cp * vtp - cpt * T * vt2 +
                cp * vt2) * invcp3) * s_der;
              pro_der.ddsp := (-rho2 * T * (2.0 * vtt * T * vt * cp + cp * cp * vtp -
                cpt * T * vt2 + cp * vt2) * invcp3) * p_der +
                (-rho2 * (-cpt * T * vt + cp * vt + T * vtt * cp) * T * invcp3) * s_der;
              pro_der.h := p_der / rho + T * s_der;
              pro_der.u := cpinv * (-p * (vp * cp + T * vt2) * p_der + (cp - p * vt) * T * s_der);
              pro_der.d := cpinv * (-rho2 * (vp * cp + T * vt2) * p_der + (-rho2 * vt * T) * s_der);
              pro_der.T := (T * cpinv) * (vt * p_der + s_der);

            elseif (region == 3) then
              (rho,T,error) := WaterSteam.BaseIF97.Inverses.dtofps3(p, s, delp = 1.0e-7, dels = 1.0e-6);
              f := WaterSteam.BaseIF97.Basic.f3L3(rho, T);

              rho2 := rho * rho;
              h := R * T * (f.tau * f.ftau + f.delta * f.fdelta);
              auxs := R * (f.tau * f.ftau - f.f);
              pd := R * T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta);
              pt := R * rho * f.delta * (f.fdelta - f.tau * f.fdeltatau);
              pt2 := pt * pt;
              pt3 := pt2 * pt;
              cv := abs(R * (-f.tau * f.tau * f.ftautau))
                "can be close to neg. infinity near critical point";
              cp := (rho2 * pd * cv + T * pt * pt) / (rho * rho * pd);
              pdd := R * T * f.delta / rho * (2.0 * f.fdelta + 4.0 * f.delta * f.fdeltadelta +
                f.delta * f.delta * f.fdeltadeltadelta);
              ptt := R * rho * f.delta * f.tau * f.tau / T * f.fdeltatautau;
              ptd := R * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta - 2.0 * f.tau * f.fdeltatau -
                f.delta * f.tau * f.fdeltadeltatau);
